|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for Room Heating are not considered inthe DHWC|


-----

###### 2.3.4.22 Input TempFlowWater  Standard mode

DP Name: TempFlowWater Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 88 f 180

|DP Name:|Col2|TempFlowWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **DHWC** **LTE Client Input Name:** **TempFlowWater** Mandatory

Optional
**Description:**
This process signal from a flow temperature sensor contains the common water flow temperature of the
Heat Distribution Segment. Usage in the DHWC => see chapter 2.3.1.15
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempFlowWater temperature value M °C cs
Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 324 (FWTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The DHWC will use a company specific default value after power-up or in case of communication failure,
if no sensor data is received.
**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 89 f 180

|FB: DHWC|Col2|LTE Client Input Name: TempFlowWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment. Usage in the DHWC=> see chapter 2.3.1.15|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|
|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br> <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.3.4.23 Input DHWModeEff Standard Mode: NA

 LTE-HEE Mode:

**FB:** **DHWC** **LTE ClientInput Name:** **DHWModeEff** Mandatory [1)]

Optional
**Description:**
This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone
which is used in the DHWC to determine the actual DHW temperature setpoint.
**DPT:** Name DPT_DHWMode_Z DPT ID 201.102 Datatype format N8Z8
Field Description Sup. Unit Default
DHWMode Actual DHW Mode, range [1..4] [2)] M enum. cs
Status standard Status attributes

- Overridden DHW mode overridden true / false O bool false

- all other flags not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal
DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3
1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) } or {
TempDHWSetpEff }. This input can be device-internal
2) value 0=‘Auto’ is not allowed => to be ignored by the DHWC => use default value

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 90 f 180

|FB: DHWC|Col2|Col3|LTE ClientInput Name: DHWModeEff|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|1)|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE ClientInput Name:**<br>**DHWModeEff**|**LTE ClientInput Name:**<br>**DHWModeEff**|**LTE ClientInput Name:**<br>**DHWModeEff**|**LTE ClientInput Name:**<br>**DHWModeEff**|**LTE ClientInput Name:**<br>**DHWModeEff**|**LTE ClientInput Name:**<br>**DHWModeEff**|**LTE ClientInput Name:**<br>**DHWModeEff**|**LTE ClientInput Name:**<br>**DHWModeEff**|**LTE ClientInput Name:**<br>**DHWModeEff**|**LTE ClientInput Name:**<br>**DHWModeEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|This input signal from DHWSM contains the currently active DHW operating mode of the DHW Zone<br>which is used in the DHWC to determine the actual DHW temperature setpoint.|
|**DPT:**|Name|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPT ID|DPT ID|DPT ID|201.102|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|Sup.|Unit|Default|Default|Default|Default|Default|
|DHWMode<br>Status<br>- Overridden<br>- allother flags|DHWMode<br>Status<br>- Overridden<br>- allother flags|DHWMode<br>Status<br>- Overridden<br>- allother flags|DHWMode<br>Status<br>- Overridden<br>- allother flags|Actual DHW Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|Actual DHW Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|Actual DHW Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|Actual DHW Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|Actual DHW Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|Actual DHW Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|Actual DHW Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|Actual DHW Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|M <br>O <br>NA|enum.<br>bool|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|If the signal DHWModeOptim is received from an external Optimizer, the DHWC will ignore the signal<br>DHWModeEff from the DHWSM and use the optimised DHW Mode instead. See also chapter 2.1.3<br>1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|


-----

###### 2.3.4.24 Input TempDHWSetpSetEff [4] Standard Mode: NA

 LTE-HEE Mode:

**FB:** **DHWC** **LTE ClientInput Name:** **TempDHWSetpSetEff [4]** Mandatory [1)]

Optional
**Description:**
This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,
‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set
is used in the DHWC in order to determine the actual DHW temperature setpoint.
**DPT:** Name DPT_TempDHWSetpSet[4] DPT ID 213.101 Datatype format V16V16V16V16
Field Description Sup. Unit Default

2)

TempSetpLegioProtect DHW temperature setpoint for LegioProtect M °C cs
operating mode

TempSetpNormal DHW temperature setpoint for Normal operating M °C cs
mode

TempSetpReduced DHW temperature setpoint for Reduced operating M °C cs
mode

TempSetpOff/FrostProtec DHW temperature setpoint for Off/FrostProtect M °C cs
t operating mode

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) } or {
TempDHWSetpEff }. This input can be device-internal
2) recommended default values: 65°, 55°, 40°, 5°

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 91 f 180

|FB: DHWC|Col2|LTE ClientInput Name: TempDHWSetpSetEff [4]|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory<br>Optional|Col12|Col13|Col14|Col15|Col16|Col17|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE ClientInput Name:**<br>**TempDHWSetpSetEff [4]**|**LTE ClientInput Name:**<br>**TempDHWSetpSetEff [4]**|**LTE ClientInput Name:**<br>**TempDHWSetpSetEff [4]**|**LTE ClientInput Name:**<br>**TempDHWSetpSetEff [4]**|**LTE ClientInput Name:**<br>**TempDHWSetpSetEff [4]**|**LTE ClientInput Name:**<br>**TempDHWSetpSetEff [4]**|**LTE ClientInput Name:**<br>**TempDHWSetpSetEff [4]**|**LTE ClientInput Name:**<br>**TempDHWSetpSetEff [4]**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|This input signal contains the calculated set (4 values) of DHW temperature setpoints for ‘LegioProtect’,<br>‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ from the DHWSM in the same DHWZone. The temperature set<br>is used inthe DHWC inorder to determine the actual DHWtemperature setpoint.|
|**DPT:**|Name|DPTTempDHWSetpSet[4]|DPTTempDHWSetpSet[4]|DPT ID|DPT ID|DPT ID|213.101|Datatype format|Datatype format|Datatype format|Datatype format|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|
|_<br>Field|_<br>Field|_<br>Field|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|Sup.|Unit|Default<br>2)|Default<br>2)|Default<br>2)|Default<br>2)|Default<br>2)|
|TempSetpLegioProtect<br>TempSetpNormal<br>TempSetpReduced<br>TempSetpOff/FrostProtec<br>t|TempSetpLegioProtect<br>TempSetpNormal<br>TempSetpReduced<br>TempSetpOff/FrostProtec<br>t|TempSetpLegioProtect<br>TempSetpNormal<br>TempSetpReduced<br>TempSetpOff/FrostProtec<br>t|DHW temperature setpoint for LegioProtect<br>operating mode<br>DHW temperature setpoint for Normal operating<br>mode<br>DHW temperature setpoint for Reduced operating<br>mode<br>DHW temperature setpoint for Off/FrostProtect<br>operating mode|DHW temperature setpoint for LegioProtect<br>operating mode<br>DHW temperature setpoint for Normal operating<br>mode<br>DHW temperature setpoint for Reduced operating<br>mode<br>DHW temperature setpoint for Off/FrostProtect<br>operating mode|DHW temperature setpoint for LegioProtect<br>operating mode<br>DHW temperature setpoint for Normal operating<br>mode<br>DHW temperature setpoint for Reduced operating<br>mode<br>DHW temperature setpoint for Off/FrostProtect<br>operating mode|DHW temperature setpoint for LegioProtect<br>operating mode<br>DHW temperature setpoint for Normal operating<br>mode<br>DHW temperature setpoint for Reduced operating<br>mode<br>DHW temperature setpoint for Off/FrostProtect<br>operating mode|DHW temperature setpoint for LegioProtect<br>operating mode<br>DHW temperature setpoint for Normal operating<br>mode<br>DHW temperature setpoint for Reduced operating<br>mode<br>DHW temperature setpoint for Off/FrostProtect<br>operating mode|DHW temperature setpoint for LegioProtect<br>operating mode<br>DHW temperature setpoint for Normal operating<br>mode<br>DHW temperature setpoint for Reduced operating<br>mode<br>DHW temperature setpoint for Off/FrostProtect<br>operating mode|DHW temperature setpoint for LegioProtect<br>operating mode<br>DHW temperature setpoint for Normal operating<br>mode<br>DHW temperature setpoint for Reduced operating<br>mode<br>DHW temperature setpoint for Off/FrostProtect<br>operating mode|DHW temperature setpoint for LegioProtect<br>operating mode<br>DHW temperature setpoint for Normal operating<br>mode<br>DHW temperature setpoint for Reduced operating<br>mode<br>DHW temperature setpoint for Off/FrostProtect<br>operating mode|M <br>M <br>M <br>M|°C<br>°C<br>°C<br>°C|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) recommended default values: 65°, 55°, 40°, 5°|


-----

###### 2.3.4.25 Input DHWModeEffNext Standard Mode: NA

 LTE-HEE Mode:

**FB:** **DHWC** **LTE ClientInput Name:** **DHWModeEffNext** Mandatory

Optional [1)]

**Description:**
This optional input signal from DHWSM contains next DHW operating mode and the time until the next
mode
This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load
**DPT:** Name DPT_DHWModeEffNext DPT ID 206.102 Datatype format U16N8
Field Description Sup. Unit Default
DelayTime Time to next DHWMode in minutes M min 0
0 = no next DHWMode available [2) ]

DHWMode Next DHWMode, range [1..4] M enum. cs
and [0] = next DHWMode Undefined [2) ]

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) } or {
TempDHWSetpEff }. This input can be device-internal
2) encoding of special conditions, see table below

###### Interpretation of Time and DHWMode fields

Time DHWMode

= 0 (Undefined) = 0 (Undefined) [the content of the datapoint is void / undefined ]
=> no next DHWMode available for an undefined time period

defined and valid next DHWMode but the delay time is undefined/unknown
= 0 (Undefined) = {1..4} => in case of manually selected DHWModeUser ≠ ‘Auto’
(i.e. next DHWMode = current DHWModeEff)

undefined (unknown) DHWMode during a defined delay time

- 0 = 0 (Undefined) => in practice this combination is useless and is interpreted like
Time=0 / DHWMode=0 (default value)

- 0 = {1..4} defined and valid DHWMode and delay time

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 92 f 180

|FB: DHWC|Col2|Col3|LTE ClientInput Name: DHWModeEffNext|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE ClientInput Name:**<br>**DHWModeEffNext**|**LTE ClientInput Name:**<br>**DHWModeEffNext**|**LTE ClientInput Name:**<br>**DHWModeEffNext**|**LTE ClientInput Name:**<br>**DHWModeEffNext**|**LTE ClientInput Name:**<br>**DHWModeEffNext**|**LTE ClientInput Name:**<br>**DHWModeEffNext**|**LTE ClientInput Name:**<br>**DHWModeEffNext**|**LTE ClientInput Name:**<br>**DHWModeEffNext**|**LTE ClientInput Name:**<br>**DHWModeEffNext**|**LTE ClientInput Name:**<br>**DHWModeEffNext**|**LTE ClientInput Name:**<br>**DHWModeEffNext**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|This optional input signal from DHWSM contains next DHW operating mode and the time until the next<br>mode<br>This signal is e.g. used by the DHWC to calculate the optimised start/stop time for DHW load|
|**DPT:**|Name|DPTDHWModeEffNext|DPTDHWModeEffNext|DPTDHWModeEffNext|DPT ID|DPT ID|DPT ID|206.102|Datatype format|Datatype format|Datatype format|Datatype format|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|
|DelayTime<br>DHWMode|DelayTime<br>DHWMode|DelayTime<br>DHWMode|DelayTime<br>DHWMode|Time to next DHWMode in minutes<br>0 = no next DHWMode available2) <br>Next DHWMode, range [1..4]<br>and [0]= next DHWMode Undefined2)|Time to next DHWMode in minutes<br>0 = no next DHWMode available2) <br>Next DHWMode, range [1..4]<br>and [0]= next DHWMode Undefined2)|Time to next DHWMode in minutes<br>0 = no next DHWMode available2) <br>Next DHWMode, range [1..4]<br>and [0]= next DHWMode Undefined2)|Time to next DHWMode in minutes<br>0 = no next DHWMode available2) <br>Next DHWMode, range [1..4]<br>and [0]= next DHWMode Undefined2)|Time to next DHWMode in minutes<br>0 = no next DHWMode available2) <br>Next DHWMode, range [1..4]<br>and [0]= next DHWMode Undefined2)|Time to next DHWMode in minutes<br>0 = no next DHWMode available2) <br>Next DHWMode, range [1..4]<br>and [0]= next DHWMode Undefined2)|Time to next DHWMode in minutes<br>0 = no next DHWMode available2) <br>Next DHWMode, range [1..4]<br>and [0]= next DHWMode Undefined2)|Time to next DHWMode in minutes<br>0 = no next DHWMode available2) <br>Next DHWMode, range [1..4]<br>and [0]= next DHWMode Undefined2)|M <br>M|min<br>enum.|min<br>enum.|0 <br>cs|0 <br>cs|0 <br>cs|0 <br>cs|0 <br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff }. This input can be device-internal<br>2) encoding of special conditions, see table below|

|Time|DHWMode|Col3|
|---|---|---|
|= 0 (Undefined)|= 0 (Undefined)|the content of the datapoint is void / undefined<br>=> no next DHWMode available for an undefined timeperiod|
|= 0 (Undefined)|= {1..4}|defined and valid next DHWMode but the delay time is undefined/unknown<br>=> in case of manually selected DHWModeUser ≠ ‘Auto’<br> (i.e. next DHWMode =  current DHWModeEff)|
|> 0|= 0 (Undefined)|undefined (unknown) DHWMode during a defined delay time<br>=> in practice this combination is useless and is interpreted like<br>      Time=0 / DHWMode=0(default value)|
|> 0|= {1..4}|defined and valid DHWMode and delay time|


-----

###### 2.3.4.26 Input TempDHWSetpEff Standard mode

DP Name: TempDHWSetpEff Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 93 f 180

|DP Name:|Col2|TempDHWSetpEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **DHWC** **LTE Client Input Name:** **TempDHWSetpEff** Mandatory [1)]

Optional
**Description:**
This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is
currently valid for the DHW controller. This information is used for simple applications (operation without
DHWMode).
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature DHW temperature setpoint value M °C cs
Status standard Status attributes M bitset

- OutOfService void setpoint value M bool false

- Overridden setpoint value overridden true / false O bool false

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Link with Controller) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 55
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific
behaviour
**Special Features:**
1) Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) } or {
TempDHWSetpEff }. This input can be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 94 f 180

|FB: DHWC|Col2|LTE Client Input Name: TempDHWSetpEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|1)|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**TempDHWSetpEff**|**LTE Client Input Name:**<br>**TempDHWSetpEff**|**LTE Client Input Name:**<br>**TempDHWSetpEff**|**LTE Client Input Name:**<br>**TempDHWSetpEff**|**LTE Client Input Name:**<br>**TempDHWSetpEff**|**LTE Client Input Name:**<br>**TempDHWSetpEff**|**LTE Client Input Name:**<br>**TempDHWSetpEff**|**LTE Client Input Name:**<br>**TempDHWSetpEff**|**LTE Client Input Name:**<br>**TempDHWSetpEff**|**LTE Client Input Name:**<br>**TempDHWSetpEff**|**LTE Client Input Name:**<br>**TempDHWSetpEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|This input is provided by the DHWSM and defines the effective (after corrections) DHW setpoint which is<br>currently valid for the DHW controller. This information is used for simple applications (operation without<br>DHWMode).|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Sup.|Unit|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|M <br>M <br>M <br>O <br>NA|M <br>M <br>M <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|DHWZone (Link with Controller)<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>55|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the DHWC will have a company specific<br>behaviour|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|~~1)~~ Either implementation of { DHWModeEff + TempDHWSetpSetEff [4] (+ DHWModeEffNext) }  or {<br>TempDHWSetpEff}. This input can be device-internal|


-----

###### 2.3.4.27 Input DHWModeOptim Standard Mode: NA

 LTE-HEE Mode:

**FB:** **DHWC** **LTE ClientInput Name:** **DHWModeOptim** Mandatory

Optional
**Description:**
This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating
mode for the DHWC
**DPT:** Name DPT_DHWMode_Z DPT ID 201.102 Datatype format N8Z8
Field Description Sup. Unit Default
DHWMode optimised DHW Mode, range [1..4] or 0 [1)] M enum. 0
Status standard Status attributes M bitset

- OutOfService void value => no optimized DHW Mode available M bool true

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 115 (HVACOPT) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown

**Special Features:**
1) DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff
DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC
Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised
DHW Mode instead if DHWModeOptim is ≠ ‘Auto

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 95 f 180

|FB: DHWC|Col2|Col3|LTE ClientInput Name: DHWModeOptim|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE ClientInput Name:**<br>**DHWModeOptim**|**LTE ClientInput Name:**<br>**DHWModeOptim**|**LTE ClientInput Name:**<br>**DHWModeOptim**|**LTE ClientInput Name:**<br>**DHWModeOptim**|**LTE ClientInput Name:**<br>**DHWModeOptim**|**LTE ClientInput Name:**<br>**DHWModeOptim**|**LTE ClientInput Name:**<br>**DHWModeOptim**|**LTE ClientInput Name:**<br>**DHWModeOptim**|**LTE ClientInput Name:**<br>**DHWModeOptim**|**LTE ClientInput Name:**<br>**DHWModeOptim**|**LTE ClientInput Name:**<br>**DHWModeOptim**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|This input can be provided by an external HVAC Optimiser and defines the optimised DHW operating<br>mode for the DHWC|
|**DPT:**|Name|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPT ID|DPT ID|DPT ID|201.102|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|Sup.|Unit|Unit|Default|Default|Default|Default|
|DHWMode<br>Status<br>- OutOfService<br>- allother flags|DHWMode<br>Status<br>- OutOfService<br>- allother flags|DHWMode<br>Status<br>- OutOfService<br>- allother flags|DHWMode<br>Status<br>- OutOfService<br>- allother flags|optimised DHW Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized DHW Mode available<br>not supported|optimised DHW Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized DHW Mode available<br>not supported|optimised DHW Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized DHW Mode available<br>not supported|optimised DHW Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized DHW Mode available<br>not supported|optimised DHW Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized DHW Mode available<br>not supported|optimised DHW Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized DHW Mode available<br>not supported|optimised DHW Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized DHW Mode available<br>not supported|optimised DHW Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized DHW Mode available<br>not supported|M <br>M <br>M <br>NA|enum.<br>bitset<br>bool<br>bool|enum.<br>bitset<br>bool<br>bool|0 <br>true|0 <br>true|0 <br>true|0 <br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|~~1)~~DHWMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, DHWC uses DHWModeEff<br>DHWMode 1..4: IMPORTANT: if this signal is supported by the DHWC and received from the HVAC<br>Optimiser, the DHWC will ignore the signal DHWModeEff from the DHWSM and use the optimised<br>DHW Mode instead if DHWModeOptim is ≠ ‘Auto|


-----

###### 2.3.4.28 Input TempDHWSetpOptimShift Standard Mode:

DP Name: TempDHWSetpOptimShift Abbr.: --- Mandatory
FB Name: DHWC Can be internal
**Description**
This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW
temperature setpoint.
**Datapoint Type**
DPT_Name: DPT_Value_Tempd
DPT Format: F16 DPT_ID: 9.002
Field Description Supp. Range Unit Default
full K 0
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 96 f 180

|DP Name:|Col2|TempDHWSetpOptimShift|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||full|full|K|K|K|K|0|0|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|31min|31min|31min|31min|31min|31min|31min|31min|31min|31min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE Mode Interface:

**FB:** **DHWC** **LTE Client Input Name:** **TempDHWSetpOptimShift** Mandatory

Optional
**Description:**
This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW
temperature setpoint.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature DHW temperature setpoint shift value M K 0
Status standard Status attributes M bitset

- all flags not supported, can be ignored NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 115 (HVACOPT) Property ID: 54
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 97 f 180

|FB: DHWC|Col2|LTE Client Input Name: TempDHWSetpOptimShift|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**TempDHWSetpOptimShift**|**LTE Client Input Name:**<br>**TempDHWSetpOptimShift**|**LTE Client Input Name:**<br>**TempDHWSetpOptimShift**|**LTE Client Input Name:**<br>**TempDHWSetpOptimShift**|**LTE Client Input Name:**<br>**TempDHWSetpOptimShift**|**LTE Client Input Name:**<br>**TempDHWSetpOptimShift**|**LTE Client Input Name:**<br>**TempDHWSetpOptimShift**|**LTE Client Input Name:**<br>**TempDHWSetpOptimShift**|**LTE Client Input Name:**<br>**TempDHWSetpOptimShift**|**LTE Client Input Name:**<br>**TempDHWSetpOptimShift**|**LTE Client Input Name:**<br>**TempDHWSetpOptimShift**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual DHW<br>temperature setpoint.|
|**DPT:**|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|DPT ID|DPT ID|205.101|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|
|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|DHW temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|DHW temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|DHW temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|DHW temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|DHW temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|DHW temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|DHW temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|DHW temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|M <br>M <br>NA|K <br>bitset<br>bool|K <br>bitset<br>bool|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>54|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.29 Input TempDHW Standard mode

DP Name: TempDHW Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW
temperature value which is used for DHW load control.
In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more
sophisticated systems two temperature values are needed in the DHWC in order to take into account the
different water temperature levels in the DHW storage tank.
– DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the
highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.
– DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the
lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.

If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the
DHWC. In standard mode two separate group objects have to be implemented in the DHWC.

The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow
datapoints can be done automatically in the DHWC.
– the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint
– the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
DHW temperature sensors are today usually hard wired.
In simple systems a hard-wired DHW thermostat may be used instead of the TempDHW sensors

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 98 f 180

|DP Name:|Col2|TempDHW|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control.<br>In simple DHW systems, only one DHW temperature sensor may be linked to the DHWC. But in more<br>sophisticated systems two temperature values are needed in the DHWC in order to take into account the<br>different water temperature levels in the DHW storage tank.<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In standard mode two separate group objects have to be implemented in the DHWC. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|


-----

###### LTE-HEE mode:

**FB:** **DHWC** **LTE Client Input Name:** **TempDHW** Mandatory

Optional
**Description:**
This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW
temperature value which is used for DHW load control. In simple DHW systems, only one DHW
temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature
values are needed in the DHWC in order to take into account the different water temperature levels in the
DHW storage tank.
DHW load strategy with two sensors (illustrative example):
– DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the
highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.
– DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the
lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.
If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the
DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding
group DHWZone. The signals are differentiated in the receiver only by the source individual address of
the sender.
The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow
datapoints can be done automatically in the DHWC.
– the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint
– the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempDHW DHW temperature value M °C -Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 180 (DHWTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The DHWC will use a company specific default value after power-up or in case of communication failure,
if no sensor data is received.
**Special Features:**
DHW temperature sensors are today usually hard wired.
In simple systems a hard-wired DHW thermostat may be used instead of the TempDHW sensors

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 99 f 180

|FB: DHWC|Col2|LTE Client Input Name: TempDHW|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**TempDHW**|**LTE Client Input Name:**<br>**TempDHW**|**LTE Client Input Name:**<br>**TempDHW**|**LTE Client Input Name:**<br>**TempDHW**|**LTE Client Input Name:**<br>**TempDHW**|**LTE Client Input Name:**<br>**TempDHW**|**LTE Client Input Name:**<br>**TempDHW**|**LTE Client Input Name:**<br>**TempDHW**|**LTE Client Input Name:**<br>**TempDHW**|**LTE Client Input Name:**<br>**TempDHW**|**LTE Client Input Name:**<br>**TempDHW**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|This input signal from a remote DHW temperature sensor (DHWTS) contains one actual DHW<br>temperature value which is used for DHW load control. In simple DHW systems, only one DHW<br>temperature sensor may be linked to the DHWC. But in more sophisticated systems two temperature<br>values are needed in the DHWC in order to take into account the different water temperature levels in the<br>DHW storage tank.<br>DHW load strategy with two sensors (illustrative example):<br>– <br>DHW sensor high (start temperature): sensor placed at a position in the DHW storage tank with the<br>highest water temperature. DHW load starts if this temperature is below the actual DHW setpoint.<br>– <br>DHW sensor low (stop temperature): sensor placed at a position in the DHW storage tank with the<br>lowest water temperature. DHW load stops if this temperature reaches the actual DHW setpoint.<br>If both temperatures are needed by the DHWC, two independent remote DHWTS can be linked to the<br>DHWC. In LTE-mode both sensors will send the TempDHW signal (same datapoint) in the same binding<br>group DHWZone. The signals aredifferentiated in the receiver only by the source individual address of<br>the sender. <br>The mapping of these two sensor values to the TempDHWSensorHigh and TempDHWSensorLow<br>datapoints can be done automatically in the DHWC.<br>– <br>the sensor providing the higher temperature value is mapped to the TempDHWSensorHigh datapoint<br>– <br>the sensor providing the lower temperature value is mapped to the TempDHWSensorLow datapoint|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|
|TempDHW<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempDHW<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempDHW<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|DHW temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|DHW temperature sensors are today usually hard wired.<br>Insimple systems a hard-wired DHWthermostat may be used instead of the TempDHWsensors|


-----

###### 2.3.4.30 Input DHWPush Standard Mode: 

DP Name: DHWPush Abbr.: --- Mandatory
FB Name: DHWC Can be internal
**Description**
see LTE-HEE Mode
**Datapoint Type**
DPT_Name: DPT_Trigger
DPT Format: B1 DPT_ID: 01.017
Field Description Supp. Range Unit Default
{0,1} [1)] bool 0
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: -Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
1) this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.
Value = 0 (‘no action’) is not transmitted and would be ignored by the receiver!

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 100 f 180

|DP Name:|Col2|DHWPush|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||{0,1}~~1)~~|{0,1}~~1)~~|bool|bool|bool|bool|0|0|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|--|--|--|--|--|--|--|--|--|--|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW push occurred: the datapoint value is 1 = ‘trigger’.<br>Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|


-----

###### LTE-HEE Mode Interface:

**FB:** **DHWC** **LTE Client Input Name:** **DHWPush** Mandatory

Optional
**Description:**
This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user
requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual
DHW operating mode); see also chapter 2.3.1.5
**DPT:** Name DPT_Trigger DPT ID 1.017 Datatype format B1
Field Description Sup. Unit Default
enum. 0
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 54
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: -- Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =
‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!
This input can be device-internal.

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 101 f 180

|FB: DHWC|Col2|Col3|LTE Client Input Name: DHWPush|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**DHWPush**|**LTE Client Input Name:**<br>**DHWPush**|**LTE Client Input Name:**<br>**DHWPush**|**LTE Client Input Name:**<br>**DHWPush**|**LTE Client Input Name:**<br>**DHWPush**|**LTE Client Input Name:**<br>**DHWPush**|**LTE Client Input Name:**<br>**DHWPush**|**LTE Client Input Name:**<br>**DHWPush**|**LTE Client Input Name:**<br>**DHWPush**|**LTE Client Input Name:**<br>**DHWPush**|**LTE Client Input Name:**<br>**DHWPush**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|This trigger signal is provided by the DHWSM once on event (no heartbeat). It indicates that the user<br>requests load of the DHW storage tank (once to ‘Normal’ temperature level, independent of the actual<br>DHWoperating mode); see also chapter 2.3.1.5|
|**DPT:**|Name|DPTTrigger|DPTTrigger|DPTTrigger|DPT ID|DPT ID|DPT ID|1.017|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|
||||||||||||||enum.|enum.|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>176 (DHWSM)<br>Property ID:<br>54|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|This trigger signal is received once if condition for a DHW push occurred: the datapoint value is 1 =<br>‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the receiver!<br>This input can be device-internal.|


-----

###### 2.3.4.31 Input DHWOtherEnergySource Standard Mode: 

DP Name: DHWOtherEnergySource Abbr.: --- Mandatory
FB Name: DHWC Can be internal
**Description**
See LTE-HEE Mode
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 01.002
Field Description Supp. Range Unit Default
false, bool cs
true

**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 121 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 102 f 180

|DP Name:|Col2|DHWOtherEnergySource|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|See LTE-HEE Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|01.002|01.002|01.002|01.002|01.002|01.002|01.002|01.002|01.002|01.002|01.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||false,<br>true|false,<br>true|bool|bool|bool|bool|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|121 min|121 min|121 min|121 min|121 min|121 min|121 min|121 min|121 min|121 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE Mode Interface:

**FB:** **DHWC** **LTE Client Input Name:** **DHWOtherEnergySource** Mandatory

Optional
**Description:**
This signal from e.g. an user MMI or management station indicates, that another DHW energy source is
active and that load by the DHWC should be disabled.
Example: electric DHW load during summer time
**DPT:** Name DPT_Bool DPT ID 1.002 Datatype format B1
Field Description Sup. Unit Default
bool. cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 181 (UDHWSET) Property ID: 54
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 121 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input can be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 103 f 180

|FB: DHWC|Col2|Col3|LTE Client Input Name: DHWOtherEnergySource|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional|Col13|Col14|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**DHWOtherEnergySource**|**LTE Client Input Name:**<br>**DHWOtherEnergySource**|**LTE Client Input Name:**<br>**DHWOtherEnergySource**|**LTE Client Input Name:**<br>**DHWOtherEnergySource**|**LTE Client Input Name:**<br>**DHWOtherEnergySource**|**LTE Client Input Name:**<br>**DHWOtherEnergySource**|**LTE Client Input Name:**<br>**DHWOtherEnergySource**|**LTE Client Input Name:**<br>**DHWOtherEnergySource**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|This signal from e.g. an user MMI or management station indicates, that another DHW energy source is<br>active and that load by the DHWC should be disabled.<br>Example:electric DHW load during summer time|
|**DPT:**|Name|DPTBool|DPTBool|DPTBool|DPT ID|DPT ID|DPT ID|1.002|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|
||||||||||||||bool.|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|<br> <br>IO Type(ID):<br>181 (UDHWSET) <br>Property ID:<br>54|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>121 Min|Timeout:<br>121 Min|Timeout:<br>121 Min|Timeout:<br>121 Min|Timeout:<br>121 Min|Timeout:<br>121 Min|Timeout:<br>121 Min|Timeout:<br>121 Min|Timeout:<br>121 Min|Timeout:<br>121 Min|Timeout:<br>121 Min|Timeout:<br>121 Min|Timeout:<br>121 Min|Timeout:<br>121 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|


-----

###### 2.3.4.32 Input StatusSDHWC Standard mode: NA

 LTE-HEE mode:

**FB:** **DHWC** **LTE Client Input Name:** **StatusSDHWC** Mandatory

Optional
**Description:**
This signal contains various status information concerning availability of solar energy. It is only provided if
a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable
conventional DHW load if sufficient solar energy is available.
**DPT:** Name DPT_StatusSDHWC DPT ID 21.103 Datatype format B8
Field Description Sup. Unit Default
Attributes

- Fault SDHWC has a failure M bool false

- SDHWLoadActive SDHW load currently active, solar pump is running M bool false

- SolarLoadSufficient enough solar energy available for DHW load to M bool false
reach the DHW temperature setpoint

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 186 (SDHWC) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 104 f 180

|FB: DHWC|Col2|LTE Client Input Name: StatusSDHWC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory<br>Optional|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**StatusSDHWC**|**LTE Client Input Name:**<br>**StatusSDHWC**|**LTE Client Input Name:**<br>**StatusSDHWC**|**LTE Client Input Name:**<br>**StatusSDHWC**|**LTE Client Input Name:**<br>**StatusSDHWC**|**LTE Client Input Name:**<br>**StatusSDHWC**|**LTE Client Input Name:**<br>**StatusSDHWC**|**LTE Client Input Name:**<br>**StatusSDHWC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|This signal contains various status information concerning availability of solar energy. It is only provided if<br>a solar DHW controller SDHWC is present in the DHWZone. This signal is used in the DHWC to disable<br>conventional DHW load ifsufficient solar energy is available.|
|**DPT:**|Name|DPTStatusSDHWC|DPTStatusSDHWC|DPT ID|DPT ID|DPT ID|21.103|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field<br>Attributes<br>- Fault<br>- SDHWLoadActive<br>- SolarLoadSufficient|_<br>Field<br>Attributes<br>- Fault<br>- SDHWLoadActive<br>- SolarLoadSufficient|_<br>Field<br>Attributes<br>- Fault<br>- SDHWLoadActive<br>- SolarLoadSufficient|<br><br>Description<br>SDHWC has a failure<br>SDHW load currently active, solar pump is running<br>enough solar energy available for DHW load to<br>reach the DHWtemperature setpoint|<br><br>Description<br>SDHWC has a failure<br>SDHW load currently active, solar pump is running<br>enough solar energy available for DHW load to<br>reach the DHWtemperature setpoint|<br><br>Description<br>SDHWC has a failure<br>SDHW load currently active, solar pump is running<br>enough solar energy available for DHW load to<br>reach the DHWtemperature setpoint|<br><br>Description<br>SDHWC has a failure<br>SDHW load currently active, solar pump is running<br>enough solar energy available for DHW load to<br>reach the DHWtemperature setpoint|<br><br>Description<br>SDHWC has a failure<br>SDHW load currently active, solar pump is running<br>enough solar energy available for DHW load to<br>reach the DHWtemperature setpoint|<br><br>Description<br>SDHWC has a failure<br>SDHW load currently active, solar pump is running<br>enough solar energy available for DHW load to<br>reach the DHWtemperature setpoint|<br><br>Description<br>SDHWC has a failure<br>SDHW load currently active, solar pump is running<br>enough solar energy available for DHW load to<br>reach the DHWtemperature setpoint|<br><br>Description<br>SDHWC has a failure<br>SDHW load currently active, solar pump is running<br>enough solar energy available for DHW load to<br>reach the DHWtemperature setpoint|Sup.<br>M <br>M <br>M|Unit<br>bool<br>bool<br>bool|Default<br>false<br>false<br>false|Default<br>false<br>false<br>false|Default<br>false<br>false<br>false|Default<br>false<br>false<br>false|Default<br>false<br>false<br>false|Default<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.33 Input TempCollectorAct Standard mode

DP Name: TempCollectorAct Abbr.: -- Mandatory
FB Name: DHWC Can be internal
**Description**
Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 105 f 180

|DP Name:|Col2|TempCollectorAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|DHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|Actual solar flat plate/tube collector temperature (usually provided by SDHWC) ; see chapter 2.3.1.4|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
