|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **DHWC** **LTE Client Input Name:** **TempCollectorAct** Mandatory

Optional
**Description:**
Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempCollector Collector temperature value M °C -Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 186 (SDHWC) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The DHWC will use a company specific default value after power-up or in case of communication failure,
if no sensor data is received.
**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 106 f 180

|FB: DHWC|Col2|LTE Client Input Name: TempCollectorAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory<br>Optional|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**LTE Client Input Name:**<br>**TempCollectorAct**|**LTE Client Input Name:**<br>**TempCollectorAct**|**LTE Client Input Name:**<br>**TempCollectorAct**|**LTE Client Input Name:**<br>**TempCollectorAct**|**LTE Client Input Name:**<br>**TempCollectorAct**|**LTE Client Input Name:**<br>**TempCollectorAct**|**LTE Client Input Name:**<br>**TempCollectorAct**|**LTE Client Input Name:**<br>**TempCollectorAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|Solar flat plate/tube collector temperature from SDHWC; see chapter 2.3.1.4|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|Default|
|TempCollector<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempCollector<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempCollector<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|Collector temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|<br>   <br>The DHWC will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.34 Parameter: DHWZone

**FB:** **DHWC** **Property Name (Server): DHWZone** Mandatory

Optional
**Description:**
LTE zone: DHW Zone number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue number of DHW Zone M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
DHWC DP’s are not LTE communicating if DHWZone is ‘OutOfService’.

###### 2.3.4.35 Parameter DistrSegmH

**FB:** **DHWC** **Property Name (Server): DistrSegmH** Mandatory

Optional
**Description:**
LTE zoning information : link with the HFDM in the corresponding Heat Distribution Segment
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Heat Distribution Segment number M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
DHWC DP’s on the Heat Distribution Segment are not LTE communicating if zone is ‘OutOfService’

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 107 f 180

|FB: DHWC|Col2|Col3|Property Name (Server): DHWZone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|

|FB: DHWC|Col2|Property Name (Server): DistrSegmH|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|DHWC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|


-----

###### 2.3.4.36 Parameter TempDHWSwitchDiff

**FB:** **DHWC** **Property Name (Server): TempDHWSwitchDiff** Mandatory

Optional
**Description:**
DHW switching differential temperature
**DPT:** Name DPT_HVACTempRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature delta value M cs K cs
Status bitset

- all flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 116
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.3.4.37 Parameter TempDHWLoadBoost

**FB:** **DHWC** **Property Name (Server): TempDHWLoadBoost** Mandatory

Optional
**Description:**
DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a
temperature offset is added to the DHW temperature setpoint to compensate temperature difference in
the heat exchanger
**DPT:** Name DPT_HVACTempRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature delta value M cs K cs
Status bitset

- all flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 117
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 108 f 180

|FB: DHWC|Col2|Property Name (Server): TempDHWSwitchDiff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|**Property Name (Server): TempDHWSwitchDiff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|DHWswitching differential temperature|
|**DPT:**|Name|DPTHVACTempRelZ|DPTHVACTempRelZ|DPTHVACTempRelZ|DPTHVACTempRelZ|DPTHVACTempRelZ|DPT ID|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|M <br>NA<br>M <br>NA|M <br>NA<br>M <br>NA|cs|cs|cs|cs|K <br>bitset<br>enum|K <br>bitset<br>enum|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: DHWC|Col2|Property Name (Server): TempDHWLoadBoost|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|**Property Name (Server): TempDHWLoadBoost**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|DHW loading boost temperature: for flow temperature setpoint / demand calculation normally a<br>temperature offset is added to the DHW temperature setpoint to compensate temperature difference in<br>the heat exchanger|
|**DPT:**|Name|DPTHVACTempRelZ|DPTHVACTempRelZ|DPTHVACTempRelZ|DPTHVACTempRelZ|DPTHVACTempRelZ|DPT ID|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- allother commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- allother commands|Temp<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- allother commands|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|temperature delta value<br>not supported, fixed to ‘0’<br>not supported|M <br>NA<br>M <br>NA|M <br>NA<br>M <br>NA|cs|cs|cs|cs|K <br>bitset<br>enum|K <br>bitset<br>enum|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.38 Parameter LoadPriorityDHW

**FB:** **DHWC** **Property Name (Server): LoadPriorityDHW** Mandatory

Optional
**Description:**
DHW load priority: None / Shift load priority / Absolute load priority
**DPT:** Name DPT_LoadPriority DPT ID 20.104 Datatype format N8
Field Description Sup. Range Unit Default
{0,1,2} enum cs
**Communication:**

**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 118
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.3.4.39 Diagnostic data TempFlowWaterSetpDHW

**FB:** **DHWC** **Property Name (Server): TempFlowWaterSetpDHW** Mandatory

Optional
**Description:**
Currently active flow temperature setpoint of the DHWC for DHW load
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService => no setpoint (e.g. no DHW load O true/false false
active)

- Overridden external override of the setpoint O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release setpoint O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Override / Release function only

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 109 f 180

|FB: DHWC|Col2|Property Name (Server): LoadPriorityDHW|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|**Property Name (Server): LoadPriorityDHW**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|DHW load priority: None / Shift load priority / Absolute load priority|
|**DPT:**|Name|DPTLoadPriority|DPTLoadPriority|DPTLoadPriority|DPTLoadPriority|DPTLoadPriority|DPT ID|20.104|20.104|20.104|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|
|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||{0,1,2}|{0,1,2}|{0,1,2}|{0,1,2}|enum|enum|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: DHWC|Col2|Property Name (Server): TempFlowWaterSetpDHW|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|**Property Name (Server): TempFlowWaterSetpDHW**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|Currently active flow temperature setpoint of the DHWC for DHW load|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- all other commands|temperature value<br>=> no setpoint (e.g. no DHW load<br>active)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. no DHW load<br>active)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. no DHW load<br>active)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. no DHW load<br>active)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. no DHW load<br>active)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. no DHW load<br>active)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. no DHW load<br>active)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|M <br>O <br>O <br>NA<br>O <br>NA|M <br>O <br>O <br>NA<br>O <br>NA|cs<br>true/false<br>true/false|cs<br>true/false<br>true/false|cs<br>true/false<br>true/false|cs<br>true/false<br>true/false|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|


-----

###### 2.3.4.40 Diagnostic data StatusLoadPumpDHW

**FB:** **DHWC** **Property Name (Server): StatusLoadPumpDHW** Mandatory

Optional
**Description:**
Actual relative power of the DHW load pump
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
RelValue relative value M 0..100% % cs
Status bitset

- OutOfService RelValue valid / void O true/false false

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
for switched pump 0%=off, 100%=on

###### 2.3.4.41 Diagnostic data ThermostatDHWHigh

**FB:** **DHWC** **Property Name (Server): ThermostatDHWHigh** Mandatory

Optional
**Description:**
status of the DHW thermostat with higher position / temperature
**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1
Field Description Sup. Range Unit Default
on/off bool off
**Communication:**

**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 110 f 180

|FB: DHWC|Col2|Property Name (Server): StatusLoadPumpDHW|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|**Property Name (Server): StatusLoadPumpDHW**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|Actual relative power of the DHW load pump|
|**DPT:**|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|M <br>O <br>NA|M <br>O <br>NA|0..100%<br>true/false|0..100%<br>true/false|0..100%<br>true/false|0..100%<br>true/false|% <br>bitset|% <br>bitset|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|

|FB: DHWC|Col2|Property Name (Server): ThermostatDHWHigh|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|**Property Name (Server): ThermostatDHWHigh**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|status of the DHWthermostat with higher position / temperature|
|**DPT:**|Name|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPT ID|1.001|1.001|1.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||on/off|on/off|on/off|on/off|bool|bool|off|off|off|off|off|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.42 Diagnostic data ThermostatDHWLow

**FB:** **DHWC** **Property Name (Server): ThermostatDHWLow** Mandatory

Optional
**Description:**
status of the DHW thermostat with lower position / temperature
**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1
Field Description Sup. Range Unit Default
on/off bool off
**Communication:**

**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.3.4.43 Diagnostic data Fault

**FB:** **DHWC** **Property Name (Server): Fault** Mandatory

Optional
**Description:**
Some error in the DHWC
**DPT:** Name DPT_Bool DPT ID 1.002 Datatype format B1
Field Description Sup. Range Unit Default
true/false bool false
**Communication:**

**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 111 f 180

|FB: DHWC|Col2|Property Name (Server): ThermostatDHWLow|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|**Property Name (Server): ThermostatDHWLow**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|status of the DHWthermostat with lower position / temperature|
|**DPT:**|Name|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPT ID|1.001|1.001|1.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||on/off|on/off|on/off|on/off|bool|bool|off|off|off|off|off|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: DHWC|Col2|Property Name (Server): Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|Some error inthe DHWC|
|**DPT:**|Name|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPT ID|1.002|1.002|1.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||true/false|true/false|true/false|true/false|bool|bool|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>177 (DHWC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.44 Diagnostic data ErrorCodeDHWC

**FB:** **DHWC** **Property Name (Server): ErrorCodeDHWC** Mandatory

Optional
**Description:**
Company specific numeric 16 bit error code
**DPT:** Name DPT_Value_2_Ucount DPT ID 7.001 Datatype format U16
Field Description Sup. Range Unit Default
full range -- cs
**Communication:**

**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 112 f 180

|FB: DHWC|Col2|Property Name (Server): ErrorCodeDHWC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWC**|**FB:**<br>**DHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|**Property Name (Server): ErrorCodeDHWC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|
|**DPT:**|Name|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPT ID|7.001|7.001|7.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||full range|full range|full range|full range|--|--|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

#### 2.4 Functional Block: DHW Circulation Pump Controller (DHWCPC)

##### 2.4.1 Functional Specification
###### DHW circulation pump is controlled by the functional block DHW Circulation Pump Controller DHWCPC.

 Main purpose of the DHWCPC:

- reduce runtime of the DHW circulation pump to a minimum (energy saving, noise)

- In some DHW systems the DHW circulation pump should be disabled during DHW load.

###### The circulation pump is usually hard wired to the DHWCPC. Connection of an intelligent remote pump via bus is in principle possible but not described in this document since control signal(s) to an intelligent pump are not yet specified.

 The mechanisms of DHWCPC are company specific. The following input signals can be used in order to decide whether the circulation pump is on or off. See also overview in chapter 2.1.5

- ‘DHWModeEff’ Contains the effective DHW operating mode from DHWSM. It may
###### depend on automatic time schedule, local user operation (MMI) etc.  On/off ratio of the circulation pump may depend on the DHW operating mode

- ‘DHWModeEffNext’ Contains the next DHW operating mode and the time until change of
###### mode. This information may be used to turn the pump on some time before e.g. ‘Normal’ level is requested

- ‘DHWModeAct’ Contains the locally active DHW operating mode of the DHWC which
###### may be different of DHWModeEff due to local/external optimiser function or DHWPush => if present, DHWModeAct normally supersedes DHWModeEff

- ‘StatusDHWC’ Status from DHWC containing various information which can be
###### useful for optimisation, e.g.:

                              - DHW push status: may be used to turn on the pump for a certain
###### time

                              - DHW load status: to avoid DHW circulation during DHW load

- ‘TempDHWSetpAct’ Currently active DHW temperature setpoint in the DHWC

- ‘TempDHWSensorHigh’ Current DHW start temperature is used to avoid transport of cold
###### water if DHW temp is low or much below the ‘TemDHWSetpAct’

- ‘TempDHWSensorLow’ Current DHW stop temperature is used to avoid transport of cold
###### water if DHW temp is low or much below the ‘TemDHWSetpAct’

- ‘DHWCPPush’ This signal provided by an MMI indicates that the user requests
###### temporary DHW circulation independent of the actual DHW operating mode. This input is a trigger which starts circulation pump running for a certain time (depending on the parameter RunTimeCPPush)

- EnableDHWCP This signal is e.g. provided by an scheduler. It enables / disables the
###### circulation pump independent of the actual DHW Mode (schedule for DHW circulation may be independent of DHW load).

##### 2.4.2 Constraints
###### The DHWCPC is often combined with the DHWC and/or DHWSM in the same device and therefore some of the inputs of the DHWCPC may be device-internal.

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 113 f 180


-----

##### 2.4.3 Functional block diagram

###### DHW Circulation Pump Controller  DHWCPC

Binding Grp.: DHWZone_x (link with DHWSM, DHWC etc.)

**IR** DHWModeEff

**IR** DHWModeEffNext

**IR** DHWModeAct

**IR** StatusDHWC

**IR** TempDHWSetpAct

**IR** TempDHWSensorHigh

**IR** TempDHWSensorLow

**IR** DHWCPPush

**IR** EnableDHWCP

Binding Grp.: GenPeripheral_ ... (link to Pump)

CtrlSignPump **W**

Diagnostic Data

Local Hardware I/O's

                          - StatusCircPumpDHW

             - circulation pump

Parameter

          - DHWZone

            - PeripheralLinkPump

           - RunTimeCPPush

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 114 f 180


-----

##### 2.4.4 Datapoint description

###### 2.4.4.1 Overview

**Datapoint** **Description** **Datapoint Type** **DPT N°**

**Outputs**

CtrlSignPump placeholder (not yet defined): command for t.b.d, probably complex t.b.d.
DHW circulation pump with bus interface DPT

**Inputs**

DHWModeEff present/active ‘DHWMode’ from DHWSM / DPT_DHWMode_Z 201.102
LTE and S-interface DPT_DHWMode 20.103

DHWModeEffNext next DHW operating mode and time until DPT_DHWModeNext 206.102
change of mode from DHWSM

DHWModeAct currently active DHW mode used by the DPT_DHWMode_Z 201.102
DHWC / LTE and S-interface DPT_DHWMode 20.103

StatusDHWC Status attributes of DHWC DPT_StatusDHWC 22.100

TempDHWSetpAct currently active DHW temperature setpoint in DPT_TempHVACAbs 205.100
the DHWC / LTE and S-interface DPT_Value_Temp 9.001

TempDHWSensorHigh current DHW temperature of the sensor with DPT_TempHVACAbs 205.100
higher position/temperature (DHW start temp) / DPT_Value_Temp 9.001
LTE and S-interface

TempDHWSensorLow current DHW temperature of the sensor with DPT_TempHVACAbs 205.100
lower position/temperature (DHW stop temp) / DPT_Value_Temp 9.001
LTE and S-interface

DHWCPPush DHW circulation pump push command from DPT_Trigger 01.017
MMI => trigger

EnableDHWCP enables / disables DHW circulation pump (e.g. DPT_Enable 1.003
from a scheduler)

**Parameters**

DHWZone LTE zone: DHW zone number DPT_UcountValue8_Z 202.002

PeripheralLinkPump LTE zoning number Peripheral link to pump DPT_UcountValue16_Z 203.012

RunTimeCPPush run time of circulation pump after DPT_TimePeriodMin 07.006
DHWCPPush trigger

**Diagnostic Data**

StatusCircPumpDHW actual relative power of the DHW circulation DPT_RelValue_Z 202.001
pump, % value; for switched pump 0%=off, *)
100%=on

*) Implementation of Properties using standard DPT see chapter 1.3.2

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 115 f 180

|Datapoint<br>Outputs<br>CtrlSignPump|Description<br>placeholder (not yet defined): command for<br>DHW circulation pump with bus interface|Datapoint Type<br>t.b.d, probably complex<br>DPT|DPT N°<br>t.b.d.|
|---|---|---|---|
|||||
|**Inputs**||||
|DHWModeEff|present/active ‘DHWMode’ from DHWSM  /<br>LTE and S-interface|DPT_DHWMode_Z<br>DPT_DHWMode|201.102<br>20.103|
|DHWModeEffNext|next DHW operating mode and time until<br>change of mode from DHWSM|<br>DPT_DHWModeNext|206.102|
|DHWModeAct|currently active DHW mode used by the<br>DHWC / LTE and S-interface|DPT_DHWMode_Z<br>DPT_DHWMode|201.102<br>20.103|
|StatusDHWC|Status attributes of DHWC|<br>DPT_StatusDHWC|22.100|
|TempDHWSetpAct|currently active DHW temperature setpoint in<br>the DHWC / LTE and S-interface|<br>DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|TempDHWSensorHigh|current DHW temperature of the sensor with<br>higher position/temperature (DHW start temp) /<br>LTE and S-interface|<br>DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|TempDHWSensorLow|current DHW temperature of the sensor with<br>lower position/temperature (DHW stop temp) /<br>LTE and S-interface|DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|DHWCPPush|DHW circulation pump push command from<br>MMI => trigger|DPT_Trigger|01.017|
|EnableDHWCP<br>**Parameters**|enables / disables DHW circulation pump (e.g.<br>from a scheduler)|DPT_Enable|1.003|
|DHWZone|LTE zone: DHW zone number|DPT_UcountValue8_Z|202.002|
|PeripheralLinkPump|LTE zoning number Peripheral link to pump|<br>DPT_UcountValue16_Z|203.012|
|RunTimeCPPush|run time of circulation pump after<br>DHWCPPush trigger|<br>DPT_TimePeriodMin|07.006|
|**Diagnostic Data**||||
|StatusCircPumpDHW|actual relative power of the DHW circulation<br>pump, % value; for  switched pump 0%=off,<br>100%=on|DPT_RelValue_Z|202.001<br>*)|
|||||


-----

EnableDHWCPC **(GOb)** (GO) O

_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in standard_

_mode. Splitting of DPT is not possible because of necessary data consistency_

###### Table 7: DHWCPC Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** DHWZone M

PeripheralLinkPump O

###### Table 8: DHWCPC LTE specific Properties

**Support**

**Parameter** RunTimeCPPush O

O

**Diagnostic Data** StatusCircPumpDHW O

O

###### Table 9: DHWCPC Standard Properties of Interface Objects (or memory mapped DP)

 2.4.4.2 Output CtrlSignPump  To be defined later together with pump manufacturers.

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 116 f 180

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|CrlSignPump   not yet defined|||||
|||||||
|**Inputs**|DHWModeEff|**(GOb)**||(GO)|O|
||DHWModeEffNext|**NA**1)|NA|NA|O|
||TempDHWSetpAct|**(GOb)**||(GO)|O|
||DHWModeAct|**(GOb)**||(GO)|O|
||StatusDHWC|**NA**1)|NA|NA|O|
||TempDHWSensorHigh|**(GOb)**||(GO)|O|
||TempDHWSensorLow|**(GOb)**||(GO)|O|
||DHWCPPush|**(GOb)**||(GO)|O|
||EnableDHWCPC|**(GOb)**||(GO)|O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DHWZone|M|
||PeripheralLinkPump|O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|RunTimeCPPush|O|
|||O|
|**Diagnostic Data**|StatusCircPumpDHW|O|
|||O|


-----

###### 2.4.4.3 Input DHWModeEff Standard Mode:

DP Name: DHWModeEff Abbr.: --- Mandatory
FB Name: DHWCPC Can be internal
**Description**
present/active ‘DHWMode’ from DHWSM
**Datapoint Type**
DPT_Name: DPT_DHWMode
DPT Format: N8 DPT_ID: 20.103
Field Description Supp. Range Unit Default
1..4  [1)] -- cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
1) value 0=‘Auto’ is not allowed and shall be ignored => use default value

###### LTE-HEE Mode: Optional input; otherwise same as in DHWC

 2.4.4.4 Input DHWModeEffNext Standard Mode: NA

 LTE-HEE Mode: Optional input; otherwise same as in DHWC

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 117 f 180

|DP Name:|Col2|DHWModeEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|present/active‘DHWMode’ from DHWSM|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||1..4~~1)~~|1..4~~1)~~|--|--|--|--|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|31min|31min|31min|31min|31min|31min|31min|31min|31min|31min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|


-----

###### 2.4.4.5 Input DHWModeAct Standard Mode:

DP Name: DHWModeAct Abbr.: --- Mandatory
FB Name: DHWCPC Can be internal
**Description**
See LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_DHWMode
DPT Format: N8 DPT_ID: 20.103
Field Description Supp. Range Unit Default
1..4  [1)] -- cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
1) value 0=‘Auto’ is not allowed and shall be ignored => use default value

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 118 f 180

|DP Name:|Col2|DHWModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|See LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||1..4~~1)~~|1..4~~1)~~|--|--|--|--|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|31min|31min|31min|31min|31min|31min|31min|31min|31min|31min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|~~1)~~ value 0=‘Auto’ is not allowed and shallbe ignored =>use default value|


-----

###### LTE-HEE Mode:

**FB:** **DHWCPC** **LTE ClientInput Name:** **DHWModeAct** Mandatory

Optional
**Description:**
This input contains the currently active DHW Mode used by the DHWC which may be different from
DHWModeEff due to an optimizer function or DHWPush
If available, this input will usually have priority over DHWModeEff
**DPT:** Name DPT_DHWMode_Z DPT ID 201.102 Datatype format N8Z8
Field Description Sup. Unit Default
DHWMode currently active DHW Mode in DHWC, range M enum. cs

[1..4][1)]

Status standard Status attributes

- Overridden DHW mode overridden true / false O bool false

- all other flags not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 56
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input can be device-internal
1) value 0=‘Auto’ is not allowed => to be ignored by the DHWC => use default value

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 119 f 180

|FB: DHWCPC|Col2|Col3|LTE ClientInput Name: DHWModeAct|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**LTE ClientInput Name:**<br>**DHWModeAct**|**LTE ClientInput Name:**<br>**DHWModeAct**|**LTE ClientInput Name:**<br>**DHWModeAct**|**LTE ClientInput Name:**<br>**DHWModeAct**|**LTE ClientInput Name:**<br>**DHWModeAct**|**LTE ClientInput Name:**<br>**DHWModeAct**|**LTE ClientInput Name:**<br>**DHWModeAct**|**LTE ClientInput Name:**<br>**DHWModeAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|This input contains the currently active DHW Mode used by the DHWC which may be different from<br>DHWModeEff due to an optimizer function or DHWPush<br>Ifavailable, this input willusually have priority over DHWModeEff|
|**DPT:**|Name|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPT ID|DPT ID|DPT ID|201.102|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|Default|
|DHWMode<br>Status<br>- Overridden<br>- allother flags|DHWMode<br>Status<br>- Overridden<br>- allother flags|DHWMode<br>Status<br>- Overridden<br>- allother flags|DHWMode<br>Status<br>- Overridden<br>- allother flags|currently active DHW Mode in DHWC, range<br>[1..4]1) <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|currently active DHW Mode in DHWC, range<br>[1..4]1) <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|currently active DHW Mode in DHWC, range<br>[1..4]1) <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|currently active DHW Mode in DHWC, range<br>[1..4]1) <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|currently active DHW Mode in DHWC, range<br>[1..4]1) <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|currently active DHW Mode in DHWC, range<br>[1..4]1) <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|currently active DHW Mode in DHWC, range<br>[1..4]1) <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|currently active DHW Mode in DHWC, range<br>[1..4]1) <br>standard Status attributes<br>DHW mode overridden true / false<br>not supported|M <br>O <br>NA|enum.<br>bool|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>56|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|This input can be device-internal<br>1) value 0=‘Auto’ is not allowed =>to be ignored by the DHWC =>use default value|


-----

###### 2.4.4.6 Input StatusDHWC Standard mode: NA

 LTE-HEE mode:

**FB:** **DHWCPC** **LTE Client Input Name:** **StatusDHWC** Mandatory

Optional
**Description:**
This signal contains various status information of the DHWC which may be used by the DHWCPC in
order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are
usually are not relevant for circulation pump control
**DPT:** Name DPT_StatusDHWC DPT ID 22.100 Datatype format B16
Field Description Sup. Unit Default
Attributes

- Fault DHWC has a failure O bool false

- DHWLoadActive DHW load is currently active O bool false

- LegioProtActive legionella protection procedure active (load & O bool false
hold)

- DHWPushActive true during DHW load triggered by a ‘DHWPush’ O bool false
command

- OtherEnergySource load by DHWC is disabled due to other active O bool false
Active energy source (e.g. electrical)

- SolarEnergyOnly load by DHWC is disabled due to sufficient solar (O) bool false
energy

- SolarEnergySupport DHW load is partly done by solar energy (O) bool false

- TempOptimShiftActive actual DHW temp setpoint is influenced by (O) bool false
TempDHWSetpOptimShift  0

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 55
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input can be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 120 f 180

|FB: DHWCPC|Col2|Col3|LTE Client Input Name: StatusDHWC|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**LTE Client Input Name:**<br>**StatusDHWC**|**LTE Client Input Name:**<br>**StatusDHWC**|**LTE Client Input Name:**<br>**StatusDHWC**|**LTE Client Input Name:**<br>**StatusDHWC**|**LTE Client Input Name:**<br>**StatusDHWC**|**LTE Client Input Name:**<br>**StatusDHWC**|**LTE Client Input Name:**<br>**StatusDHWC**|**LTE Client Input Name:**<br>**StatusDHWC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|This signal contains various status information of the DHWC which may be used by the DHWCPC in<br>order to decide whether the circulation pump is on or off. Some of the attributes of StatusDHWC are<br>usually are not relevant for circulation pump control|
|**DPT:**|Name|DPTStatusDHWC|DPTStatusDHWC|DPTStatusDHWC|DPT ID|DPT ID|DPT ID|22.100|Datatype format|Datatype format|Datatype format|Datatype format|B16|B16|B16|B16|B16|B16|B16|
|_<br>Field<br>Attributes<br>- Fault<br>- DHWLoadActive<br>- LegioProtActive<br>- DHWPushActive<br>- OtherEnergySource<br>  Active<br>- SolarEnergyOnly<br>- SolarEnergySupport<br>- TempOptimShiftActive|_<br>Field<br>Attributes<br>- Fault<br>- DHWLoadActive<br>- LegioProtActive<br>- DHWPushActive<br>- OtherEnergySource<br>  Active<br>- SolarEnergyOnly<br>- SolarEnergySupport<br>- TempOptimShiftActive|_<br>Field<br>Attributes<br>- Fault<br>- DHWLoadActive<br>- LegioProtActive<br>- DHWPushActive<br>- OtherEnergySource<br>  Active<br>- SolarEnergyOnly<br>- SolarEnergySupport<br>- TempOptimShiftActive|_<br>Field<br>Attributes<br>- Fault<br>- DHWLoadActive<br>- LegioProtActive<br>- DHWPushActive<br>- OtherEnergySource<br>  Active<br>- SolarEnergyOnly<br>- SolarEnergySupport<br>- TempOptimShiftActive|<br><br>Description<br>DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure active (load &<br>hold)<br>true during DHW load triggered by a ‘DHWPush’<br>command<br>load by DHWC is disabled due to other active<br>energy source (e.g. electrical)<br>load by DHWC is disabled due to sufficient solar<br>energy<br>DHW load is partly done by solar energy<br>actual DHW temp setpoint is influenced by<br>TempDHWSetpOptimShift 0|<br><br>Description<br>DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure active (load &<br>hold)<br>true during DHW load triggered by a ‘DHWPush’<br>command<br>load by DHWC is disabled due to other active<br>energy source (e.g. electrical)<br>load by DHWC is disabled due to sufficient solar<br>energy<br>DHW load is partly done by solar energy<br>actual DHW temp setpoint is influenced by<br>TempDHWSetpOptimShift 0|<br><br>Description<br>DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure active (load &<br>hold)<br>true during DHW load triggered by a ‘DHWPush’<br>command<br>load by DHWC is disabled due to other active<br>energy source (e.g. electrical)<br>load by DHWC is disabled due to sufficient solar<br>energy<br>DHW load is partly done by solar energy<br>actual DHW temp setpoint is influenced by<br>TempDHWSetpOptimShift 0|<br><br>Description<br>DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure active (load &<br>hold)<br>true during DHW load triggered by a ‘DHWPush’<br>command<br>load by DHWC is disabled due to other active<br>energy source (e.g. electrical)<br>load by DHWC is disabled due to sufficient solar<br>energy<br>DHW load is partly done by solar energy<br>actual DHW temp setpoint is influenced by<br>TempDHWSetpOptimShift 0|<br><br>Description<br>DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure active (load &<br>hold)<br>true during DHW load triggered by a ‘DHWPush’<br>command<br>load by DHWC is disabled due to other active<br>energy source (e.g. electrical)<br>load by DHWC is disabled due to sufficient solar<br>energy<br>DHW load is partly done by solar energy<br>actual DHW temp setpoint is influenced by<br>TempDHWSetpOptimShift 0|<br><br>Description<br>DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure active (load &<br>hold)<br>true during DHW load triggered by a ‘DHWPush’<br>command<br>load by DHWC is disabled due to other active<br>energy source (e.g. electrical)<br>load by DHWC is disabled due to sufficient solar<br>energy<br>DHW load is partly done by solar energy<br>actual DHW temp setpoint is influenced by<br>TempDHWSetpOptimShift 0|<br><br>Description<br>DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure active (load &<br>hold)<br>true during DHW load triggered by a ‘DHWPush’<br>command<br>load by DHWC is disabled due to other active<br>energy source (e.g. electrical)<br>load by DHWC is disabled due to sufficient solar<br>energy<br>DHW load is partly done by solar energy<br>actual DHW temp setpoint is influenced by<br>TempDHWSetpOptimShift 0|<br><br>Description<br>DHWC has a failure<br>DHW load is currently active<br>legionella protection procedure active (load &<br>hold)<br>true during DHW load triggered by a ‘DHWPush’<br>command<br>load by DHWC is disabled due to other active<br>energy source (e.g. electrical)<br>load by DHWC is disabled due to sufficient solar<br>energy<br>DHW load is partly done by solar energy<br>actual DHW temp setpoint is influenced by<br>TempDHWSetpOptimShift 0|Sup.<br>O <br>O <br>O <br>O <br>O <br>(O)<br>(O)<br>(O)|Unit<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|Default<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>55|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|


-----

###### 2.4.4.7 Input TempDHWSetpAct Standard mode

DP Name: TempDHWSetpAct Abbr.: -- Mandatory
FB Name: DHWCPC Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 121 f 180

|DP Name:|Col2|TempDHWSetpAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **DHWCPC** **LTE Client Input Name:** **TempDHWSetpAct** Mandatory

Optional
**Description:**
This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW
zone
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature DHW temperature setpoint value M °C cs
Status standard Status attributes M bitset

- OutOfService void setpoint value M bool false

- Overridden setpoint value overridden true / false O bool false

- all other flags not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input can be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 122 f 180

|FB: DHWCPC|Col2|Col3|LTE Client Input Name: TempDHWSetpAct|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**LTE Client Input Name:**<br>**TempDHWSetpAct**|**LTE Client Input Name:**<br>**TempDHWSetpAct**|**LTE Client Input Name:**<br>**TempDHWSetpAct**|**LTE Client Input Name:**<br>**TempDHWSetpAct**|**LTE Client Input Name:**<br>**TempDHWSetpAct**|**LTE Client Input Name:**<br>**TempDHWSetpAct**|**LTE Client Input Name:**<br>**TempDHWSetpAct**|**LTE Client Input Name:**<br>**TempDHWSetpAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|This input is provided by the DHWC contains the currently active DHW temperature setpoint of the DHW<br>zone|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|DHW temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|M <br>M <br>M <br>O <br>NA|°C<br>bitset<br>bool<br>bool|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>177(DHWC) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|


-----

###### 2.4.4.8 Input TempDHWSensorHigh Standard mode

DP Name: TempDHWSensorHigh Abbr.: -- Mandatory
FB Name: DHWCPC Can be internal
**Description**
Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 123 f 180

|DP Name:|Col2|TempDHWSensorHigh|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|Current value of the DHW temperature sensor with higher position/temperature (DHW start temperature)|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **DHWCPC** **LTE Client Input Name:** **TempDHWSensorHigh** Mandatory

Optional
**Description:**
This input is provided by the DHWC contains the current value of the DHW temperature sensor with
higher position/temperature (DHW start temperature)
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature DHW temperature value M °C cs
Status standard Status attributes bitset

- Fault sensor failure true / false M bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool false

- all other flags not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input can be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 124 f 180

|FB: DHWCPC|Col2|Col3|LTE Client Input Name: TempDHWSensorHigh|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**LTE Client Input Name:**<br>**TempDHWSensorHigh**|**LTE Client Input Name:**<br>**TempDHWSensorHigh**|**LTE Client Input Name:**<br>**TempDHWSensorHigh**|**LTE Client Input Name:**<br>**TempDHWSensorHigh**|**LTE Client Input Name:**<br>**TempDHWSensorHigh**|**LTE Client Input Name:**<br>**TempDHWSensorHigh**|**LTE Client Input Name:**<br>**TempDHWSensorHigh**|**LTE Client Input Name:**<br>**TempDHWSensorHigh**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with<br>higher position/temperature (DHW start temperature)|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|Temperature<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|Temperature<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|Temperature<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|


-----

###### 2.4.4.9 Input TempDHWSensorLow Standard mode

DP Name: TempDHWSensorLow Abbr.: -- Mandatory
FB Name: DHWCPC Can be internal
**Description**
Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 125 f 180

|DP Name:|Col2|TempDHWSensorLow|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|Actual value of the DHW temperature sensor with lower position/temperature (DHW stop temperature)|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **DHWCPC** **LTE Client Input Name:** **TempDHWSensorLow** Mandatory

Optional
**Description:**
This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower
position/temperature (DHW stop temperature)
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature DHW temperature value M °C cs
Status standard Status attributes bitset

- Fault sensor failure true / false M bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool false

- all other flags not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 177 (DHWC) Property ID: 54
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input can be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 126 f 180

|FB: DHWCPC|Col2|Col3|LTE Client Input Name: TempDHWSensorLow|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**LTE Client Input Name:**<br>**TempDHWSensorLow**|**LTE Client Input Name:**<br>**TempDHWSensorLow**|**LTE Client Input Name:**<br>**TempDHWSensorLow**|**LTE Client Input Name:**<br>**TempDHWSensorLow**|**LTE Client Input Name:**<br>**TempDHWSensorLow**|**LTE Client Input Name:**<br>**TempDHWSensorLow**|**LTE Client Input Name:**<br>**TempDHWSensorLow**|**LTE Client Input Name:**<br>**TempDHWSensorLow**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|This input is provided by the DHWC contains the current value of the DHW temperature sensor with lower<br>position/temperature (DHW stop temperature)|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|Temperature<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|Temperature<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|Temperature<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|DHWZone<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>177 (DHWC)<br>Property ID:<br>54|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|


-----

###### 2.4.4.10 Input DHWCPPush Standard Mode: 

DP Name: DHWCPPush Abbr.: --- Mandatory
FB Name: DHWCPC Can be internal
**Description**
see LTE-HEE Mode
**Datapoint Type**
DPT_Name: DPT_Trigger
DPT Format: B1 DPT_ID: 01.017
Field Description Supp. Range Unit Default
{0,1} [1)] bool 0
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: -Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
1) this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value
is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted and would be ignored by the receiver!

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 127 f 180

|DP Name:|Col2|DHWCPPush|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||{0,1}~~1)~~|{0,1}~~1)~~|bool|bool|bool|bool|0|0|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|--|--|--|--|--|--|--|--|--|--|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|~~1)~~ this signal is received once if condition for a DHW circulation pump push occurred: the datapoint value<br>is 1 = ‘trigger’. Value =0 (‘no action’) is not transmitted and would be ignored by the receiver!|


-----

###### LTE-HEE Mode Interface:

**FB:** **DHWCPC** **LTE Client Input Name:** **DHWCPPush** Mandatory

Optional
**Description:**
This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user
requests temporary DHW circulation independent of the actual DHW operating mode. This input is a
trigger which starts circulation pump running for a certain time (depending on the parameter
RunTimeCPPush)
**DPT:** Name DPT_Trigger DPT ID 1.017 Datatype format B1
Field Description Sup. Unit Default
enum. 0
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 181 (UDHWSET) Property ID: 55
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: -- Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint
value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the
receiver!
This input can be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 128 f 180

|FB: DHWCPC|Col2|Col3|LTE Client Input Name: DHWCPPush|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**LTE Client Input Name:**<br>**DHWCPPush**|**LTE Client Input Name:**<br>**DHWCPPush**|**LTE Client Input Name:**<br>**DHWCPPush**|**LTE Client Input Name:**<br>**DHWCPPush**|**LTE Client Input Name:**<br>**DHWCPPush**|**LTE Client Input Name:**<br>**DHWCPPush**|**LTE Client Input Name:**<br>**DHWCPPush**|**LTE Client Input Name:**<br>**DHWCPPush**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|This trigger signal is provided by e.g. an MMI once on event (no heartbeat). It indicates that the user<br>requests temporary DHW circulation independent of the actual DHW operating mode. This input is a<br>trigger which starts circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush)|
|**DPT:**|Name|DPTTrigger|DPTTrigger|DPTTrigger|DPT ID|DPT ID|DPT ID|1.017|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||enum.|0|0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|Timeout: <br>-- Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|This trigger signal is received once if condition for a DHW circulation pump push occurred: the datapoint<br>value is 1 = ‘trigger’. Value = 0 (‘no action’) is normally not transmitted and would be ignored by the<br>receiver!<br>This input can be device-internal|


-----

###### 2.4.4.11 Input EnableDHWCP Standard Mode: 

DP Name: EnableDHWCP Abbr.: --- Mandatory
FB Name: DHWCPC Can be internal
**Description**
see LTE-HEE Mode
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit Default
bool cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 129 f 180

|DP Name:|Col2|EnableDHWCP|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|DHWCPC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||bool|bool|bool|bool|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|31min|31min|31min|31min|31min|31min|31min|31min|31min|31min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE Mode Interface:

**FB:** **DHWCPC** **LTE Client Input Name:** **EnableDHWCP** Mandatory

Optional
**Description:**
This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation
pump
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Unit Default
enum. cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 112 (DHWCPS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input can be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 130 f 180

|FB: DHWCPC|Col2|Col3|LTE Client Input Name: EnableDHWCP|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory<br>Optional|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**LTE Client Input Name:**<br>**EnableDHWCP**|**LTE Client Input Name:**<br>**EnableDHWCP**|**LTE Client Input Name:**<br>**EnableDHWCP**|**LTE Client Input Name:**<br>**EnableDHWCP**|**LTE Client Input Name:**<br>**EnableDHWCP**|**LTE Client Input Name:**<br>**EnableDHWCP**|**LTE Client Input Name:**<br>**EnableDHWCP**|**LTE Client Input Name:**<br>**EnableDHWCP**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|This input is provided by a DHW circulation pump scheduler and enables / disables DHW circulation<br>pump|
|**DPT:**|Name|DPTEnable|DPTEnable|DPTEnable|DPT ID|DPT ID|DPT ID|1.003|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||enum.|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>112(DHWCPS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|This input can be device-internal|


-----

###### 2.4.4.12 Parameter: DHWZone

**FB:** **DHWCPC** **Property Name (Server): DHWZone** Mandatory

Optional
**Description:**
LTE zone: DHW Zone number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue number of DHW Zone M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 179 (DHWCPC) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
DHWC DP’s are not LTE communicating if DHWZone is ‘OutOfService’.

###### 2.4.4.13 Parameter PeripheralLinkPump

**FB:** **DHWCPC** **Property Name** **PeripheralLinkPump** Mandatory
**(Server):** Optional

**Description:**
LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a
placeholder.
**DPT:** Name DPT_UcountValue16_Z DPT ID 203.012 Datatype format U16Z8
Field Description Sup. Range Unit Default
CounterValue peripheral link number M full -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 179 (DHWCPC) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 131 f 180

|FB: DHWCPC|Col2|Col3|Property Name (Server): DHWZone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|

|FB: DHWCPC|Col2|Col3|Property Name PeripheralLinkPump<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
