|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to circulation pump: pump is not yet defined. This datapoint is a<br>placeholder.|
|**DPT:**|Name|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPT ID|203.012|203.012|203.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|full<br>true/false|full<br>true/false|full<br>true/false|full<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>179 (DHWCPC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.4.4.14 Parameter RunTimeCPPush

**FB:** **DHWCPC** **Property Name (Server): RunTimeCPPush** Mandatory

Optional
**Description:**
run time of circulation pump after DHWCPPush trigger
**DPT:** Name DPT_TimePeriodMin DPT ID 7.006 Datatype format U16
Field Description Sup. Range Unit Default
cs min cs
**Communication:**

**DP Address:** IO Type(ID): 179 (DHWCPC) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.4.4.15 Diagnostic data StatusCircPumpDHW

**FB:** **DHWCPC** **Property Name (Server): StatusCircPumpDHW** Mandatory

Optional
**Description:**
Actual relative power of the DHW circulation pump
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
RelValue relative value M 0..100% % cs
Status bitset

- OutOfService RelValue valid / void O true/false false

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 179 (DHWCPC) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
for switched pump 0%=off, 100%=on

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 132 f 180

|FB: DHWCPC|Col2|Col3|Property Name (Server): RunTimeCPPush|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|**Property Name (Server): RunTimeCPPush**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|run time of circulation pump after DHWCPPush trigger|
|**DPT:**|Name|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPT ID|7.006|7.006|7.006|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||cs|cs|cs|cs|min|min|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: DHWCPC|Col2|Col3|Property Name (Server): StatusCircPumpDHW|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**FB:**<br>**DHWCPC**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|**Property Name (Server): StatusCircPumpDHW**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|Actual relative power of the DHWcirculation pump|
|**DPT:**|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|M <br>O <br>NA|M <br>O <br>NA|0..100%<br>true/false|0..100%<br>true/false|0..100%<br>true/false|0..100%<br>true/false|% <br>bitset|% <br>bitset|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>179 (DHWCPC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|


-----

#### 2.5 Functional Block: Solar Domestic Hot Water Controller (SDHWC)

##### 2.5.1 Functional Specification
###### See also figure in chapter 2.1.4

 In solar energy supported DHW systems and additional Solar Domestic Hot Water Controller (SDHWC) is present besides the DHWC. Usually SDHWC works autonomously, i.e. SDHWC provides as much energy as possible to the DHW storage tank. Internal SDHWC control mechanisms are very company specific and not part of this specification.

 Conventional DHW load by the DHWC may be influenced by the availability of solar energy. Usually conventional DHW load will be stopped or reduced, if sufficient solar energy is available. This is decided by the DHWC. The SDHWC provides the ‘StatusSDHWC’ and ‘TempCollectorAct’ containing information about availability of solar energy. 

 Inputs: 

- ‘TempCollector’ is the flow-temperature from flat plate/tube collector. This sensor is
###### usually hard wired but also a bus connected remote sensor is possible.

- ‘StatusDHWC’ containing various status information from DHWC

- ‘TempDHWSetpAct’ actual DHW temperature setpoint in the DHWC

- ‘TempDHWSensorHigh’ actual DHW start temperature of DHW storage tank near solar heat
###### exchanger

- ‘TempDHWSensorLow’ actual DHW stop temperature of DHW storage tank

###### Output:

- Signal for solar pump I/0

- ‘StatusSDHWC’ DHWC load control containing information about availability of solar
###### energy, solar load status

- ‘TempCollectorAct’ actual collector temperature (e.g. for an MMI)

###### SDHW load function (example): DT = ‘TempCollector’ – ‘TempDHWSensorLow’

 If DT > 6 - 8 K then solar pump on

 If DT < 2 K then solar pump off

 If ‘TempDHWSensorHigh’ > 65°C then solar pump off

##### 2.5.2 Constraints
###### Only one SDHWC is allowed in one DHWZone

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 133 f 180


-----

##### 2.5.3 Functional block diagram

Binding Grp.: DHWZone_x

**IR** StatusDHWC

**IR** TempDHWSetpAct

**IR** TempDHWSensorHigh

**IR** TempDHWSensorLow

**IR** TempCollector


**IR**

**IR**

**W**


© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 134 f 180


-----

##### 2.5.4 Datapoint description

###### 2.5.4.1 Overview

**Datapoint** **Description** **Datapoint Type** **DPT N°**

**Outputs**

StatusSDHWC indicates whether solar energy for DHW load is DPT_StatusSDHWC 21.103
available or not

 - Fault failure, some error in the SDHWC DPT_Bool 1.002

 - SDHWLoadActive SDHW load currently active, solar pump is DPT_Bool 1.002
running

 - SolarLoadSufficient enough solar energy available for DHW load to DPT_Bool 1.002
reach the DHW temperature setpoint

TempCollectorAct Current collector temperature used by SDHWC DPT_TempHVACAbs 205.100
/ LTE and S-interface DPT_Value_Temp 9.001

CtrlSignPump placeholder (not yet defined): command for t.b.d, probably complex t.b.d.
DHW solar pump with bus interface DPT

**Inputs**

StatusDHWC Status attributes of DHWC DPT_StatusDHWC 22.100

TempDHWSetpAct Actual DHW temperature setpoint / LTE and S- DPT_TempHVACAbs 205.100
interface DPT_Value_Temp 9.001

TempDHWSensorHigh actual DHW temperature sensor with higher DPT_TempHVACAbs 205.100
position/temperature (DHW start temp) / LTE DPT_Value_Temp 9.001
and S-interface

TempDHWSensorLow actual DHW temperature sensor with lower DPT_TempHVACAbs 205.100
position/temperature (DHW stop temp) / LTE DPT_Value_Temp 9.001
and S-interface

TempCollector collector temperature sensor value / LTE and S- DPT_TempHVACAbs 205.100
interface DPT_Value_Temp 9.001

**Parameters**

DHWZone LTE zone: DHW zone number DPT_UcountValue8_Z 202.002

PeripheralLinkPump LTE zoning number Peripheral link to solar DPT_UcountValue16_Z 203.006
pump

**Diagnostic Data**

Fault failure, some error in the SDHWC DPT_Bool 1.002

StatusSolarPump actual relative power of the solar pump, % DPT_RelValue_Z 202.001
value; for switched pump 0%=off, 100%=on *)

ErrorCodeSDHWC company specific numeric error code DPT_Value_2_Ucount 7.001

*) Implementation of Properties using standard DPT see chapter 1.3.2

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 135 f 180

|Datapoint<br>Outputs<br>StatusSDHWC|Description<br>indicates whether solar energy for DHW load is<br>available or not|Datapoint Type<br>DPT StatusSDHWC<br>_|DPT N°<br>21.103|
|---|---|---|---|
|- Fault|failure, some error in the SDHWC|DPT_Bool|1.002|
|- SDHWLoadActive|SDHW load currently active, solar pump is<br>running|<br>DPT_Bool|1.002|
|- SolarLoadSufficient|enough solar energy available for DHW load to<br>reach the DHW temperature setpoint|DPT_Bool|1.002|
|TempCollectorAct|Current collector temperature used by SDHWC<br>/ LTE and S-interface|DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|CtrlSignPump|placeholder (not yet defined): command for<br>DHW solar pump with bus interface|<br>t.b.d, probably complex<br>DPT|t.b.d.|
|**Inputs**||||
|StatusDHWC|Status attributes of DHWC|DPT_StatusDHWC|22.100|
|TempDHWSetpAct|Actual DHW temperature setpoint / LTE and S-<br>interface|<br>DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|TempDHWSensorHigh|actual DHW temperature sensor with higher<br>position/temperature (DHW start temp) / LTE<br>and S-interface|<br>DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|TempDHWSensorLow|actual DHW temperature sensor with lower<br>position/temperature (DHW stop temp) / LTE<br>and S-interface|DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|TempCollector|collector temperature sensor value / LTE and S-<br>interface|DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|**Parameters**||||
|DHWZone|LTE zone: DHW zone number|DPT_UcountValue8_Z|202.002|
|PeripheralLinkPump|LTE zoning number Peripheral link to solar<br>pump|<br>DPT_UcountValue16_Z|203.006|
|**Diagnostic Data**||||
|Fault|failure, some error in the SDHWC|DPT_Bool|1.002|
|StatusSolarPump|actual relative power of the solar pump, %<br>value; for  switched pump 0%=off, 100%=on|<br>DPT_RelValue_Z|202.001<br>*)|
|ErrorCodeSDHWC|company specific numeric error code|DPT_Value_2_Ucount|7.001|


-----

TempCollector **(GOb)** (GO) O

_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in standard_

_mode. Splitting of DPT is not possible because of necessary data consistency_

###### Table 10: SDHWC Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** DHWZone M

PeripheralLinkPump O

###### Table 11: SDHWC LTE specific Properties

**Support**

**Parameter** -
O

**Diagnostic Data** Fault O

StatusSolarPump O

ErrorCodeSDHWC O

###### Table 12: SDHWC Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 136 f 180

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|StatusSDHWC|**NA**1)|NA|NA|M|
||- Fault|**GOb **|GO|GO|NA|
||- SDHWLoadActive|**GOb **|GO|GO|NA|
||- SolarLoadSufficient|**GOb **|GO|GO|NA|
||TempCollectorAct|**GOb **|GO|GO|M|
||CrlSignPump   not yet defined|||||
|**Inputs**|StatusDHWC|**NA**1)|NA|NA|O|
||TempDHWSetpAct|**(GOb)**||(GO)|O|
||TempDHWSensorHigh|**(GOb)**||(GO)|O|
||TempDHWSensorLow|**(GOb)**||(GO)|O|
||TempCollector|**(GOb)**||(GO)|O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DHWZone|M|
||PeripheralLinkPump|O|
||||

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|--||
|||O|
|**Diagnostic Data**|Fault|O|
||StatusSolarPump|O|
||ErrorCodeSDHWC|O|
||||


-----

###### 2.5.4.2 Output StatusSDHWC Standard mode: separate datapoints Fault, SDHWLoadActive, SolarLoadSufficient

 LTE-HEE mode:

**FB:** **SDHWC** **LTE Server Output Name: StatusSDHWC** Mandatory

Optional
**Description:**
This signal contains various status information concerning availability of solar energy. This signal can be
used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW
load if sufficient solar energy is available)
**DPT:** Name DPT_StatusSDHWC DPT ID 21.103 Datatype format B8
Field Description Sup. Range Unit COV Default
Attributes true/false bool Y false

- Fault SDHWC has a failure M true/false bool Y false

- SDHWLoadActive SDHW load currently active, M true/false bool Y false
solar pump is running

- SolarLoadSufficient enough solar energy available M true/false bool Y false
for DHW load to reach the
DHW temperature setpoint

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 186 (SDHWC) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 137 f 180

|FB: SDHWC|Col2|Col3|LTE Server Output Name: StatusSDHWC|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|**LTE Server Output Name: StatusSDHWC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|This signal contains various status information concerning availability of solar energy. This signal can be<br>used for visualization or optimized DHW load control (e.g. in the DHWC to disable conventional DHW<br>load ifsufficient solar energy is available)|
|**DPT:**|Name|DPTStatusSDHWC|DPTStatusSDHWC|DPTStatusSDHWC|DPTStatusSDHWC|DPTStatusSDHWC|DPTStatusSDHWC|DPT ID|DPT ID|DPT ID|21.103|21.103|21.103|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Attributes<br>- Fault<br>- SDHWLoadActive<br>- SolarLoadSufficient|Attributes<br>- Fault<br>- SDHWLoadActive<br>- SolarLoadSufficient|Attributes<br>- Fault<br>- SDHWLoadActive<br>- SolarLoadSufficient|Attributes<br>- Fault<br>- SDHWLoadActive<br>- SolarLoadSufficient|SDHWC has a failure<br>SDHW load currently active,<br>solar pump is running<br>enough solar energy available<br>for DHW load to reach the<br>DHW temperature setpoint|SDHWC has a failure<br>SDHW load currently active,<br>solar pump is running<br>enough solar energy available<br>for DHW load to reach the<br>DHW temperature setpoint|SDHWC has a failure<br>SDHW load currently active,<br>solar pump is running<br>enough solar energy available<br>for DHW load to reach the<br>DHW temperature setpoint|SDHWC has a failure<br>SDHW load currently active,<br>solar pump is running<br>enough solar energy available<br>for DHW load to reach the<br>DHW temperature setpoint|SDHWC has a failure<br>SDHW load currently active,<br>solar pump is running<br>enough solar energy available<br>for DHW load to reach the<br>DHW temperature setpoint|SDHWC has a failure<br>SDHW load currently active,<br>solar pump is running<br>enough solar energy available<br>for DHW load to reach the<br>DHW temperature setpoint|SDHWC has a failure<br>SDHW load currently active,<br>solar pump is running<br>enough solar energy available<br>for DHW load to reach the<br>DHW temperature setpoint|M <br>M <br>M|true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false|bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool|Y <br>Y <br>Y <br>Y|false<br>false<br>false<br>false|false<br>false<br>false<br>false|false<br>false<br>false<br>false|false<br>false<br>false<br>false|false<br>false<br>false<br>false|false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|


-----

###### 2.5.4.3 Output Fault Standard mode

DP Name: Fault Abbr.: -- Mandatory
FB Name: SDHWC Can be internal
**Description**
reports a failure in the SDHWC; mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 138 f 180

|DP Name:|Col2|Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|reports a failure in the SDHWC; mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.5.4.4 Output SDHWLoadActive Standard mode

DP Name: SDHWLoadActive Abbr.: -- Mandatory
FB Name: SDHWC Can be internal
**Description**
indicates whether SDHW load is currently active and solar pump is running
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 139 f 180

|DP Name:|Col2|SDHWLoadActive|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|indicates whether SDHW load is currently active and solar pump is running|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.5.4.5 Output SolarLoadSufficient Standard mode

DP Name: SolarLoadSufficient Abbr.: -- Mandatory
FB Name: SDHWC Can be internal
**Description**
indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 140 f 180

|DP Name:|Col2|SolarLoadSufficient|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|indicates whether enough solar energy is available for DHW load to reach the DHW temperature setpoint|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.5.4.6 Output TempCollectorAct Standard mode

DP Name: TempCollectorAct Abbr.: -- Mandatory
FB Name: SDHWC Can be internal
**Description**
Currently value of the solar collector temperature sensor of the SDHWC
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 2 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 141 f 180

|DP Name:|Col2|TempCollectorAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|Currently value of the solar collector temperature sensor of the SDHWC|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|2 K|2 K|2 K|2 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **SDHWC** **LTE Server Output Name: TempCollectorAct** Mandatory

Optional
**Description:**
Current value of the solar collector temperature sensor of the SDHWC
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp temperature value M full °C 2 cs
Status standard Status attributes

- Fault sensor failure true / false M true/false bool Y false

- InAlarm sensor value alarm true /false O true/false bool Y false

- AlarmUnAck alarm acknowledgement status O ack/unack bool Y unack
ack / unack

- all other flags not supported
Command standard Commands, Write only

- AlarmAck alarm acknowledge O

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 186 (SDHWC) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) write access is optional; for AlarmAck function only

###### 2.5.4.7 Output CtrlSignPump  To be defined later together with pump manufacturers.

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 142 f 180

|FB: SDHWC|Col2|Col3|LTE Server Output Name: TempCollectorAct|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|**LTE Server Output Name: TempCollectorAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|Current value of the solar collector temperature sensor of the SDHWC|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>O <br>NA|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|2 <br>Y <br>Y <br>Y|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>186 (SDHWC) <br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|


-----

###### 2.5.4.8 Input StatusDHWC Standard mode: NA

 LTE-HEE mode: same as in DHWCPC, see chapter 2.4.4.6

 Some attributes have no effect on the SDHWC or must be ignored to avoid a 'closed loop' with DHWC:
 - SolarEnergyOnly
 - SolarEnergySupport

 2.5.4.9 Input TempDHWSetpAct same as in DHWCPC, see chapter 2.4.4.7

 2.5.4.10 Input TempDHWSensorHigh same as in DHWCPC, see chapter 2.4.4.8

 2.5.4.11 Input TempDHWSensorLow same as in DHWCPC, see chapter 2.4.4.9

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 143 f 180


-----

###### 2.5.4.12 Input TempCollector Standard mode

DP Name: TempCollector Abbr.: -- Mandatory
FB Name: SDHWC Can be internal
**Description**
Current solar flat plate/tube collector sensor value (from remote sensor)
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 144 f 180

|DP Name:|Col2|TempCollector|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|SDHWC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **SDHWC** **LTE Client Input Name:** **TempCollector** Mandatory

Optional
**Description:**
Current solar flat plate/tube collector sensor value (from remote sensor)
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempCollector Collector temperature value M °C cs
Status standard Status attributes M bitset

- Fault sensor failure true / false M bool false

- OutOfService void sensor value true / false O bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 187 (COLTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input can be device-internal. The sensor is often hard-wired

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 145 f 180

|FB: SDHWC|Col2|Col3|LTE Client Input Name: TempCollector|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**LTE Client Input Name:**<br>**TempCollector**|**LTE Client Input Name:**<br>**TempCollector**|**LTE Client Input Name:**<br>**TempCollector**|**LTE Client Input Name:**<br>**TempCollector**|**LTE Client Input Name:**<br>**TempCollector**|**LTE Client Input Name:**<br>**TempCollector**|**LTE Client Input Name:**<br>**TempCollector**|**LTE Client Input Name:**<br>**TempCollector**|**LTE Client Input Name:**<br>**TempCollector**|**LTE Client Input Name:**<br>**TempCollector**|**LTE Client Input Name:**<br>**TempCollector**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|Current solar flat plate/tube collector sensor value (from remote sensor)|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|TempCollector<br>Status<br>- Fault<br>- OutOfService<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempCollector<br>Status<br>- Fault<br>- OutOfService<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempCollector<br>Status<br>- Fault<br>- OutOfService<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempCollector<br>Status<br>- Fault<br>- OutOfService<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|Collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|Collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>O <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|This input can be device-internal. The sensor is often hard-wired|


-----

###### 2.5.4.13 Parameter: DHWZone

**FB:** **SDHWC** **Property Name (Server): DHWZone** Mandatory

Optional
**Description:**
LTE zone: DHW Zone number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue number of DHW Zone M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 186 (SDHWC) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
DHWC DP’s are not LTE communicating if DHWZone is ‘OutOfService’.

###### 2.5.4.14 Parameter PeripheralLinkPump

**FB:** **SDHWC** **Property Name** **PeripheralLinkPump** Mandatory
**(Server):** Optional

**Description:**
LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a
placeholder.
**DPT:** Name DPT_UcountValue16_Z DPT ID 203.012 Datatype format U16Z8
Field Description Sup. Range Unit Default
CounterValue peripheral link number M full -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 186 (SDHWC) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 146 f 180

|FB: SDHWC|Col2|Col3|Property Name (Server): DHWZone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWC DP’s are not LTEcommunicating if DHWZone is ‘OutOfService’.|

|FB: SDHWC|Col2|Col3|Property Name PeripheralLinkPump<br>(Server):|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|**Property Name**<br>**(Server):**<br>**PeripheralLinkPump**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|LTE zoning number Peripheral link to solar pump: pump is not yet defined. This datapoint is a<br>placeholder.|
|**DPT:**|Name|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPTUcountValue16Z|DPT ID|203.012|203.012|203.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|peripheral link number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|full<br>true/false|full<br>true/false|full<br>true/false|full<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>186 (SDHWC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.5.4.15 Diagnostic data Fault

**FB:** **SDHWC** **Property Name (Server): Fault** Mandatory

Optional
**Description:**
Some error in the SDHWC
**DPT:** Name DPT_Bool DPT ID 1.002 Datatype format B1
Field Description Sup. Range Unit Default
true/false bool false
**Communication:**

**DP Address:** IO Type(ID): 186 (SDHWC) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.5.4.16 Diagnostic data StatusSolarPump

**FB:** **SDHWC** **Property Name (Server): StatusSolarPump** Mandatory

Optional
**Description:**
Actual relative power of the solar pump
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
RelValue relative value M 0..100% % cs
Status bitset

- OutOfService RelValue valid / void O true/false false

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 186 (SDHWC) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
for switched pump 0%=off, 100%=on

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 147 f 180

|FB: SDHWC|Col2|Col3|Property Name (Server): Fault|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|**Property Name (Server): Fault**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|Some error inthe SDHWC|
|**DPT:**|Name|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPT ID|1.002|1.002|1.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||true/false|true/false|true/false|true/false|bool|bool|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: SDHWC|Col2|Col3|Property Name (Server): StatusSolarPump|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|**Property Name (Server): StatusSolarPump**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|Actual relative power of the solar pump|
|**DPT:**|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|M <br>O <br>NA|M <br>O <br>NA|0..100%<br>true/false|0..100%<br>true/false|0..100%<br>true/false|0..100%<br>true/false|% <br>bitset|% <br>bitset|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|


-----

###### 2.5.4.17 Diagnostic data ErrorCodeSDHWC

**FB:** **SDHWC** **Property Name (Server): ErrorCodeSHHWC** Mandatory

Optional
**Description:**
Company specific numeric 16 bit error code
**DPT:** Name DPT_Value_2_Ucount DPT ID 7.001 Datatype format U16
Field Description Sup. Range Unit Default
full range -- cs
**Communication:**

**DP Address:** IO Type(ID): 186 (SDHWC) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 148 f 180

|FB: SDHWC|Col2|Col3|Property Name (Server): ErrorCodeSHHWC|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**FB:**<br>**SDHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|**Property Name (Server): ErrorCodeSHHWC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|
|**DPT:**|Name|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPT ID|7.001|7.001|7.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||full range|full range|full range|full range|--|--|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>186 (SDHWC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

#### 2.6 Functional Block: DHW Temperature Sensor (DHWTS)

##### 2.6.1 Functional Specification
###### The functional block ‘Domestic Hot Water Temperature Sensor’ measures the temperature in the DHW storage tank and provides the data to the bus / system.

 Normally two independent DHW temperature sensors are connected to a DHW storage tank: i.e. DHW High (start) and DHW Low (stop) sensors. In LTE mode this two sensors are located in the same LTE zone (see below).

 The distribution of the DHW temperature in the system is event-driven (COV-condition, change of value) and in addition repeated periodically.

 Optional feature: The sensor value may be corrected by a parameter value.

 In the LTE-Mode the DHWTS supports LTE DHW zoning, i.e. multiple DHW temperature values may be distributed in the system in parallel for different DHW zones.

 Optional features in LTE Mode:

- Faults in the sensor device may be detected and reported.

- The sensor value may temporary be overridden by means of a tool for service purposes. The
###### ‘Overridden’ condition must be reported.

- Alarm limits may be detected by the sensor and are reported. The alarm may be acknowledged.

- The sensor may be set / reset out of service by means of a tool for service purposes.

###### Output

- TempDHW This output provides the DHW temperature to the bus.

###### Parameters

- TempCorrValue This parameter specifies the correction value for the sensor.

- TempCOVCondition This parameter defines the delta temperature value at
###### which the information spontaneously is transmitted.

- TempAlarmLimitUpper This value can be used to create an alarm.

- TempAlarmLimitLower This value can be used to create an alarm.

##### 2.6.2 Constraints
###### DHW sensors are today often hard-wired to the DHWC

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 149 f 180


-----

##### 2.6.3 Functional block diagram

 DHW Temperature Sensor  DHWTS

Binding Grp.: DHWZone_x

Local Hardware I/O's

-
           - DHW temperature sensor

Parameter

        - DHWZone

          - TempCorrValue

         - TempCOVCondition

          - TempAlarmLimitUpper

          - TempAlarmLimitLower

##### 2.6.4 Datapoint description

###### 2.6.4.1 Overview

**Datapoint** **Description**

**Outputs**

TempDHW Current DHW temperature sensor value /
LTE and S-interface

**Inputs**

-
**Parameters**

DHWZone LTE zone: DHW zone number

TempCorrValue For offset correction of the sensor value

TempCOVCondition Value for COV condition

TempAlarmLimitUpper Upper alarm limit for generating STATUS
‘Alarm’

TempAlarmLimitLower Lower alarm limit for generating STATUS
‘Alarm’

**Diagnostic Data**

-
*) Implementation of Properties using standard DPT see chapter 1.3.2


TempDHW **IR**

|Datapoint<br>Outputs|Description|Datapoint Type|DPT N°|
|---|---|---|---|
|TempDHW|Current DHW temperature sensor value /<br>LTE and S-interface|DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|**Inputs**||||
|--||||
|**Parameters**||||
|DHWZone|LTE zone: DHW zone number|DPT_UcountValue8_Z|202.002|
|TempCorrValue|For offset correction of the sensor value|<br>DPT_TempHVACRel_Z|205.101<br>*)|
|TempCOVCondition|Value for COV condition|DPT_TempHVACRel_Z|205.101<br>*)|
|TempAlarmLimitUpper|Upper alarm limit for generating STATUS<br>‘Alarm’|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempAlarmLimitLower|Lower alarm limit for generating STATUS<br>‘Alarm’|DPT_TempHVACAbs_Z|205.100<br>*)|
|**Diagnostic Data**||||
|--||||
|||||


© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 150 f 180


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|TempDHW|**GOb **|GO|GO|**M **|
|||||||
|**Inputs**|--|||||
|||||||


###### Table 13: DHWTS Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** DHWZone M

###### Table 14: DHWTS LTE specific Properties

**Support**

**Parameter** TempCorrValue O

TempCOVCondition O

TempAlarmLimitUpper O

TempAlarmLimitLower O

**Diagnostic Data** -
###### Table 15: DHWTS Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 151 f 180

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DHWZone|M|
||||

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TempCorrValue|O|
||TempCOVCondition|O|
||TempAlarmLimitUpper|O|
||TempAlarmLimitLower|O|
||||
|**Diagnostic Data**|--||
||||


-----

###### 2.6.4.2 Output TempDHW Standard Mode:

DP Name: TempDHW Abbr.: --- Mandatory
FB Name: DHWTS Can be internal
**Description**
This output contains the value of the DHW temperature sensor
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
Full °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: Delta-Value: 2 K [1)] MinRepTime: 10sec
Cyclic Period: 15min (recommended value)
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**

[1)] COV see parameter

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 152 f 180

|DP Name:|Col2|TempDHW|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|---|Col30|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|DHWTS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|This output contains the value of the DHW temperature sensor|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||Full|Full|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|2 K~~1)~~|2 K~~1)~~|2 K~~1)~~|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|Period:|Period:|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|


-----

###### LTE-HEE Mode:

**FB:** **DHWTS** **LTE Server Output Name: TempDHW** Mandatory

Optional
**Description:**
This output contains the current value of the DHW temperature sensor
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp DHW temperature value M Full Range °C 2 [1) ] cs
Status standard Status attributes

- Fault sensor failure true / false M true/false bool Y false

- OutOfService void sensor value true / false O true/false bool Y false

- Overridden Sensor is temporarily O true/false bool Y false
overridden

- InAlarm sensor value alarm true /false O true/false bool Y false

- AlarmUnAck alarm acknowledgement status O ack/unack bool Y unack
ack / unack

- all other flags not supported
Command standard Commands, Write
only

- Override / Release Temporary override / release of O
sensor value

- Set / Reset OSV Set / reset of out of service O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 180 (DHWTS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Power-up: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**

[1)] COV see parameter

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 153 f 180

|FB: DHWTS|Col2|Col3|LTE Server Output Name: TempDHW|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|**LTE Server Output Name: TempDHW**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|This output contains the current value of the DHWtemperature sensor|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV<br>|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- OutOfService<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- OutOfService<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- OutOfService<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- OutOfService<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|DHW temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>NA|Full Range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|Full Range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|Full Range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|Full Range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|°C<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool|2 ~~1)~~<br>Y <br>Y <br>Y <br>Y <br>Y|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>180 (DHWTS) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|


-----

###### 2.6.4.3 Parameter: DHWZone

**FB:** **DHWTS** **Property Name (Server): DHWZone** Mandatory

Optional
**Description:**
LTE zone: DHW Zone number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue number of DHW Zone M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 180 (DHWTS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
DHWTS is not LTE communicating if DHWZone is ‘OutOfService’.

###### 2.6.4.4 Parameter TempCorrValue

**FB:** **DHWTS** **Property Name (Server): TempCorrValue** Mandatory

Optional
**Description:**
Temperature value correction for sensor value.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Temperature correction value O Full Range K 0
Status bitset

- all flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 180 (DHWTS) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 154 f 180

|FB: DHWTS|Col2|Col3|Property Name (Server): DHWZone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|

|FB: DHWTS|Col2|Col3|Property Name (Server): TempCorrValue|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|
|**DPT:**|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temperature<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temperature<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temperature<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|O <br>NA<br>M <br>NA|O <br>NA<br>M <br>NA|Full Range|Full Range|Full Range|Full Range|K <br>bitset<br>enum|K <br>bitset<br>enum|0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.6.4.5 Parameter TempCOVCondition

**FB:** **DHWTS** **Property Name (Server): TempCOVCondition** Mandatory

Optional
**Description:**
Delta temperature value for COV condition
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Temperature COV value O Full Range K 0.2
STATUS Bitset

- all bits not supported, fixed to '0' NA bool false
COMMAND enum cs

- NormalWrite M

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 180 (DHWTS) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
###### 2.6.4.6 Parameter TempAlarmLimitUpper

**FB:** **DHWTS** **Property Name (Server): TempAlarmLimitUpper** Mandatory

Optional
**Description:**
Upper temperature value for alarm.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Temperature limit value O Full Range °C cs
STATUS Bitset

- OutofService limit active / inactive O true/false false

- all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

- NormalWrite M

- SetOSV & ResetOSV Set limit inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 180 (DHWTS) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 155 f 180

|FB: DHWTS|Col2|Col3|Property Name (Server): TempCOVCondition|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|
|**DPT:**|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temperature<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|Temperature<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|Temperature<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|Temperature<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|Temperature COV value<br>not supported, fixed to '0'<br>not supported|Temperature COV value<br>not supported, fixed to '0'<br>not supported|Temperature COV value<br>not supported, fixed to '0'<br>not supported|Temperature COV value<br>not supported, fixed to '0'<br>not supported|Temperature COV value<br>not supported, fixed to '0'<br>not supported|Temperature COV value<br>not supported, fixed to '0'<br>not supported|Temperature COV value<br>not supported, fixed to '0'<br>not supported|O <br>NA<br>M <br>NA|O <br>NA<br>M <br>NA|Full Range<br>enum|Full Range<br>enum|Full Range<br>enum|Full Range<br>enum|K <br>Bitset<br>bool|K <br>Bitset<br>bool|0.2<br>false<br>cs|0.2<br>false<br>cs|0.2<br>false<br>cs|0.2<br>false<br>cs|0.2<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>180 (DHWTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|
|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB: DHWTS|Col2|Col3|Property Name (Server): TempAlarmLimitUpper|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|O <br>O <br>NA<br>M <br>O <br>NA|O <br>O <br>NA<br>M <br>O <br>NA|Full Range<br>true/false<br>enum|Full Range<br>true/false<br>enum|Full Range<br>true/false<br>enum|Full Range<br>true/false<br>enum|°C<br>Bitset<br>bool|°C<br>Bitset<br>bool|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|
|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.6.4.7 Parameter TempAlarmLimitLower

**FB:** **DHWTS** **Property Name (Server): TempAlarmLimitLower** Mandatory

Optional
**Description:**
Lower temperature value for alarm.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Temperature limit value O Full Range °C cs
STATUS Bitset

- OutofService limit active / inactive O true/false false

- all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

- NormalWrite M

- SetOSV & ResetOSV Set limit inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 180 (DHWTS) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 156 f 180

|FB: DHWTS|Col2|Col3|Property Name (Server): TempAlarmLimitLower|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|O <br>O <br>NA<br>M <br>O <br>NA|O <br>O <br>NA<br>M <br>O <br>NA|Full Range<br>true/false<br>enum|Full Range<br>true/false<br>enum|Full Range<br>true/false<br>enum|Full Range<br>true/false<br>enum|°C<br>Bitset<br>bool|°C<br>Bitset<br>bool|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>180 (DHWTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

#### 2.7 Functional Block Collector Temperature Sensor (COLTS)

##### 2.7.1 Functional Specification
###### The functional block ‘Collector Temperature Sensor’ measures the flow-temperature from flat plate/tube collector and provides the data to the bus / system. 

 The distribution of the Collector temperature in the system is event-driven (COV-condition, change of value) and in addition repeated periodically.

 Optional feature: The sensor value may be corrected by a parameter value.

 In the LTE-Mode the COLTS supports LTE DHW zoning, i.e. separate temperature values form different collectors may be distributed in the system in parallel for different DHW zones.

 Optional features in LTE Mode:

- Faults in the sensor device may be detected and reported.

- The sensor value may temporary be overridden by means of a tool for service purposes. The
###### ‘Overridden’ condition must be reported.

- Alarm limits may be detected by the sensor and are reported. The alarm may be acknowledged.

- The sensor may be set / reset out of service by means of a tool for service purposes.

###### Output

- TempCollector This output provides the Collector temperature to the bus.

###### Parameters

- TempCorrValue This parameter specifies the correction value for the sensor.

- TempCOVCondition This parameter defines the delta temperature value at
###### which the information spontaneously is transmitted.

- TempAlarmLimitUpper This value can be used to create an alarm.

- TempAlarmLimitLower This value can be used to create an alarm.

##### 2.7.2 Constraints
###### This sensor is usually hard wired but also a bus connected remote sensor is possible.

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 157 f 180


-----

##### 2.7.3 Functional block diagram

 Collector Temperature Sensor  COLTS

Binding Grp.: DHWZone_x

Local Hardware I/O's

-
-Collector temperature sensor

Parameter

        - DHWZone

          - TempCorrValue

         - TempCOVCondition

          - TempAlarmLimitUpper

          - TempAlarmLimitLower

##### 2.7.4 Datapoint description

###### 2.7.4.1 Overview

**Datapoint** **Description**

**Outputs**

TempCollector Current solar flat plate/tube collector sensor
value / LTE and S-interface

**Inputs**

-
**Parameters**

DHWZone LTE zone: DHW zone number

TempCorrValue For offset correction of the sensor value

TempCOVCondition Value for COV condition

TempAlarmLimitUpper Upper alarm limit for generating STATUS
‘Alarm’

TempAlarmLimitLower Lower alarm limit for generating STATUS
‘Alarm’

**Diagnostic Data**

-
*) Implementation of Properties using standard DPT see chapter 1.3.2


TempCollector **IR**

|Datapoint<br>Outputs|Description|Datapoint Type|DPT N°|
|---|---|---|---|
|TempCollector|Current solar flat plate/tube collector sensor<br>value / LTE and S-interface|DPT_TempHVACAbs<br>DPT_Value_Temp|205.100<br>9.001|
|**Inputs**||||
|--||||
|**Parameters**||||
|DHWZone|LTE zone: DHW zone number|DPT_UcountValue8_Z|202.002|
|TempCorrValue|For offset correction of the sensor value|<br>DPT_TempHVACRel_Z|205.101<br>*)|
|TempCOVCondition|Value for COV condition|DPT_TempHVACRel_Z|205.101<br>*)|
|TempAlarmLimitUpper|Upper alarm limit for generating STATUS<br>‘Alarm’|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempAlarmLimitLower|Lower alarm limit for generating STATUS<br>‘Alarm’|DPT_TempHVACAbs_Z|205.100<br>*)|
|**Diagnostic Data**||||
|--||||
|||||


© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 158 f 180


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|TempCollector|** GOb **|GO|GO|**M **|
|||||||
|**Inputs**|--|||||
|||||||


###### Table 16: COLTS Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** DHWZone M

###### Table 17: COLTS LTE specific Properties

**Support**

**Parameter** TempCorrValue O

TempCOVCondition O

TempAlarmLimitUpper O

TempAlarmLimitLower O

**Diagnostic Data** -
###### Table 18: COLTS Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 159 f 180

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DHWZone|M|
||||

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TempCorrValue|O|
||TempCOVCondition|O|
||TempAlarmLimitUpper|O|
||TempAlarmLimitLower|O|
||||
|**Diagnostic Data**|--||
||||


-----

###### 2.7.4.2 Output TempCollector Standard Mode:

DP Name: TempCollector Abbr.: --- Mandatory
FB Name: COLTS Can be internal
**Description**
This output contains the current solar flat plate/tube collector sensor value
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
Full °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: Delta-Value: 2 K [1)] MinRepTime: 10sec
Cyclic Period: 15min (recommended value)
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**

[1)] COV see parameter

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 160 f 180

|DP Name:|Col2|TempCollector|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|---|Col30|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|COLTS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||Full|Full|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|2 K~~1)~~|2 K~~1)~~|2 K~~1)~~|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|Period:|Period:|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|15min(recommended value)|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|


-----

###### LTE-HEE Mode:

**FB:** **COLTS** **LTE Server Output Name: TempCollector** Mandatory

Optional
**Description:**
This output contains the current solar flat plate/tube collector sensor value
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp collector temperature value M Full Range °C 2 [1) ] cs
Status standard Status attributes

- Fault sensor failure true / false M true/false bool Y false

- OutOfService void sensor value true / false O true/false bool Y false

- Overridden Sensor is temporarily O true/false bool Y false
overridden

- InAlarm sensor value alarm true /false O true/false bool Y false

- AlarmUnAck alarm acknowledgement status O ack/unack bool Y unack
ack / unack

- all other flags not supported
Command standard Commands, Write
only

- Override / Release Temporary override / release of O
sensor value

- Set / Reset OSV Set / reset of out of service O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 187 (COLTS) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Power-up: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**

[1)] COV see parameter

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 161 f 180

|FB: COLTS|Col2|Col3|LTE Server Output Name: TempCollector|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**COLTS**|**FB:**<br>**COLTS**|**FB:**<br>**COLTS**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|**LTE Server Output Name: TempCollector**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|This output contains the current solar flat plate/tube collector sensor value|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV<br>|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- OutOfService<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- OutOfService<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- OutOfService<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- OutOfService<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- AlarmAck<br>- all other commands|collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|collector temperature value<br>standard Status attributes<br>sensor failure true / false<br>void sensor value true / false<br>Sensor is temporarily<br>overridden<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write<br>only<br>Temporary override / release of<br>sensor value<br>Set / reset of out of service<br>alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>NA|Full Range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|Full Range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|Full Range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|Full Range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|°C<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool|2 ~~1)~~<br>Y <br>Y <br>Y <br>Y <br>Y|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>187 (COLTS) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Power-up: Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|~~1)~~ COV see parameter|


-----

###### 2.7.4.3 Parameter: DHWZone

**FB:** **COLTS** **Property Name (Server): DHWZone** Mandatory

Optional
**Description:**
LTE zone: DHW Zone number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue number of DHW Zone M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 187 (COLTS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
DHWTS is not LTE communicating if DHWZone is ‘OutOfService’.

###### 2.7.4.4 Parameter TempCorrValue

**FB:** **DHWTS** **Property Name (Server): TempCorrValue** Mandatory

Optional
**Description:**
Temperature value correction for sensor value.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Temperature correction value O Full Range K 0
Status bitset

- all flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 187 (COLTS) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 162 f 180

|FB: COLTS|Col2|Col3|Property Name (Server): DHWZone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**COLTS**|**FB:**<br>**COLTS**|**FB:**<br>**COLTS**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
