|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|DHWTS is not LTEcommunicating if DHWZone is ‘OutOfService’.|

|FB: DHWTS|Col2|Col3|Property Name (Server): TempCorrValue|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|**Property Name (Server): TempCorrValue**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|Temperature value correction for sensor value.|
|**DPT:**|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temperature<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temperature<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temperature<br>Status<br>- all flags<br>Command<br>- NormalWrite<br>- all other commands|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|Temperature correction value<br>not supported, fixed to ‘0’<br>not supported|O <br>NA<br>M <br>NA|O <br>NA<br>M <br>NA|Full Range|Full Range|Full Range|Full Range|K <br>bitset<br>enum|K <br>bitset<br>enum|0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.7.4.5 Parameter TempCOVCondition

**FB:** **DHWTS** **Property Name (Server): TempCOVCondition** Mandatory

Optional
**Description:**
Delta temperature value for COV condition
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Temperature COV value O Full Range K 0.2
STATUS Bitset

- all bits not supported, fixed to '0' NA bool false
COMMAND enum cs

- NormalWrite M

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 187 (COLTS) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
###### 2.7.4.6 Parameter TempAlarmLimitUpper

**FB:** **DHWTS** **Property Name (Server): TempAlarmLimitUpper** Mandatory

Optional
**Description:**
Upper temperature value for alarm.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Temperature limit value O Full Range °C cs
STATUS Bitset

- OutofService limit active / inactive O true/false false

- all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

- NormalWrite M

- SetOSV & ResetOSV Set limit inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 187 (COLTS) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 163 f 180

|FB: DHWTS|Col2|Col3|Property Name (Server): TempCOVCondition|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|**Property Name (Server): TempCOVCondition**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|Delta temperature value for COV condition|
|**DPT:**|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temperature<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|Temperature<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|Temperature<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|Temperature<br>STATUS<br>- all bits<br>COMMAND<br>- NormalWrite<br>- all other commands|Temperature COV value<br>not supported, fixed to '0'<br>not supported|Temperature COV value<br>not supported, fixed to '0'<br>not supported|Temperature COV value<br>not supported, fixed to '0'<br>not supported|Temperature COV value<br>not supported, fixed to '0'<br>not supported|Temperature COV value<br>not supported, fixed to '0'<br>not supported|Temperature COV value<br>not supported, fixed to '0'<br>not supported|Temperature COV value<br>not supported, fixed to '0'<br>not supported|O <br>NA<br>M <br>NA|O <br>NA<br>M <br>NA|Full Range<br>enum|Full Range<br>enum|Full Range<br>enum|Full Range<br>enum|K <br>Bitset<br>bool|K <br>Bitset<br>bool|0.2<br>false<br>cs|0.2<br>false<br>cs|0.2<br>false<br>cs|0.2<br>false<br>cs|0.2<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>187 (COLTS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|
|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB: DHWTS|Col2|Col3|Property Name (Server): TempAlarmLimitUpper|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|**Property Name (Server): TempAlarmLimitUpper**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|Upper temperature value for alarm.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|O <br>O <br>NA<br>M <br>O <br>NA|O <br>O <br>NA<br>M <br>O <br>NA|Full Range<br>true/false<br>enum|Full Range<br>true/false<br>enum|Full Range<br>true/false<br>enum|Full Range<br>true/false<br>enum|°C<br>Bitset<br>bool|°C<br>Bitset<br>bool|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|<br> <br>Read level <br>- <br>Write level <br>-|
|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.7.4.7 Parameter TempAlarmLimitLower

**FB:** **DHWTS** **Property Name (Server): TempAlarmLimitLower** Mandatory

Optional
**Description:**
Lower temperature value for alarm.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temperature Temperature limit value O Full Range °C cs
STATUS Bitset

- OutofService limit active / inactive O true/false false

- all other bits not supported, fixed to '0' NA bool false
COMMAND enum cs

- NormalWrite M

- SetOSV & ResetOSV Set limit inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 187 (COLTS) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 164 f 180

|FB: DHWTS|Col2|Col3|Property Name (Server): TempAlarmLimitLower|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**FB:**<br>**DHWTS**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|**Property Name (Server): TempAlarmLimitLower**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|Lower temperature value for alarm.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature<br>STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|Temperature limit value<br>limit active / inactive<br>not supported, fixed to '0'<br>Set limit inactive / active<br>not supported|O <br>O <br>NA<br>M <br>O <br>NA|O <br>O <br>NA<br>M <br>O <br>NA|Full Range<br>true/false<br>enum|Full Range<br>true/false<br>enum|Full Range<br>true/false<br>enum|Full Range<br>true/false<br>enum|°C<br>Bitset<br>bool|°C<br>Bitset<br>bool|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|cs<br>false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>187 (COLTS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value|**Exception Handling: ** <br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

#### 2.8 Functional Block DHW User Settings (UDHWSET)

##### 2.8.1 Functional Specification
###### The functional block ‘DHW User Settings’ represents the part of an user MMI which provides output signals in order to influence the behaviour of the DHW system according to the needs of the user.

 In the LTE-Mode the UDHWSET supports LTE DHW zoning, i.e. separate DHW user settings form different MMIs may be distributed in the system in parallel for different DHW zones.

 The UDHWSET provides information to the DHWSM, DHWC and DHWCPC in the same DHWZone.

 Output signals

- ‘DHWModeUser’ DHW operating mode (‘LegioProtect’, ‘Normal’, ‘Reduced’ and
###### ‘Off/FrostProtect’ or AUTO) is provided in order to be able to change the DHW mode in the DHWSM manually. The value of this output has no effect if ‘EnableDHWPrep’ input in the DHWSM has the value ‘disabled’

- ‘DHWPushUser’ The user can request with this trigger command a DHW “push” in the
###### DHWSM. This function only makes sense in residential applications where DHW load is controlled individually per apartment or single family home. DHW “push” from different users / apartments in the same DHWZone is usually not applicable. The value of this output has no effect if ‘EnableDHWPrep’ input on the DHWSM has the value ‘disabled’

- ‘TempDHWSetpUser’ This output can be considered as a remote override of the DHW temp.
###### setpoint for ‘Normal’ operating mode in the DHWSM. In simple systems without DHW scheduler (fixed ‘Normal’ operating mode DHWModeEff), the user has the possibility for manual adjustment of the DHW temperature setpoint.

- ‘DHWOtherEnergySource’ This signal indicates, that another DHW source is active (e.g. electric
###### DHW load) and that load by the DHWC should be disabled, see chapter 2.3.1.3

- ‘DHWCPPush’ This signal indicates that the user requests temporary DHW circulation
###### independent of the actual DHW operating mode. This output is a trigger which starts circulation pump running for a certain time => to be contolled by the DHWCPC

 Input signals:

- ‘DHWModeUserEff’ Resulting user DHW Mode on DHWSM (manual override
###### ‘LegioProtect’, ‘Normal’, ‘Reduced’ and ‘Off/FrostProtect’ or ‘AUTO’ to enable DHW scheduler). The value of DHWModeUserEff can be the result of the signal DHWModeUser from an MMI (UDHWSET) or the signal EnableDHWPrep from DHW scheduler (DHWS) or e.g. local settings on the device containing the DHWSM. This input signal is used on the MMI (UDHWSET) for immediate feedback about the result of user interaction. DHWModeUser output and DHWModeUserEff input are usually synchronised in a closed loop

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 165 f 180


-----

##### 2.8.2 Constraints
###### Only one UDHWSET is allowed in one DHWZone

##### 2.8.3 Functional block diagram

#### DHW User Settings  UDHWSET

Binding Grp.: DHWZone_x

DHWModeUserEff

Local Hardware I/O's
-
Parameter

       - DHWZone

##### 2.8.4 Datapoint description

###### 2.8.4.1 Overview

**Datapoint** **Description**

**Outputs**

DHWModeUser DHW operating mode selected by user (manual
override) / LTE and S-interface

TempDHWSetpUser DHW temperature setpoint, manually set by
user / LTE and S-interface

DHWPushUser DHW push command from user MMI

DHWOtherEnergySource Information to indicate that another source for
DHW load is active => disable load by DHWC

DHWCPPush DHW circulation pump push command
=> trigger

**Inputs**

DHWModeUserEff resulting user DHW operating mode (manual
override) from DHWSM; may be used for
feedback on the MMI
/ LTE and S-interface

**Parameters**

DHWZone LTE zone: DHW zone number

**Diagnostic Data**

-

DHWModeUser **IR**

TempDHWSetpUser **IR**

DHWPushUser **IR**

DHWOtherEnergySource **IR**

DHWCPCPush **IR**

|Datapoint<br>Outputs|Description|Datapoint Type|DPT N°|
|---|---|---|---|
|DHWModeUser|DHW operating mode selected by user (manual<br>override) / LTE and S-interface|DPT_DHWMode_Z<br>DPT_DHWMode|201.102<br>20.103|
|TempDHWSetpUser|DHW temperature setpoint, manually set by<br>user / LTE and S-interface|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|DHWPushUser|DHW push command from user MMI|<br>DPT_Trigger|01.017|
|DHWOtherEnergySource|Information to indicate that another source for<br>DHW load is active => disable load by DHWC|<br>DPT_Bool|1.002|
|DHWCPPush|DHW circulation pump push command<br>=> trigger|DPT_Trigger|01.017|
|**Inputs**||||
|DHWModeUserEff|resulting user DHW operating mode (manual<br>override) from DHWSM; may be used for<br>feedback on the MMI<br>/ LTE and S-interface|DPT_DHWMode_Z<br>DPT_DHWMode|201.102<br>20.103|
|**Parameters**||||
|DHWZone|LTE zone: DHW zone number|DPT_UcountValue8_Z|202.002|
|**Diagnostic Data**||||
|--||||


© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 166 f 180


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|DHWModeUser|**(GOb)**||(GO)|O|
||TempDHWSetpUser|**(GOb)**||(GO)|O|
||DHWPushUser|**(GOb)**||(GO)|O|
||DHWOtherEnergySource|**(GOb)**||(GO)|O|
||DHWCPPush|**(GOb)**||(GO)|O|
|**Inputs**|DHWModeUserEff|**(GOb)**||(GO)|O|
|||||||


###### Table 19: UDHWSET Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** DHWZone M

###### Table 20: UDHWSET LTE specific Properties

**Support**

**Parameter** -
**Diagnostic Data** -
###### Table 21: UDHWSET Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 167 f 180

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DHWZone|M|
||||

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|--||
||||
|**Diagnostic Data**|--||
||||


-----

###### 2.8.4.2 Output DHWModeUser Standard mode:

DP Name: DHWModeUser Abbr.: --- Mandatory
FB Name: UDHWSET Can be internal
**Description**
This output contains the DHW operating mode requested by the user. This signal will override the
DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also
chapter 2.2.1
**Datapoint Type**
DPT_Name: DPT_DHWMode
DPT Format: N8 DPT_ID: 20.103
Field Description Supp. Range Unit Default
0..4 cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 0sec [1)]
Cyclic 2) Period: -- [2)]
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
-**Special Features**
1) the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback
2) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific
(recommended 15 min)

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 168 f 180

|DP Name:|Col2|DHWModeUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|Col29|---|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|This output contains the DHW operating mode requested by the user. This signal will override the<br>DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠ ‘AUTO’. See also<br>chapter 2.2.1|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||0..4|0..4||||cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|0sec~~1)~~|0sec~~1)~~|0sec~~1)~~|0sec~~1)~~|0sec~~1)~~|0sec~~1)~~|0sec~~1)~~|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||~~2)~~|~~2)~~|Period:|Period:|Period:|Period:|Period:|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|-- ~~2)~~|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>2)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|


-----

###### LTE-HEE mode:

**FB:** **UDHWSET** **LTE Server Output Name: DHWModeUser** Mandatory

Optional
**Description:**
This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal
will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠
‘AUTO’. See also chapter 2.2.1
**DPT:** Name DPT_DHWMode_Z DPT ID 201.102 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
DHWMode actual DHW Mode M [0..4] Y cs
Status standard Status attributes

- OutOfService void value true / false O true/false bool Y false

- Overridden DHW mode overridden true / false O true/false bool Y false

- all other flags not supported
Command standard Commands, Write only

- Override / Release Temporary override / release of O
DHWMode

- Set / Reset OSV Set / reset of out of service O

- all other commands not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 181 (UDHWSET) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 0 sec [2)] Heartbeat: 3) min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not
very meaningful for DHWModeUser)
2) the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback
3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific
(recommended 15 min)

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 169 f 180

|FB: UDHWSET|Col2|Col3|LTE Server Output Name: DHWModeUser|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|**LTE Server Output Name: DHWModeUser**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|This output contains the DHW operating mode requested by the user in the same DHW Zone. This signal<br>will override the DHWMode from the DHW scheduler in the DHWSM if the value of DHWModeUser is ≠<br>‘AUTO’.See also chapter 2.2.1|
|**DPT:**|Name|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPT ID|DPT ID|DPT ID|201.102|201.102|201.102|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|DHWMode<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|DHWMode<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|DHWMode<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|DHWMode<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>    not supported|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>    not supported|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>    not supported|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>    not supported|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>    not supported|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>    not supported|actual DHW Mode<br>standard Status attributes<br>void value true / false<br>DHW mode overridden true / false<br>not supported<br>standard Commands, Write only<br>    Temporary override / release of<br>DHWMode<br>Set / reset of out of service<br>    not supported|M <br>O <br>O <br>O <br>O <br>NA|[0..4]<br>true/false<br>true/false|[0..4]<br>true/false<br>true/false|[0..4]<br>true/false<br>true/false|[0..4]<br>true/false<br>true/false|bool<br>bool|bool<br>bool|bool<br>bool|bool<br>bool|Y <br>Y <br>Y|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>51 <br><br>|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|MinRepTime: <br>0 sec ~~2)~~ <br>Heartbeat:<br>~~3~~) min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|


-----

###### 2.8.4.3 Output TempDHWSetpUser Standard mode:

DP Name: TempDHWSetpUser Abbr.: -- Mandatory
FB Name: UDHWSET Can be internal
**Description**
This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.
This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter
2.2.1
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 0.2 K Min repetition period: 0sec [2)]
Cyclic 3) Period: 3)
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: 1) Actual value (not for input): [1)]
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
1) to be saved at power down if electronically set. Actual value is used in case of mechanical setting
2) the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback
3) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific
(recommended 15 min)

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 170 f 180

|DP Name:|Col2|TempDHWSetpUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operating mode requested by the user.<br>This signal is used in the DHWSM to generate TempDHWSetpSetEff.Normal value . See also chapter<br>2.2.1|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.2 K<br>|0.2 K<br>|0.2 K<br>|0.2 K<br>|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|0sec~~2)~~|0sec~~2)~~|0sec~~2)~~|0sec~~2)~~|0sec~~2)~~|0sec~~2)~~|0sec~~2)~~|0sec~~2)~~|0sec~~2)~~|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||~~3)~~|~~3)~~|Period:|Period:|Period:|Period:|Period:|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|~~3)~~|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||~~1)~~|~~1)~~|~~1)~~|~~1)~~|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ to be saved at power down if electronically set. Actual value is used in case of mechanical setting~~-~~<br>2)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>3)heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|


-----

###### LTE-HEE mode:

**FB:** **UDHWSET** **LTE Server Output Name: TempDHWSetpUser** Mandatory

Optional
**Description:**
This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.
This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW
Zone. See also chapter 2.2.1
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp temperature setpoint value M full °C 0.2 -Status standard Status attributes

- OutOfService void value true / false O true/false bool Y false

- Overridden setpoint overridden true / false O true/false bool Y false

- all other flags not supported
Command standard Commands, Write only

- Override / Release Temporary override / release of O
setpoint

- Set / Reset OSV Set / reset of out of service O

- all other commands not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Link with Controller) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 181 (UDHWSET) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 0 sec [3)] Heartbeat: 4) min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be Transm after Powerup: Stored Value 2) Act Value 2) Default Value
supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not
very meaningful for DHWModeUser)
2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting
3) the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback
4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific
(recommended 15 min)

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 171 f 180

|FB: UDHWSET|Col2|Col3|LTE Server Output Name: TempDHWSetpUser|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|**LTE Server Output Name: TempDHWSetpUser**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|This output contains the actual DHW setpoint for ‘Normal’ DHW operation mode requested by the user.<br>This signal is used to generate TempDHWSetpSetEff.Normal value of the DHWSM in the same DHW<br>Zone. See also chapter 2.2.1|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override / Release<br>- Set / Reset OSV<br>- all other commands|temperature setpoint value<br>standard Status attributes<br>void value true / false<br>setpoint overridden true / false<br>not supported<br>standard Commands, Write only<br>Temporary override / release of<br>setpoint<br>Set / reset of out of service<br>    not supported|temperature setpoint value<br>standard Status attributes<br>void value true / false<br>setpoint overridden true / false<br>not supported<br>standard Commands, Write only<br>Temporary override / release of<br>setpoint<br>Set / reset of out of service<br>    not supported|temperature setpoint value<br>standard Status attributes<br>void value true / false<br>setpoint overridden true / false<br>not supported<br>standard Commands, Write only<br>Temporary override / release of<br>setpoint<br>Set / reset of out of service<br>    not supported|temperature setpoint value<br>standard Status attributes<br>void value true / false<br>setpoint overridden true / false<br>not supported<br>standard Commands, Write only<br>Temporary override / release of<br>setpoint<br>Set / reset of out of service<br>    not supported|temperature setpoint value<br>standard Status attributes<br>void value true / false<br>setpoint overridden true / false<br>not supported<br>standard Commands, Write only<br>Temporary override / release of<br>setpoint<br>Set / reset of out of service<br>    not supported|temperature setpoint value<br>standard Status attributes<br>void value true / false<br>setpoint overridden true / false<br>not supported<br>standard Commands, Write only<br>Temporary override / release of<br>setpoint<br>Set / reset of out of service<br>    not supported|temperature setpoint value<br>standard Status attributes<br>void value true / false<br>setpoint overridden true / false<br>not supported<br>standard Commands, Write only<br>Temporary override / release of<br>setpoint<br>Set / reset of out of service<br>    not supported|M <br>O <br>O <br>O <br>O <br>NA|full<br>true/false<br>true/false|full<br>true/false<br>true/false|full<br>true/false<br>true/false|full<br>true/false<br>true/false|°C<br>bool<br>bool|°C<br>bool<br>bool|°C<br>bool<br>bool|0.2<br>Y <br>Y|--<br>false<br>false|--<br>false<br>false|--<br>false<br>false|--<br>false<br>false|--<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|DHWZone (Link with Controller)<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>52 <br><br>|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>~~4~~) min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|<br> <br> <br> <br>Transm after Powerup: Stored Value<br>2) Act Value<br>2) Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|~~1)~~ write access is optional; for Override / Release or Set/Reset OSV function only (in practice usually not<br>very meaningful for DHWModeUser)<br>2) to be saved at power down if electronically set. Actual value is used in case of mechanical setting- <br>3)the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback<br>4) heartbeat repetition is allowed but an optional feature, the repetition rate is company specific<br>(recommended 15 min)|


-----

###### 2.8.4.4 Output DHWPushUser Standard mode:

DP Name: DHWPushUser Abbr.: --- Mandatory
FB Name: UDHWSET Can be internal
**Description**
DHWPush command requested by a user; for further details see LTE-Mode
**Datapoint Type**
DPT_Name: DPT_Trigger
DPT Format: B1 DPT_ID: 01.017
Field Description Supp. Range Unit Default
{0,1} [1)] 0
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 0sec [2)]
Cyclic Period: -Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
-**Special Features**
1) this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.
Value = 0 (‘no action’) is not transmitted !
2) the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 172 f 180

|DP Name:|Col2|DHWPushUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|Col29|---|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|DHWPush command requested by a user; for further details see LTE-Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||{0,1}~~1)~~|{0,1}~~1)~~||||0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|0sec ~~2)~~|0sec ~~2)~~|0sec ~~2)~~|0sec ~~2)~~|0sec ~~2)~~|0sec ~~2)~~|0sec ~~2)~~|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|


-----

###### LTE-HEE mode:

**FB:** **UDHWSET** **LTE Server Output Name: DHWPushUser** Mandatory

Optional
**Description:**
This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the
DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW
operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no
heartbeat).
**DPT:** Name DPT_Trigger DPT ID 01.017 Datatype format B1
Field Description Sup. Range Unit COV Default
{0,1} [1)] -- Y [1)] 0
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 181 (UDHWSET) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 0 sec [3)] Heartbeat: -- min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only [2)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.
Value = 0 (‘no action’) is not transmitted !
2) Read access is in principle possible but in practice not useful since the read-back value of this transient
DP will always be 0
3) the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 173 f 180

|FB: UDHWSET|Col2|Col3|LTE Server Output Name: DHWPushUser|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|**LTE Server Output Name: DHWPushUser**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|This trigger signal from the UDHWSET is used in the DHWSM and indicates that the user requests the<br>DHW storage tank to be loaded once to ‘Normal’ temperature level, independent of the actual DHW<br>operating mode (DHWModeEff or DHWModeOptim). This signal is provided only once on event (no<br>heartbeat).|
|**DPT:**|Name|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPT ID|DPT ID|DPT ID|01.017|01.017|01.017|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Range<br>|Range<br>|Range<br>|Range<br>|Unit|Unit|Unit|Unit|COV<br>|Default|Default|Default|Default|Default|Default|
|||||||||||||{0,1}~~1)~~|{0,1}~~1)~~|{0,1}~~1)~~|{0,1}~~1)~~|--|--|--|--|Y ~~1)~~|0|0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>53 <br>|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW push occurs: the datapoint value is 1 = ‘trigger’.<br>Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|


-----

###### 2.8.4.5 Output DHWOtherEnergySource Standard mode:

DP Name: DHWOtherEnergySource Abbr.: --- Mandatory
FB Name: UDHWSET Can be internal
**Description**
This signal indicates, that the user requests another DHW energy source and that load by the DHWC
should be disabled. Example: electric DHW load during summer time
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 01.002
Field Description Supp. Range Unit Default
false, false
true

**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 0sec [1)]
Cyclic Period: 60 min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
-**Special Features**
1) the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 174 f 180

|DP Name:|Col2|DHWOtherEnergySource|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|Col29|---|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC<br>should be disabled. Example:electric DHW load during summer time|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|01.002|01.002|01.002|01.002|01.002|01.002|01.002|01.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||false,<br>true|false,<br>true||||false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|0sec~~1)~~|0sec~~1)~~|0sec~~1)~~|0sec~~1)~~|0sec~~1)~~|0sec~~1)~~|0sec~~1)~~|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|60 min|60 min|60 min|60 min|60 min|60 min|60 min|60 min|60 min|60 min|60 min|60 min|60 min|60 min|60 min|60 min|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|


-----

###### LTE-HEE mode:

**FB:** **UDHWSET** **LTE Server Output** **DHWOtherEnergySource** Mandatory
**Name:** Optional

**Description:**
This signal indicates, that the user requests another DHW energy source and that load by the DHWC in
the same DHWZone should be disabled. Example: electric DHW load during summer time
**DPT:** Name DPT_Bool DPT ID 01.002 Datatype format B1
Field Description Sup. Range Unit COV Default
true, false -- Y 0
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 181 (UDHWSET) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 0 sec [1)] Heartbeat: 60 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 175 f 180

|FB: UDHWSET|Col2|Col3|LTE Server Output DHWOtherEnergySource<br>Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|**LTE Server Output**<br>**Name:**<br>**DHWOtherEnergySource**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|This signal indicates, that the user requests another DHW energy source and that load by the DHWC in<br>the same DHWZone should be disabled. Example:  electric DHW load during summer time|
|**DPT:**|Name|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPT ID|DPT ID|DPT ID|01.002|01.002|01.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|||||||||||||true, false|true, false|true, false|true, false|--|--|--|--|Y|0|0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>54 <br>|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|MinRepTime: <br>0 sec ~~1)~~ <br>Heartbeat:<br>60 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|


-----

###### 2.8.4.6 Output DHWCPPush Standard mode:

DP Name: DHWCPPush Abbr.: --- Mandatory
FB Name: UDHWSET Can be internal
**Description**
Push command requested by a user for DHW circulation pump; for further details see LTE-Mode
**Datapoint Type**
DPT_Name: DPT_Trigger
DPT Format: B1 DPT_ID: 01.017
Field Description Supp. Range Unit Default
{0,1} [1)] 0
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 0sec [2)]
Cyclic Period: -Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
-**Special Features**
1) this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint
Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !
2) the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 176 f 180

|DP Name:|Col2|DHWCPPush|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|Col29|---|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|Push command requested by a user for DHW circulation pump; for further details see LTE-Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|01.017|01.017|01.017|01.017|01.017|01.017|01.017|01.017|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||{0,1}~~1)~~|{0,1}~~1)~~||||0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|0sec ~~2)~~|0sec ~~2)~~|0sec ~~2)~~|0sec ~~2)~~|0sec ~~2)~~|0sec ~~2)~~|0sec ~~2)~~|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~ this signal is transmitted once if condition for a DHW circulation pump push occurred: the datapoint<br>Value is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|


-----

###### LTE-HEE mode:

**FB:** **UDHWSET** **LTE Server Output Name: DHWCPPush** Mandatory

Optional
**Description:**
This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that
the user requests temporary DHW circulation independent of the actual DHW operating mode. This
trigger will start the circulation pump running for a certain time (depending on the parameter
RunTimeCPPush in the DHWCPC) This signal is provided only once on event (no heartbeat).
**DPT:** Name DPT_Trigger DPT ID 01.017 Datatype format B1
Field Description Sup. Range Unit COV Default
{0,1} [1)] -- Y [1)] 0
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 181 (UDHWSET) Property ID: 55
**LTE-Services (event):** COV MinRepTime: 0 sec [3)] Heartbeat: -- min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only [2)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value
is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !
2) Read access is in principle possible but in practice not useful since the read-back value of this transient
DP will always be 0
3) the signal may be sent immediately if the COV is the result of user interaction enabling fast feedback

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 177 f 180

|FB: UDHWSET|Col2|Col3|LTE Server Output Name: DHWCPPush|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|**LTE Server Output Name: DHWCPPush**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|This trigger signal from the UDHWSET is used in the DHWCPC in the same DHWZone and indicates that<br>the user requests temporary DHW circulation independent of the actual DHW operating mode. This<br>trigger will start the circulation pump running for a certain time (depending on the parameter<br>RunTimeCPPush inthe DHWCPC) This signal is provided only once on event (no heartbeat).|
|**DPT:**|Name|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPT ID|DPT ID|DPT ID|01.017|01.017|01.017|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Range<br>|Range<br>|Range<br>|Range<br>|Unit|Unit|Unit|Unit|COV<br>|Default|Default|Default|Default|Default|Default|
|||||||||||||{0,1}~~1)~~|{0,1}~~1)~~|{0,1}~~1)~~|{0,1}~~1)~~|--|--|--|--|Y ~~1)~~|0|0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|DHWZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>181 (UDHWSET) <br>Property ID:<br>55 <br>|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|MinRepTime: <br>0 sec ~~3)~~ <br>Heartbeat:<br>-- min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|Read only<br> 2) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|~~1)~~this signal is transmitted once if condition for a DHW circulation pump push occurs: the datapoint value<br>is 1 = ‘trigger’. Value = 0 (‘no action’) is not transmitted !<br>2) Read access is in principle possible but in practice not useful since the read-back value of this transient<br>DP will always be 0<br>3)the signal may be sent immediately ifthe COV is the result of user interaction enabling fast feedback|


-----

###### 2.8.4.7 Input DHWModeUserEff Standard Mode:

DP Name: DHWModeUserEff Abbr.: --- Mandatory
FB Name: UDHWSET Can be internal
**Description**
This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode
(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and
EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser
output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both
datapoints containing the same value). See also chapter 2.2.1
**Datapoint Type**
DPT_Name: DPT_DHWMode
DPT Format: N8 DPT_ID: 20.103
Field Description Supp. Range Unit Default
0...4 -- cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 178 f 180

|DP Name:|Col2|DHWModeUserEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|UDHWSET|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|This input signal contains feedback from the DHWSM concerning the resulting DHW user operating mode<br>(manual override of DHWMode). DHWModeUserEff is derived in the DHWSM from DHWModeUser and<br>EnableDHWPrep and possible local settings on the device containing the DHWSM. DHWModeUser<br>output and DHWModeUserEff input on the UDHWSET are usually synchronised in a closed loop (both<br>datapoints containing the same value). See also chapter 2.2.1|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|DPTDHWMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|20.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||0...4|0...4|--|--|--|--|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|31min|31min|31min|31min|31min|31min|31min|31min|31min|31min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE Mode:

**FB:** **UDHWSET** **LTE ClientInput Name:** **DHWModeUserEff** Mandatory

Optional
**Description:**
This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting
DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM
from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the
DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually
synchronised in a closed loop (both datapoints containing the same value). See also chapter 2.2.1
**DPT:** Name DPT_DHWMode_Z DPT ID 201.102 Datatype format N8Z8
Field Description Sup. Unit Default
DHWMode Actual DHW Mode, range [0..4] M enum. cs
Status standard Status attributes M bitset

- OutOfService void DHWMode value M bool cs

- all other flags not supported, can be ignored NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DHWZone (Controller) 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 176 (DHWSM) Property ID: 56
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input may be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 179 f 180

|FB: UDHWSET|Col2|Col3|LTE ClientInput Name: DHWModeUserEff|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**LTE ClientInput Name:**<br>**DHWModeUserEff**|**LTE ClientInput Name:**<br>**DHWModeUserEff**|**LTE ClientInput Name:**<br>**DHWModeUserEff**|**LTE ClientInput Name:**<br>**DHWModeUserEff**|**LTE ClientInput Name:**<br>**DHWModeUserEff**|**LTE ClientInput Name:**<br>**DHWModeUserEff**|**LTE ClientInput Name:**<br>**DHWModeUserEff**|**LTE ClientInput Name:**<br>**DHWModeUserEff**|**LTE ClientInput Name:**<br>**DHWModeUserEff**|**LTE ClientInput Name:**<br>**DHWModeUserEff**|**LTE ClientInput Name:**<br>**DHWModeUserEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|This input signal contains feedback from the DHWSM in the same DHW Zone concerning the resulting<br>DHW user operating mode (manual override of DHWMode). DHWModeUserEff is derived in the DHWSM<br>from DHWModeUser and EnableDHWPrep and possible local settings on the device containing the<br>DHWSM. DHWModeUser output and DHWModeUserEff input on the UDHWSET are usually<br>synchronised in a closed loop (both datapoints containing the same value). See also chapter  2.2.1|
|**DPT:**|Name|DPTDHWModeZ|DPTDHWModeZ|DPTDHWModeZ|DPT ID|DPT ID|DPT ID|201.102|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|DHWMode<br>Status<br>- OutOfService<br>- all other flags|DHWMode<br>Status<br>- OutOfService<br>- all other flags|DHWMode<br>Status<br>- OutOfService<br>- all other flags|DHWMode<br>Status<br>- OutOfService<br>- all other flags|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported, can be ignored|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported, can be ignored|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported, can be ignored|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported, can be ignored|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported, can be ignored|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported, can be ignored|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported, can be ignored|Actual DHW Mode, range [0..4]<br>standard Status attributes<br>void DHWMode value<br>not supported, can be ignored|M <br>M <br>M <br>NA|enum.<br>bitset<br>bool<br>bool|enum.<br>bitset<br>bool<br>bool|cs<br>cs|cs<br>cs|cs<br>cs|cs<br>cs|cs<br>cs|cs<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|DHWZone (Controller)<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>176 (DHWSM) <br>Property ID:<br>56|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|This input may be device-internal|


-----

###### 2.8.4.8 Parameter: DHWZone

**FB:** **UDHWSET** **Property Name (Server): DHWZone** Mandatory

Optional
**Description:**
LTE zone: DHW Zone number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue number of DHW Zone M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 181 (UDHWSET) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
UDHWSET is not LTE communicating if DHWZone is ‘OutOfService’.

© C i h 1999 2013 KNX A i i A li i D i i 01 02 01 180 f 180

|FB: UDHWSET|Col2|Col3|Property Name (Server): DHWZone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**FB:**<br>**UDHWSET**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|**Property Name (Server): DHWZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|LTE zone: DHW Zone number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|number of DHW Zone<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>181 (UDHWSET)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|UDHWSET is not LTEcommunicating if DHWZone is ‘OutOfService’.|


-----

