# Application Description

### Hot Water Heating

 Room Heating Control

###### Summary:

 This document is a part of the HVAC Application Interworking Standard for Hot Water Heating applications. This chapter describes the Functional Blocks for Room Heating Zone Control and Individual Room Control.

 Version 01.03.01 is a KNX Approved Standard.

 This document is part of the KNX Specifications v2.1.


-----

##### Document updates

Version Date Modifications

0.1 2001.07.24 BKY, document created from HWHFuncBlocV20 => document split-up into
multiple chapters
Functional block diagrams updated
Complete revision of the document: HIRC, HZC all datapoint descriptions
updated
0.2 2001.09.11 BKY: specification for HRDM, HDTACT and HDTRT added
0.3 2001.11.26 BKY, editorial update, changes according to HWH22 meeting decisions;
resolution of general TFI comments; changes are marked
release for assessment in TFI
0.4 2001.11.28 BKY, HDAUX included
0.5 2002.01.08 BKY, wording in chapter 1.3 updated; resolution of TFI comments; various
editorial corrections
0.6 2002.02.22 BKY, editorial corrections; missing DPT added; updated forcing/locking signals
according to chapter 7-11-5; SummerMode attribute in StatusHZC and
StatusHIRC added;
TFI approved, KNX Handbook 1.0
1.0 2002.09.10 BKY, editorial corrections; inclusion of new attribute EmergDem in
DPT_TempFlowWaterDemAbs (210.100), DPT_ActPosDemAbs (207.104),
DPT_TempRoomDemAbs (209.101), TFI approved,
updated for KNX Handbook 1.1
1.1 2003.08.25 BKY, editorial corrections; correction of timeout StatusHPM input;
TFI approved, updated for KNX Handbook 1.1
1.2 2005.02.24 BKY, editorial correction: property ID in HIRC for ActPosHeatStageA input
corrected
1.2 2006.01.09 BKY: inclusion of new attribute DHWLegioReq in DPT_TempFlowWaterDemAbs
(210.100)
1.3 2009.06.17 Update in view of publication in the KNX Specifications v2.0.
01.03.01 2013.10.28 Editorial updates for the publication of KNX Specifications 2.1.

##### References

[01] Chapter 3/7/2 “Datapoint Types”

[02] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[03] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[04] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[05] Chapter 7/10/4 “HVAC Common Functional Blocks”

[06] Chapter 7/10/5 “HVAC Scheduler Functional Blocks”

[07] Chapter 7/11/1 “Heat Production”

[08] Chapter 7/11/2 “Heat Distribution”

[09] Chapter 7/11/5 “Load Management”

[10] Part 7/12 “Direct Electric Heating”

[11] Part 7/13 “Terminal Unit Functional Blocks”

[12] Part 7/14 “Ventilation & Air Conditioning and Cold Water”

[13] Chapter 7/19/11 “Boiler Controller”

[14] Part 10/1 “Logical Tag Extended”

Filename: 07_11_04 HWH FB RoomHCtrl v01.03.01 AS.docx
Version: 01.03.01
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 187

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 2 f 187

|Version|Date|Modifications|
|---|---|---|
|0.1|2001.07.24|BKY, document created from HWHFuncBlocV20 => document split-up into<br>multiple chapters<br>Functional block diagrams updated<br>Complete revision of the document: HIRC, HZC all datapoint descriptions<br>updated|
|0.2|2001.09.11|BKY: specification for HRDM, HDTACT and HDTRT added|
|0.3|2001.11.26|BKY, editorial update, changes according to HWH22 meeting decisions;<br>resolution of general TFI comments; changes are marked<br>release for assessment in TFI|
|0.4|2001.11.28|BKY, HDAUX included|
|0.5|2002.01.08|BKY, wording in chapter 1.3 updated; resolution of TFI comments; various<br>editorial corrections|
|0.6|2002.02.22|BKY, editorial corrections; missing DPT added; updated forcing/locking signals<br>according to chapter 7-11-5; SummerMode attribute in StatusHZC and<br>StatusHIRC added;<br>TFI approved, KNX Handbook 1.0|
|1.0|2002.09.10|BKY, editorial corrections; inclusion of new attribute EmergDem in<br>DPT_TempFlowWaterDemAbs (210.100), DPT_ActPosDemAbs (207.104),<br>DPT_TempRoomDemAbs (209.101), TFI approved,<br>updated for KNX Handbook 1.1|
|1.1|2003.08.25|BKY, editorial corrections; correction of timeout  StatusHPM input;<br>TFIapproved, updated for KNX Handbook 1.1|
|1.2|2005.02.24|BKY, editorial correction: property ID  in HIRC for ActPosHeatStageA input<br>corrected|
|1.2|2006.01.09|BKY: inclusion of new attribute DHWLegioReq in DPT_TempFlowWaterDemAbs<br>(210.100)|
|1.3|2009.06.17|Update in view of publication in the KNXSpecifications v2.0.|
|01.03.01|2013.10.28|Editorial updates for the publication of KNXSpecifications 2.1.|


-----

##### Contents

###### 1 Introduction ............................................................................................................................ 4 1.1 Scope ............................................................................................................................... 4 1.2 Objectives ....................................................................................................................... 4 1.3 Dependence on Configuration Modes ............................................................................ 5 1.3.1 Runtime Interworking ......................................................................................... 5 1.3.2 Parameters and Diagnostic Data ......................................................................... 6 1.4 Abbreviations .................................................................................................................. 7

 2 Functional Blocks: Room Heating Control ........................................................................ 10 2.1 Aims and Objectives ..................................................................................................... 10 2.1.1 Apartment heating control / zone control ......................................................... 10 2.1.2 Heating Individual Room Control for residential applications ......................... 13 2.1.3 Heating IRC Demand Transformation .............................................................. 16 2.1.4 Room Temperature Setpoint Management ....................................................... 18 2.1.5 External HVAC Optimizer ............................................................................... 19 2.2 Functional Block: Heating Zone Controller (HZC) ...................................................... 20 2.2.1 Functional Specification ................................................................................... 20 2.2.2 Constraints ........................................................................................................ 23 2.2.3 Functional block diagram ................................................................................. 24 2.2.4 Datapoint description ........................................................................................ 25 2.3 Functional Block: Heating Individual Room Controller (HIRC) ................................. 78 2.3.1 Functional Specification ................................................................................... 78 2.3.2 Constraints ........................................................................................................ 81 2.3.3 Functional block diagram ................................................................................. 82 2.3.4 Datapoint description ........................................................................................ 83 2.4 Functional Block: Heating Room Demand Manager (HRDM) .................................. 122 2.4.1 Functional Specification ................................................................................. 122 2.4.2 Constraints ...................................................................................................... 126 2.4.3 Functional block diagram ............................................................................... 127 2.4.4 Datapoint description ...................................................................................... 127 2.5 Functional Block: Heating Demand Transformer Actuator Position (HDTACT) ..... 138 2.5.1 Functional Specification ................................................................................. 138 2.5.2 Constraints ...................................................................................................... 138 2.5.3 Functional block diagram ............................................................................... 139 2.5.4 Datapoint description ...................................................................................... 140 2.6 Functional Block: Heating Demand Transformer Room Temperature (HDTRT) ..... 153 2.6.1 Functional Specification ................................................................................. 153 2.6.2 Constraints ...................................................................................................... 155 2.6.3 Functional block diagram ............................................................................... 156 2.6.4 Datapoint description ...................................................................................... 157 2.7 Functional Block: Auxiliary Heat Demand (HDAUX) .............................................. 181 2.7.1 Functional Specification ................................................................................. 181 2.7.2 Constraints ...................................................................................................... 182 2.7.3 Functional block diagram ............................................................................... 182 2.7.4 Datapoint description ...................................................................................... 183

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 3 f 187


-----

#### 1 Introduction

##### 1.1 Scope
###### This document is part of the KNX HVAC Application Interworking Standard.  It contains the Specification of the Functional Blocks used for HVAC Hot Water Heating (HWH) applications – part Room Heating Control. 

 The target market is mainly (European) residential and small commercial buildings. 

 Functional Blocks specification for applications VAC [12], terminal units (TU) [11] and direct electric heating (DEH) [10] are described in separate documents. 
 General purpose Functional Blocks used for HVAC applications such as sensors, actuators, MMI and some common HVAC Functional Blocks are described in a separate document (HVAC Specification Functional Blocks, Sensors, MMI, Actuators, Common Controller Functions [02], [03], [04], [05] and
 [06] ).
 This document does not describe the general HVAC-HWH application field and application requirements to be covered. It does also not contain the description of typical application examples (scenarios) and application profiles.

##### 1.2 Objectives
###### This document includes the information necessary to build interoperable HVAC HWH products using the KNX Bus. Runtime process interworking between HVAC control devices at the application level is the focus. Also data-interfaces for parameter setting, visualisation etc. are specified where appropriate (only state of the art datapoints generally used in all companies).

 In addition, this document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘easy installation’ system (LTE-HEE Mode [14] ).

 This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability. The HVAC system model is based on the decomposition of the distributed HVAC application by means of functional blocks, i.e. black-box description of functional blocks including data-interface and relationship to other functional blocks.

 Every functional block may be part of a complex device (e.g. a boiler & heating controller) containing more than one functional block. Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a functional block or to describe specific device types.

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms. The document does not specifically cover implementation aspects, but guidelines are included where appropriate.

 This part of the KNX HVAC specification is mainly but not completely independent of the underlying protocol since specific mechanisms for “easy configuration” and runtime data distribution must be available on the network.

 Completely protocol dependent parts of the HVAC HWH Specification such as data encoding and datapoint-types, object address tables, group address tables etc. are not part of this document. 

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 4 f 187


-----

##### 1.3 Dependence on Configuration Modes
###### The main focus of this document is the specification of the Basic Functional Blocks and the LTE specific parts. 

 The document provides all necessary information needed:
  for a complete implementation of the Functional Blocks in LTE mode
  for the implementation of mandatory objects used for runtime interworking in standard mode (Basic Functional Block)

 1.3.1 Runtime Interworking Mode dependent (S, LT-R, LT-S, Ctrl, Pb, A) implementation of optional runtime interworking objects is not specified in this document, e.g. “easy channel” definitions.
 The following table (example) shows the mode dependencies concerning runtime interworking

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** (GO) O

**Outputs** Outp1 **NA** NA NA M

      - Outp1-1 **GOb** GO GO NA

      - Outp1-2 **GOb** GO GO NA

Outp2 **GOb** GO GO M

###### Inp1: is mandatory M in LTE Mode but the information is not available NA in the Basic FB and all other modes because the datapoint type (DPT) is today not available in standard mode and there are no products on the market with this functionality. Inp2: is optional O in LTE Mode but the information is not available NA in the Basic FB and all other modes because the DPT is today not available in standard mode and there are no products on the market with this functionality. Inp3: is optional O in LTE Mode and an optional Group Object in the Basic FB (GOb). The datapoint is optionally supported as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE Mode and has a structured DPT or a DPT with extended features which is today not available in standard mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes. Outp2: is mandatory in all modes

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 5 f 187

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
||Inp2|**NA**|NA|NA|O|
||Inp3|**(GOb) **||(GO)|O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
||- Outp1-1|**GOb  **|GO|GO|NA|
||- Outp1-2|**GOb **|GO|GO|NA|
||Outp2|**GOb **|GO|GO|M|


-----

###### 1.3.2 Parameters and Diagnostic Data LTE implementation:
  Parameters and Diagnostic Data of a Functional Block shall be implemented as Properties of the corresponding Interface Object which are accessed using individual addressing.
  These Properties are addressed via the standard Interface Object Type (IO Type) for this Functional Block. This IO Type is also used for datapoint addressing in the LTE runtime interworking model
  Standard DPT or HVAC specific DPT with extended features are used where appropriate.
 Other modes:
  Parameters and Diagnostic Data can in principle be implemented as memory mapped datapoints or Group Objects or Properties of an Interface Object using individual addressing. This document does not lay down how to implement Parameters and Diagnostic Data in S, LT-R, LT-S, Ctrl, Pb and A- Mode.
  In case of Memory Mapped datapoints the DPT may be manufacturer specific
  In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPT. The description of these Group Objects shall be part of the mode-dependent specification (e.g. Channel definition).
  In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller resources). The manufacturer has the choice:  to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations)  IO Type[used] = IO Type[HVAC-LTE]  to implement these Properties using standard DPT only.  In this case, the same Property ID but a different IO Type shall be used since the DPT of a Property shall be unambiguous for each IO Type. Simple IOT mapping rule: IO Type[used] = IO Type[standardDPT] = IO Type[HVAC-LTE ]+ 10000d (e.g. BUC[HVAC-LTE] = 128 => BUC[standardDPT] = 10128)  It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given Functional Block shall however be complete. It is thus not allowed to implement part of the datapoints of a Functional Block in IO Type[standardDPT] and the remaining in IO Type[HVACLTE].

 Implementation of Parameter and Diagnostic Data

 Property based Group Object Memory mapped HVAC-LTE style Standard DPT

IO Type IO Type[HVAC-LTE] IO Type[HVAC-LTE ]+ 10000

e.g. BUC=128 e.g. BUC=10128

Property ID Property ID x => same Property ID x

if standard DPT => same standard DPT => same standard DPT company specific

DPT

if HVAC-LTE specific*) => mapped standard => mapped standard

e.g. 205.100 DPT, e.g. 9.001 DPT, e.g. 9.001

###### In this document only the HVAC-LTE style of Parameters and Diagnostic Data is specified for IO Type[HVAC-LTE]. 
 In the FB datapoint overview those Parameters and Diagnostic Data with HVAC-LTE specific (extended) DPT are marked “ *) ”  The mapping of HVAC specific DPT to standard DPT is generic and described in the document [01] – HVAC Datapoint Types; Supplement 11 (TFI 18) 

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 6 f 187

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**HVAC-LTE style**<br>**Standard DPT**|**Property based**<br>**HVAC-LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeHVAC-LTE <br>e.g. BUC=128|IO TypeHVAC-LTE+ 10000<br>e.g. BUC=10128|||
|Property ID|Property ID x|=> same Property ID x|||
|DPT|if standard DPT|=> same standard DPT|=> same standard DPT|company specific|
|DPT|if HVAC-LTE specific***)** <br>e.g. 205.100|=> mapped standard<br>DPT, e.g. 9.001|=> mapped standard<br>DPT, e.g. 9.001||


-----

##### 1.4 Abbreviations

###### Functional Blocks: Hot Water Heating (HWH)  Abbreviation Description BUC Burner Controller BOC Boiler Controller HPM Heat Production Manager BST Buffer Storage Tank HFDM Heating Flow Demand Manager FTC Flow Temperature Controller  HPM Heat Production Manager HZC Heating Zone Controller HIRC Heating Individual Room Controller HRDM Heating Room Demand Manager HDTACT Heat Demand Transformer Actuator Position HDTRT Heat Demand Transformer Room Temperature HDAUX Auxiliary Heat Demand DHWC Domestic Hot Water Controller DHWS Domestic Hot Water Scheduler DHWCPS Domestic Hot Water Circulation Pump Scheduler SDHWC Solar Domestic Hot Water Controller DHWSM Domestic Hot Water Setpoint Manager DHWCPC Domestic Hot Water Circulation Pump Controller UDHWSET DHW User Settings
 Ventilation, Air Conditioning and Cold Water (VAC)

 Abbreviation Description

 AHUC Air Handling Unit Controller CC Chiller Control CDAUX Auxiliary Cooling Demand CDAUXPER Auxiliary Cooling Demand Precent CDTAHU Cooling Demand Transformer Air Handling Unit CFDM Cooling Flow Demand Manager CPM Cold Water Production Manager CRC Re-Cooling Controller  CZC Cooling Zone Controller HDAUXPER Auxiliary Heating Demand Precent HDTAHU Heating Demand Transformer Air Handling Unit SATC Supply Air Temperature Controller

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 7 f 187


-----

###### Terminal Units (TU) [10] Abbreviation Description ACDTTU Air Cooler Energy Demand Transformer Terminal Unit AHDTTU Air Heater Energy Demand Transformer Terminal Unit CCDTTU Chilled Ceiling Energy Demand Transformer Terminal Unit FCC Fan Coil Unit Controller RCC Radiator and Chilled Ceiling Control RHDTTU Radiator Heating Energy Demand Transformer Terminal Unit SPUC Split Unit Control VAVC Variable Air Volume Control VDTTU Ventilation Demand Transformer Terminal Unit WHPC Water Heat Pump Control
 Sensor, MMI, Actuators - Common Controller Functions [02], [03], [04], [05] and [06] Abbreviation Description CFWTS Condensor Flow Temperature Sensor CRNWTS Condensor Retrun Water Temperature Sensor DPS Dew Point Status Sensor FWTS Flow Water Temperature Sensor HVA HVAC Valve OAD Outside Air Damper ORHS Outside Relative Humidity Sensor OAQS Outside Air Quality Sensor OTS Outside Air Temperature Sensor PRD Presence Detector RRHS Room Relative Humidity Sensor RAQS Room Air Quality Sensor RNARHS Return Air Relative Humidity Sensor RNAQS Return Air Quality Sensor RNATS Return Air Temperature Sensor RNWTS Return Water Temperature Sensor RSMHD Room Setpoint Manager HVAC-Mode Driven RSMTD Room Setpoint Manager Temperature Driven RTS Room Temperature Sensor SARHS Supply Air Relative Humidity Sensor SAQS Supply Air Quality Sensor SATS Supply Air Temperature Sensor SIS Sun Intensity Sensor SMAQ Setpoint Manager Air Quality SMRH Setpoint Manager relative Humidity UAQSS Air Quality Setpoint Setting URHSS Air Relative Humidity Setpoint Setting UHRS User HVAC Room Setting UHD User HVAC Display WCOS Water Change over Status Sensor WOS Window Switch WSS Wind Speed Sensor

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 8 f 187


-----

###### General Abbreviation Description cs Company specific NA not allowed / not available LTE Logical Tag Extended Mode, see [14] Volume 10, LTE Specification FB Functional Block DPT Datapoint Type IO Interface Object IR LTE InfoReport Input / Output IR/P LTE InfoReport Input with Polling capability (LTE property client) W LTE Write Input / Output

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 9 f 187


-----

#### 2 Functional Blocks: Room Heating Control

##### 2.1 Aims and Objectives

###### 2.1.1 Apartment heating control / zone control


###### Grp_DistrSegmH_u

TempFlowWaterDemAbsHZC(n)

LockSignHFDM
ForceSignHFDM
LockSignHPM
ForceSignHPM
StatusHPM


### HZC

|Grp DistrSegmH u<br>_ _<br>TempFlowWaterDemAbsHZC(n)|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|**Grp_DistrSegmH_u**<br>TempFlowWaterDemAbsHZC(n)<br>|**Grp_DistrSegmH_u**<br>TempFlowWaterDemAbsHZC(n)<br>||||
|**Grp_DistrSegmH_u**<br>TempFlowWaterDemAbsHZC(n)<br>|~~H~~Z|~~H~~Z|~~H~~Z||


###### secondary distribution level d


###### Figure 1 Heating Zone Control system (simplified)

Functional Blocks: HZC: Heating Zone Controller
RSMHD: Room Setpoint Manager HVAC Mode Driven
MMI: Man Machine Interface
RTS: Roomtemperature Sensor

###### This section describes room temperature control for a heating zone. A zone is in residential buildings e.g. an entire apartment or a single family home. In non residential applications a zone could be a kindergarten, restaurant, shop etc. To simplify the description, the example of apartment control is described hereafter. In the LTE implementation the Geographical zone ‘Apartment’ is used to address Functional Blocks within the same heating zone.

 The application model shall also support multiple heating circuits in the same Apartment:

 - Example 1: an Apartment heating system may have one HZC for floor heating and one HZC for
###### radiator heating.

 - Example 2: an Apartment heating system may have one HZC for floor heating and multiple HIRC
###### for individual room control with radiator heating.

 In such mixed systems a duplication of HZC, RSMHD etc. occurs. Especially the handling of room setpoints, HVAC Modes, HVAC Schedules may be tricky (unambiguous linking of functional blocks)

 LTE Zoning for the HZC: usage of Room Level ‘R’ and SubZone ‘S’ In simple systems with only one heating circuit (one HZC) per Apartment, the support of the Room and Subzone tags is in principle not relevant.  In a first approach to the HZC model, the HZC was therefore only communicating in the LTE binding group A.*.* (wildcard on Room and Subzone). This solution would lead to zoning conflicts and ambiguous addressing in mixed HZC and HIRC systems within the same Apartment

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 10 f 187


-----

###### A flexible mix of HZC and HIRC within one Apartment shall be possible. The HZC is therefore always communicating with explicit A.R.S zoning information (unambiguous zoning information, no wildcard on Room or Subzone).

- the HZC shall support the setting of the ‘Apartment’ parameter

- in HZC implementation the support of the ‘Room’ parameter is optional
###### If ‘Room’ parameter setting is not supported, the HZC shall communicate on the default Room=1 => Geographical Zone A.1.S 

- in HZC implementation the support of the ‘Subzone’ parameter is optional
###### If ‘Subzone’ parameter setting is not supported, the HZC shall communicate on the default Subzone=1  => Geographical Zone A.R.1

- if both Room and Subzone parameters are not supported, the HZC shall communicate on the default
###### Geographical Zone A.1.1 [*)]

*) Remark:
###### In mixed systems with HZC and HIRC the installer shall pay attention to the fact that the HZC occupies per default the zone A.1.1.  I.e. Room N° 1 is per default “occupied” by the HZC. 

 In this case there are various addressing possibilities for HIRC, e.g.:

 – locate the first HIRC in A.1.2 (usage of subzone, HZC and HIRC belong logically to the same  Room and may share the same room temp sensor). Further HIRC are addressed in A.2.1 ... A.n.1

 – reserve Room N° 1 for the HZC. The HIRC are addressed starting with Room N° 2 using addresses A.2.1 ... A.m.1

 – Change the zoning address of the HZC to a “high” Room N°; e.g. A.31.1 (only possible if  parameter ‘Room’ is supported by the device). HIRC addressing may start with Room N° 1 => zones A.1.1 .. A.n.1

 The preferred solution will depend on the installation, e.g. which scheduler programs / RSMHD or room temp sensors have to be shared ?

 It was also discussed to reserve for the HZC a default address with a high (normally unused) Room N°, e.g. A.31.1. This solution was dropped because in simple systems with only a HZC per Apartment (majority of installations) plug and play binding using the ex factory geographical zone 1.1.1 will no longer work.

 For further information on geographical LTE zones see also [14]

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 11 f 187


-----

###### Room temperature control: The room temperature of one Apartment / Subzone is controlled by one Heating Zone Controller (HZC) which calculates and controls the corresponding flow temperature of the zone. The apartment heating system does not comprise (bus connected) individual room controllers. The flow temperature setpoint is mainly calculated according to the actual HVACMode and the corresponding room temperature setpoint. These information are mandatory inputs which are provided by the Roomtemperature Setpoint Manager (RSMHD). The HVACMode from RSMHD may depend on automatic time schedule, local user operation (MMI) presence detection, window status, Comfort Prolongation etc. The method of calculation of the flow temperature setpoint in the HZC is company-specific and uses build in algorithm like OTC (outside temperature compensation), load compensation or any other. For these algorithms additionally the outside temperature (=> heating curve) and the actual room temperature may be used. In more advanced systems the HZC may incorporate local optimizer functionality (company specific functionality). The optimizer part of the HZC may provide functions like morning boost, start and stop optimization etc. In this case the optimizer will have influence on the HVAC Mode and the room temperature setpoint used internally by the HZC. In addition the HZC provides optional inputs for an external (central) “HVAC Optimizer” which may be located in a management station etc. See clause 2.1.5
 Heat demand generation and load management functions: The HZC is connected to one Heat Distribution Segment and sends its heat demand to the corresponding HFDM which provides demand dependent hot water flow. Out of the flow temperature setpoint, the HZC calculates the corresponding flow temperature demand signal which is sent to the HFDM in the corresponding Heat Distribution Segment. The HFDM in the Heat Distribution Segment collects the heat demands from all apartments (HZC) and other consumers (e.g. DHW) and calculates the resulting heat demand (see [08]) Load priority between HZC and other consumers (e.g. DHW) in the Heat Distribution Segment is controlled by the HFDM according to priority attributes in the heat demand signals. If load priority is requested by one or a class of consumers, the HFDM will send a locking signal to the consumers in the secondary Heat Distribution Segment. These locking signals for load priority as well as locking signals due to boiler overload are handled by the HZC. Forcing signals due to boiler overheat protection or oversupply or intelligent usage of spare energy are also handled by the HZC (temporary increased energy consumption).
 Usage of status information from heat production: The signal StatusHPM is provided by the HPM / HFDM to inform consumers like HZC e.g. if the heat production is on and is able do provide energy. This information is used in the heat consumers for optimization purpose and “learning-functions”(e.g. heat-curve adaptation). Examples: – if boiler is off due to SummerMode or manually switched off, it is not reasonable in the heating zone controllers to turn the circulation pumps on – if the boiler can’t provide energy, learning functions in the controllers should temporary be disabled.
 User Interface: A user interface in the apartment can be used for remote control of the HZC and may also contain the Roomtemperature Setpoint Manager (RSMHD), a room temperature sensor (RTS), room temperature setpoint adjustment etc.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 12 f 187


-----

###### 2.1.2 Heating Individual Room Control for residential applications

**Grp_Apartment_x**

**Grp_Apartment_b**

**Grp_Apartment_a** **Grp_Apartment_a . Room_t . (Subzone..)**

**Grp_Apartment_a . Room_s . (Subzone ..)**

MMI **Grp_Apartment_a . Room_r . (Subzone_z)**

**Grp_DistrSegmH_u** MMI

ActPosDemAbsHeatMax

TempFlowWaterDemAbsHDTRT (n) TempRoomDemAbsHeatMax

HDT*) HRDM ActPosDemAbsHeatTempRoomDemAbsHeat TempRoom RTS

LockSignHFDMForceSignHFDM HIRC
StatusHPM
LockSignHPM
ForceSignHPM LockSignHFDM

ForceSignHFDM RSMHD
StatusHPM HVACModeEff
LockSignHPM HVACModeEffNext

secondary distribution level d ForceSignHPM TempRoomSetpSetHeatEff(4)

TempRoomSetpHeatEff

HVA

***) stands for HDTRT and HDTACT**

###### Figure 2 Residential Individual Room Control system (simplified)

Functional Blocks: HDT: Heating Demand Transformer (for more details see clause 0)
HRDM: Heating Room Demand Manager
RSMHD: Room Setpoint Manager HVAC Mode Driven
HIRC: Heating Individual Room Controller
RTS: Roomtemp. Sensor
HVA: Heating Valve Stage A
MMI: Man Machine Interface

###### This section describes individual room temperature control system which is mainly designed for residential applications. Each room within an entire apartment or a single family home is controlled individually.

 In the LTE implementation the Geographical zone ‘Apartment.Room’ is used to address Functional Blocks within the same individual room control zone.

 This application model makes the configuration of an IRC system easy because all IRC devices of an apartment are connected to the same Heat Distribution Segment which provides demand dependent hot water flow. Therefore collection and management of the heat demand from all rooms within one apartment can be done centrally at the level of apartment. 

 Constraints: This Individual Room Control model is less suitable for large commercial applications because the hydraulic system may be different from the geographical structure of the building. The Rooms of one Floor could be connected to different Heat Distribution Segments. Therefore collection and management of the heat demand from all rooms within one floor can usually not be done centrally at the level of one Floor. The Terminal Unit (TU) application model [11] is more flexible for IRC applications in commercial buildings but additional configuration of the Heat Distribution Segment per Individual Room Controller is necessary.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 13 f 187

|Col1|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
||||T|ctPo<br>emp|
|HD<br>|HD|T<br>|***)**|***)**|
|HD<br>|HD||||
|HD<br>|HD||||

|Col1|Col2|Col3|Col4|
|---|---|---|---|
||HVA|||
|||||


-----

###### Room temperature control: Each room (or subzone of a room) in an apartment is controlled individually by an HIRC according to the actual HVACMode and the corresponding room temperature setpoint. These information are mandatory inputs which are provided by the Roomtemperature Setpoint Manager (RSMHD). The actual room temperature setpoint and the HVACMode in each room are calculated by the RSMHD. The HVACMode may depend on automatic time schedule, local user operation (MMI), presence detection, window status, Comfort Prolongation etc. The HIRC calculates and controls the position of the valve(s) in the room (or subzone of a room). Within one room (or subzone of a room) all valves HVA are controlled together by the HIRC. The method of calculation of the valve position in the HIRC is company-specific. The actual room temperature value (provided by RTS) is used for room temperature control loop mechanism. It is a mandatory input for HIRC. In more advanced systems the HIRC may incorporate local optimizer functionality (company specific functionality). The optimizer part of the HIRC may provide functions like morning boost, start and stop optimization etc. In this case the optimizer will have influence on the HVAC Mode and the room temperature setpoint used internally by the HIRC. In addition the HIRC provides optional inputs for an external (central) “HVAC Optimizer” which may be located in a management station etc. See clause 2.1.5
 Heat demand generation and load management functions: All HIRC of the same Apartment are connected to one Heat Distribution Segment which provides demand dependent hot water flow. The HIRC calculates the room heating demand to enable demand-dependant heat production. The heat demand calculation is based on the same mechanisms as room temperature control (see above). The heat demand is either expressed as a (rated) room temperature setpoint or (rated) valve position setpoint. See also chapter 0. The calculation mechanism is manufacturer specific.

 The Heating Room Demand Manager (HRDM) collects the room demands from all HIRC’s in the apartment and calculates the resulting heating room demand which is transmitted to the “Heating Demand Transformer” (HDT). Note: “HDT” stands for a cluster of two functional blocks used for demand transformation, see clause 2.1.3)

 The “HDT” translates the resulting heating room demand to the corresponding hot water heat demand (requested water flow temperature) which is then transmitted to the HFDM in the corresponding Heat Distribution Segment. HRDM and “HDT” functional blocks are often located in the same device.

 The HFDM collects the heat demands from all apartments (“HDT”) and other consumers in the Distribution Segment and calculates the resulting heat demand (see [08]).

 Load priority between the HIRC and other consumers (e.g. DHW) is controlled by the HFDM according to priority attributes in the heat demand signals. If load priority is requested by one or a class of consumers, the HFDM will send a locking signal to the consumers in the distribution segment. These locking signals for load priority as well as locking signals due to boiler overload are handled by the HIRC

 Forcing signals due to boiler overheat protection or oversupply or intelligent usage of spare energy are also handled by the HIRC (temporary increased energy consumption). Forcing and locking signals are received by the DT and must be routed to the HIRC controls. Locking signals can be used in HIRC, but normally without big effect because the heat consumption is already reduced before the HIRC system (e.g. in a pre-controller). Forcing signals can be handled by the HIRC solely because in an IRC system only the HIRC functional block can control the valves to be open and consume more energy.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 14 f 187


-----

###### Usage of status information from heat production: The signal StatusHPM is provided by the HPM / HFDM in the Heat Distribution Segment to inform consumers e.g. if the heat production is on and is able do provide energy. StatusHPM is received by the DT and must be routed to the HIRC controls. Due to this routing mechanism, the HIRC’s do not need to know to which Producer system (Heat Prod. Segment) they are connected. 

 Status HPM is used in the HIRC for optimization purpose and “learning-functions”(e.g. heat-curve adaptation).

 Examples: – if boiler is off due to SummerMode or manually switch off, it is not reasonable in the IRC system to change the actuator position (=> all valves closed)

 – if the boiler can’t provide energy, learning functions in the controllers should temporary be disabled.

 User Interface: A user interface in the room (room MMI) can be used for remote control of the HIRC and may also contain the Room Setpoint Manager RSMHD, a room temperature sensor (RTS), room temperature setpoint adjustment etc.

 A user interface in the apartment (apartment MMI) can be used for centralized remote control of the RSMHD‘s and HIRC‘s.

 LTE Zoning: 
 HIRC, RSMHD, RTS, HVA [1)] and room MMI in the same room are grouped by the Group ‘Apartment.Room and the room Subzone is normally not relevant.

_1) Remark: Usually all valves HVA in the same room are controlled in parallel. But in some cases_
###### Subzoning of valves in the same room is requested (optional feature) => Apartment.Room.Subzone

- all valves HVA connected to a HIRC are controlled together and belong to the same Subzone. I.e. for
###### multiple Room Heating Subzones different heating controllers are responsible (HIRC or HZC)

- the HIRC and associated functional blocks shall support the setting of the ‘Apartment’ and ‘Room’
###### parameters

- the support of the ‘Subzone’ parameter is optional. If ‘Subzone’ parameter setting is not supported,
###### the HIRC and associated functional blocks shall communicate on the default Subzone=1  => Geographical Zone A.R.1

 “HDT”, HRDM and apartment MMI belong to the overall group ‘Apartment.*.*’. They collect data from Rooms and Subzones within the Apartment. They have therefore LTE ‘Sniffer’ functionality within the Apartment. For further information on LTE ‘Sniffer’ functionality see also [14]

 “HDT” also belongs to a Group ‘DistrSegmH‘ because the heat demand of the Apartment is sent to the corresponding Heat Distribution Segment.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 15 f 187


-----

###### 2.1.3 Heating IRC Demand Transformation The “HDT” in chapter 2.1.2 is a collection of ‘Heating Demand Transformer Room Temperature’
HDTRT and ‘Heating Demand Transformer Actuator Position’ HDTACT.


HDTRT

|Col1|HFDM|
|---|---|

|H|DT|
|---|---|


###### Figure 3 IRC heat demand calculation (simplified)

 TWO heat demand calculation methods are supported by the system

- In the existing EIB solution, the valve positions are used for the calculation of the heat demand
###### ActPosDemAbsHeat. From each HIRC the valve position (setpoint) is collected in the HRDM and the max. valve position ActPosDemAbsHeatMax is calculated. A control loop mechanism in the HDTACT calculates the FlowTemperature Demand so that valves are working in a mid-position. The Flow Temperature Demand TempFlowWaterDemHeatShift is transmitted by the HDTACT as  - flow temperature value to the HDTRT where the resulting absolute Flow Temperature Demand TempFlowWaterDemAbsHDTRT is calculated. The basic flow temperature demand value in the HDTRT may be fixed or outside temperature dependent. Further information is available in the corresponding EIB ObIS model [13].
 ActPosDemAbsHeat signals from the HIRC and the resulting ActPosDemAbsHeatMax signal from HRDM may contain optional load priority and emergency heat demand information which is not considered in the HDTACT. Load priority information can be used in the HDTRT to set load priority attributes in the resulting TempFlowWaterDemAbsHDTRT signal. Emergency heat demand information can be used in the HDTRT to set the ‘EmergDem’ attribute in the resulting TempFlowWaterDemAbsHDTRT signal. In order to maintain load priority and emergency heat demand information, the HDTRT may optionally receive and evaluate the ActPosDemAbsHeatMax signal.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 16 f 187


-----

- In the second solution, room temperature setpoints are used for the calculation of the Flow
###### Temperature Demand. From each HIRC the actual room temperature setpoint TempRoomDemAbsHeat is collected in the HRDM and the max. room temperature setpoint TempRoomDemAbsHeatMax is calculated, which is then transmitted to the HDTRT. In the HDTRT, the absolute FlowTemperature Demand TempFlowWaterDemAbsHDTRT is calculated (e.g. using outside temperature and a heat curve).This mechanisms is in its simplest form only a control system without control-loop function. The mechanism may be extended by consideration of the difference between room temperature setpoint and actual room temperature value. In addition also the valve position can be used for further amendments. TempRoomDemAbsHeat signals from the HIRC and the resulting TempRoomDemAbsHeatMax signal from HRDM may contain optional load priority and emergency heat demand information which can be considered in the HDTRT to set load priority attributes and emergency heat demand attribute in the resulting TempFlowWaterDemAbsHDTRT signal. The detailed mechanism for the calculation of the Flow Temperature Demand is company specific and not subject of this specification.

 HRDM shall support both mechanisms:

- calculation of the max. valve position setpoint

- calculation of max. room temperature setpoint.

###### In the HDTRT the delta value TempFlowWaterDemHeatShift from HDTACT is added to the absolute Flow Temperature Demand and the resulting TempFlowWaterDemAbsHDTRT signal is generated. 

 Constraints

- There is only one HRDM, HDTACT and HDTRT per Apartment zone

- Mix of both methods within one apartment is not allowed. If both TempRoomDemAbsHeatMax and
###### ActPosDemAbsHeatMax signals occur, the behaviour of the system will be manufacturer specific.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 17 f 187


-----

###### 2.1.4 Room Temperature Setpoint Management Overview only: for more details see RSMHD in [02], [03], [04], [05] and [06]

**“Scheduler”** **Heating Controller Connections with RSMHD**
**(not complete)**

**HVACMode** **RoomTemperature**

**Sensor**

**HVACModeNext**

**EnableComfort**

**“Management Station”**
**(not complete)** **Room Setpoint Manager RSMHD**

**“HeatingController”**

**TempRoomSetpSet** **HVACMode** **(not complete)**
**HeatShift (3)** **HVACModeNext** **TempRoom**

**EnableComfort**

**TempRoomSetp**
**SetHeatShift (3)** **HVACModeEff**

**MMI** **HVACMode**
**(different blocks)** **HVACMode** **EffNext**

**User** **HVACModeEff**

**HVACModeUser**

**Status...**

**ComfortProlong** **ComfortProlong**
**User** **User** **HVACMode**

**EffNext** **HVACModeAct**

**TempRoomSetp** **TempRoomSetp**
**UserOffset** **UserOffset** **TempRoomSetp**

**HeatAct**

**TempRoomSetp** **TempRoomSetp**
**UserAbs** **UserAbs** **TempRoomSetp**

**TempRoomSetp** **SetHeatEff(4)**
**SetHeatEff(4)**

**TempRoomSetp**

**“Room Sensors”** **TempRoomSetp** **HeatEff**
**(different blocks)** **HeatEff**

**Window**
**Status** **Window**

**Status**

**Presence** **Presence**
**Status** **Status**

###### Figure 4 Room Setpoint Management (simplified)

 The separation of the heating controller from RSMHD and “scheduling” allows much more flexibility for device design. The figure in above shows the dependencies between the Functional Blocks

 The RSMHD provides the active HVAC mode (HVACModeEff), the scheduler-dependent next HVAC mode and the time until change of mode (HVACModeEffNext) and a set of 4 room temperature setpoints, one for each HVAC mode. In addition the actual room temperature setpoint (TempRoomSetpHeatEff) is provided for simple heating systems which are using the room temperature setpoint only (no usage of the HVAC mode, no optimizer functionality, no cooling)

 The outputs of the RSMHD may depend on user interaction from an MMI, automatic scheduler program, interaction from a management station and room sensors (presence, window status etc.).

 The Heating Controller (HZC or HIRC) uses these signals from the RSMHD to calculate the actual room temperature setpoint.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 18 f 187


-----

###### 2.1.5 External HVAC Optimizer Overview only: for more details see [02], [03], [04], [05] and [06]

 In more advanced systems the heating controller functional block HZC and HIRC may incorporate local optimizer functionality (company specific functionality like morning boost, start and stop optimization etc).  In addition the HZC and HIRC may provide optional inputs for an external (central) “HVAC Optimizer” which may be located in a central unit or management station etc. HVAC Optimizer provides an optimized HVAC Mode (HVACModeOptim) and a delta room temperature setpoint value which allows shift the actual roomtemp. setpoint, e.g. for morning boost (TempRoomSetpOptimHeatShift). These values are consumed by the heating controller

 The HZC and HIRC provide a Status output signal with optimizer-attributes, the operating mode which the controller is currently using (including external and local optimization) and the currently active room temperature setpoint.. These information are mainly used for visualization (e.g. on a room unit)

**“HVACOptimizer”**

**RoomTemperature**

**(not complete)** **Sensor**

**HVACModeOptim**

**TempRoomSetp**
**OptimHeatShift** **“HeatingController + local Optimizer”**

**(not complete)**

**TempRoom**

**HVACModeOptim**

**TempRoomSetp**
**OptimHeatShift**

**“Room Setpoint Manager”**

**(not complete)** **HVACModeEff**

**HVACModeEff**

**HVACModeEffNext**

**HVACModeEffNext**

**TempRoomSetp**
**SetHeatEff(4)** **TempRoomSetp**

**HeatAct**

**TempRoomSetp**

**TempRoomSetp**

**SetHeatEff(4)**

**HeatEff** **HVACModeAct**

**TempRoomSetp**
**HeatEff** **Status....**

###### Figure 5 Link with HVAC Optimizer (simplified)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 19 f 187


-----

##### 2.2 Functional Block: Heating Zone Controller (HZC)

###### 2.2.1 Functional Specification

 2.2.1.1 Room temperature control The Heating Zone Controller HZC calculates and controls the necessary flow temperature for its zone (flow temperature control-loop) in order to control the room temperature according the requested room temperature setpoint.

 Calculation of the flow temperature setpoint and the control-loop mechanism for flow temperature control is company-specific and not part of this specification. HZC may use built-in algorithm like OTC (outside temperature compensation), load compensation or any other.

 But for HZC control loop mechanism the effective HVAC Mode and a set of room temperature setpoints (for the different HVAC Modes) or the effective Room Temperature Setpoint are mandatory inputs. Usually also the current room temperature, outside temperature etc. are used in addition.

 Optionally the HZC may incorporate local functions like morning boost, start/stop optimization, ECO- function etc. These optimization functions are company specific and not part of the HZC specification

 The RSMHD provides necessary information for the HZC as:

- ‘HVACModeEff’ Contains the present/active ‘HVACMode’ which may depend on
###### automatic time schedule, local user operation (MMI) presence detection, window status, comfort prolongation etc.

- ‘HVACModeEffNext’ Contains the effective next ‘HVACMode’ and the delay time
###### until the change of HVACMode (according to advanced scheduling information, local user operation etc.) => used in the HZC for local optimiser functionality

- ‘TempRoomSetpSetHeatEff(4)’ The effective temperature setpoints for heating for ‘Comfort’,
###### ‘Standby’, ‘Economy’ and ‘BuildingProtection’ (set of setpoints).

- ‘TempRoomSetpHeatEff’ The effective room temperature setpoint for heating.

###### Interaction with an external HVAC Optimizer: see also chapter 2.1.5

- ‘HVACModeOptim’ Contains the optimzed ‘HVACMode’ to be used in the HZC
###### instead of the ‘HVACModeEff’

- ‘TempRoomSetpOptimHeatShift delta correction value to be added in the HZC to the actual room
###### temperature setpoint

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 20 f 187


-----

###### 2.2.1.2 Flow temperature demand The Heating Zone Controller HZC is connected to one Heat Distribution Segment. The HZC calculates from the flow temperature setpoint for its zone the corresponding flow temperature demand.

- TempFlowWaterDemAbsHZC This mandatory output signal contains the calculated flow
###### temperature demand (absolute value) of the HZC which is sent to the HFDM in the Heat Distribution Segment.
 Calculation of the flow temperature demand is company-specific and not part of this specification. Normally a temperature offset is added to compensate temperature difference in the valve.
 The signal contains also attributes for load priority management (see clause 2.2.1.8) and control of a common system pump in the Heat Distribution Segment (see clause 2.2.1.9)
 The emergency demand ‘EmergDem’ is also supported in the HZC heat demand signal (optional feature). This attribute can be set by the HZC to indicate a critical heat demand for frost protection, e.g. if the room- and/or outside temperature is below a critical value and no heat is provided by the heat production system (e.g. because boiler is in ‘summer mode’ or manually switched off).  If supported by the heat production system (HPM), the attribute ‘EmergDem’=true will activate heat production in any case (override of e.g. local ‘summer mode’)

 2.2.1.3 Usage of StatusHPM by the HZC The signal StatusHPM which is provided by the HPM / HFDM informs the HZC e.g. if the heat production is on and is able do provide energy. This information may be used in the HZC for optimization purpose and “learning-functions”(e.g. heat-curve adaptation). These functions are company- specific.

 2.2.1.4 Usage of LockSignHPM by the HZC If the HZC receives a critical locking signal from the HPM the HZC will reduce the flow according to the % reduction factor in any case.

 If the HZC receives a uncritical locking signal from the HPM the HZC will reduce the flow according to the % reduction factor if the HZC has not requested load priority.

 IMPORTANT: LockSignHPM must NOT have an influence on the calculation of the flow temperature demand signal (otherwise system may „oscillate“)

 Usage of LockSignHPM is an optional feature of the HZC. See also document [09].

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 21 f 187


-----

###### 2.2.1.5 Usage of ForceSignHPM by the HZC Forcing signals of the type ‘Protection’ or ‘Oversupply’ are only accepted by the HZC if either the attribute ‘RoomHMax’ or ‘RoomHComf’ is set (activate room heating).

- If the HZC receives a critical forcing signal (type ‘Protection’) it will react in any case (unconditional
###### load). If ‘RoomHMax’ attribute is set the HZC will increase the flow until a max. flow temperature (parameter) is reached. If ‘RoomHComf’ attribute is set: room heating shall be temporarily activated with ‘Comfort’ room temperature setpoint (HVACMode = Comfort)

- If the HZC receives a uncritical forcing signal (type ‘Oversupply’) it may react or may ignore the
###### signal (conditional load). Forcing signal could e.g. be ignored if the HZC is in an energy saving mode. If the signal is accepted, the reaction is the same as for type ‘Protection’, see above
 If the HZC receives a forcing signal with the type ‘Overrun’ immediately after load shutdown it will temporarily keep the last flow temperature setpoint (used before shutdown) for control loop (pump overrun). So remaining energy in the heat producer / heat exchanger is efficiently used after load shutdown.

 IMPORTANT: ForceSignHPM must NOT have an influence on the calculation of the flow temperature demand signal (otherwise system may „oscillate“)

 The implementation of forcing signals is an optional feature of the HZC. See also document [09].

 2.2.1.6 Usage of received LockSignHFDM in the HZC same procedure as for LockSignHPM, see clause 2.2.1.3

 2.2.1.7 Usage of received ForceSignHFDM in the HZC same procedure as for ForceSignHPM, see clause 2.2.1.5

 2.2.1.8 Load Priority Management Absolute or shift load priority can be requested by the HZC by setting the attributes ‘AbsLoadPriority’ or ‘ShiftLoadPriority’ in the TempFlowWaterDemAbsHZC signal.

 Load Priority between the consumers within a Heat Distribution Segment is controlled by the HFDM according to priority attributes in the received heat demand signals. If absolute load priority is requested by one or a class of consumers, the HFDM will send a ‘uncritical’ locking signal LockSignHFDM with 100% power reduction to the consumers in the Heat Distribution Segment.

 If the HFDM can not provide the requested flow temperature (e.g. in a heat-exchanger) and if a consumer requests shift load priority the HFDM will send an ‘uncritical’ locking signal with X % power reduction to the consumers in the Heat Distribution Segment. See also [08] and [09]

 If the heat production system can not provide the requested boiler- / flow temperature and if a consumer requests shift load priority the HPM will send an ‘uncritical’ locking signal LockSignHPM with X % power reduction. See also [07] and [09]

 2.2.1.9 Sensors and actuators  The control of the pump of the heating zone and an optional 3-way valve is normally done directly by relays (hard wired).

 In larger system a common System Pump is usually installed in the Heat Distribution Segment to provide water flow in the Segment. The System Pump is normally controlled by the HFDM.  HZC without an own pump will set the ‘SystemPumpReq’ attribute in the TempFlowWaterDemAbsHZC signal if it has a valid heat demand.

 HZC with an own pump will normally not set the ‘SystemPumpReq’ attribute in the TempFlowWaterDemAbsHZC signal if they have a valid heat demand.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 22 f 187


-----

###### Usage of a flow temperature sensor is mandatory for heating zone control. The flow temperature sensor is always connected to the HZC locally (hard wired).

 Zone return temperature sensor is optional and is also always hard wired.

 The common flow temperature and return temperature in the Heat Distribution Segment are optional input signals to the HZC.

 The HZC will optionally also use the outside temperature (and in some cases wind speed and sun intensity) and the room temperature for the zone control loop mechanism. These sensors may be hard- wired to the device containing the HZC or may be received as external inputs from the bus. If one of these sensors is connected locally to the device containing the HZC, the corresponding Functional Block is activated.

 2.2.2 Constraints Constraints concerning the usage of the LTE zone ‘Room’ and ‘Subzone’ see 2.1.1

 In the Standard Model all outside sensors are located in the same LTE Outside Sensor Zone (only one zoning parameter). Manufacturer specific parameters shall be used if different Outside Sensor Zones for the outside temperature, wind speed or sun intensity have to be supported.

 The usage of HVACModeEff / HVACModeEffNext + TempRoomSetpSetHeatEff[4] for optimized zone control is restricted to LTE implementations only since the the necessary compound HVAC DPT for runtime-interworking are not yet available in Standard Mode. In Standard Mode implemetations, the HZC room temperature control mechanism is based on the TempRoomSetpHeatEff information only (simplified model used in EIB ObIS [13]). In this case more sophisticated functions like start/stop optimization in the HZC can not be implemented.

 IMPORTANT: reporting of the Heat Demand signal TempFlowWaterDemAbsHZC by the HZC can today not be implemented in Standard Mode because the necessary compound HVAC DPT for runtime- interworking is not yet available in Standard Mode

 Therefore for the time being only LTE implementations of the HZC functional block offer a link to a demand dependent heat distribution (HFDM) and heat production system (HPM). HZC implementations in Standard Mode must therefore rely on an “autonomous” heat production / heat distribution system which provides sufficient hot water flow temperature.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 23 f 187


-----

###### 2.2.3 Functional block diagram
 Heating Zone Controller  HZC

Binding Grp.: DistrSegmH_ x (with HFDM)

**IR** StatusHPM

TempFlowWaterDemAbsHZC **IR**

**IR** LockSignHPM

**IR** ForceSignHPM

**IR** LockSignHFDM

**IR** ForceSignHFDM

**IR** TempFlowWater

**IR** TempReturnWater


**IR** HVACModeEff

**IR**

**IR** HVACModeEffNext

**IR** TempRoomSetpHeatEff

**IR** HVACModeOptim

**IR**

**IR** TempRoom

**IR** TempOutside

**IR** SunIntensity

**IR** WindSpeed


**IR**

**IR**

**IR**

**IR**


© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 24 f 187


-----

###### 2.2.4 Datapoint description

 2.2.4.1 Overview

**Data Point** **Description** **Data Point Type** **DPT N°**

**Outputs**

TempFlowWaterDemAbsHZC Flow temperature demand of the HZC to be DPT_ 210.100
sent to the allocated HFDM TempFlowWaterDemAbs

TempRoomSetpHeatAct Actual room temperature setpoint of the heating DPT_TempHVACAbs_Z 205.100
zone / LTE and S-interface DPT_Value_Temp 9.001

HVACModeAct Actual active HVAC mode used by the HZC / DPT_HVACMode_Z 201.100
LTE and S-interface DPT_HVACMode 20.102

StatusHZC Status attributes of HZC DTP_StatusRHC 21.102

 - Fault Failure, some error in the HZC  (S-interface) DPT_Bool 1.002

 - StatusMorningBoost Morning boost function active (S-interface) DPT_Bool 1.002

 - StatusECO ECO function active (S-interface) DPT_Bool 1.002

 - SummerMode HZC is in summer mode (S-interface) DPT_Bool 1.002

TempFlowWaterHZC Actual water flow temperature of the heating DPT_TempHVACAbs_Z 205.100
zone / LTE and S-interface DPT_Value_Temp 9.001

**Inputs**

StatusHPM Status information from ‘Producer Manager’ DPT_StatusHPM 209.100

ForceSignHPM Forcing signal from HPM due to overheat, to DPT_ForceSign 21.100
force the consumers to consume energy

LockSignHPM Locking signal from HPM due to boiler DPT_LockSign 207.101
overload, to force the consumers to reduce
energy consumption

ForceSignHFDM Forcing signal from HFDM in the Heat DPT_ForceSign 21.100
Distribution Segment

LockSignHFDM Locking signal from HFDM in the Heat DPT_LockSign 207.101
Distribution Segment

TempFlowWater Common flow temperature of the hydraulic DPT_TempHVACAbs_Z 205.100
group, Heat Distribution Segment / LTE and S- DPT_Value_Temp 9.001
interface

TempReturnWater Common return temperature of the hydraulic DPT_TempHVACAbs_Z 205.100
group, Heat Distribution Segment / LTE and DPT_Value_Temp 9.001
S-interface

HVACModeEff Current/active ‘HVACMode’ from RSMHD DPT_HVACMode_Z 201.100

TempRoomSetpSetHeatEff [4] Set of 4 effective temperature setpoints for DPT_RoomSetpSet[4] 213.100
heating ‘Comfort’, ‘Standby’, ‘Economy’ and
‘BuildingProt’

HVACModeEffNext Next ‘HVACMode’ and time until next mode DPT_HVACModeNext 206.100
from RSMHD

TempRoomSetpHeatEff The effective actual temperature setpoint for DPT_TempHVACAbs_Z 205.100
heating / LTE and S-interface DPT_Value_Temp 9.001

HVACModeOptim Optimized HVAC Mode from external HVAC DPT_HVACMode_Z 201.100
Optimizer

TempRoomSetpOptimHeatShift Room temp. setpoint shift from external HVAC DPT_TempHVACRel_Z 205.101
Optimizer / LTE and S-interface DPT_Value_Tempd 9.002

TempRoom Current room temperature value / LTE and S- DPT_TempHVACAbs_Z 205.100
interface DPT_Value_Temp 9.001

TempOutside Current outside temperature / LTE and S- DPT_TempHVACAbs_Z 205.100
interface DPT_Value_Temp 9.001

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 25 f 187

|Data Point<br>Outputs<br>TempFlowWaterDemAbsHZC|Description<br>Flow temperature demand of the HZC to be<br>sent to the allocated HFDM|Data Point Type<br>DPT<br>_<br>TempFlowWaterDemAbs|DPT N°<br>210.100|
|---|---|---|---|
|TempRoomSetpHeatAct|Actual room temperature setpoint of the heating<br>zone / LTE and S-interface|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|HVACModeAct|Actual active HVAC mode used by the HZC /<br>LTE and S-interface|<br>DPT_HVACMode_Z<br>DPT_HVACMode|201.100<br>20.102|
|StatusHZC|Status attributes of HZC|<br>DTP_StatusRHC|21.102|
|- Fault|Failure, some error in the HZC    (S-interface)|<br>DPT_Bool|1.002|
|- StatusMorningBoost|Morning boost function active (S-interface)|<br>DPT_Bool|1.002|
|- StatusECO|ECO function active (S-interface)|<br>DPT_Bool|1.002|
|- SummerMode|HZC is in summer mode (S-interface)|<br>DPT_Bool|1.002|
|TempFlowWaterHZC|Actual water flow temperature of the heating<br>zone / LTE and S-interface|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|**Inputs**||||
|StatusHPM|Status information from ‘Producer Manager’|DPT_StatusHPM|209.100|
|ForceSignHPM|Forcing signal from HPM due to overheat, to<br>force the consumers to consume energy|<br>DPT_ForceSign|21.100|
|LockSignHPM|Locking signal from HPM due to boiler<br>overload, to force the consumers to reduce<br>energy consumption|DPT_LockSign|207.101|
|ForceSignHFDM|Forcing signal from HFDM in the Heat<br>Distribution Segment|DPT_ForceSign|21.100|
|LockSignHFDM|Locking signal from HFDM in the Heat<br>Distribution Segment|DPT_LockSign|207.101|
|TempFlowWater|Common flow temperature of the hydraulic<br>group,  Heat Distribution Segment / LTE and S-<br>interface|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|TempReturnWater|Common return temperature of the hydraulic<br>group,  Heat Distribution Segment  / LTE and<br>S-interface|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|HVACModeEff|Current/active ‘HVACMode’ from RSMHD|DPT_HVACMode_Z|201.100|
|TempRoomSetpSetHeatEff [4]|Set of 4 effective temperature setpoints for<br>heating ‘Comfort’, ‘Standby’, ‘Economy’ and<br>‘BuildingProt’|<br>DPT_RoomSetpSet[4]|213.100|
|HVACModeEffNext|Next ‘HVACMode’ and time until next mode<br>from RSMHD|DPT_HVACModeNext|206.100|
|TempRoomSetpHeatEff|The effective actual temperature setpoint for<br>heating / LTE and S-interface|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|HVACModeOptim|Optimized HVAC Mode from external HVAC<br>Optimizer|<br>DPT_HVACMode_Z|201.100|
|TempRoomSetpOptimHeatShift|Room temp. setpoint shift from external HVAC<br>Optimizer  / LTE and S-interface|DPT_TempHVACRel_Z<br>DPT_Value_Tempd|205.101<br>9.002|
|TempRoom|Current room temperature value / LTE and S-<br>interface|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|TempOutside|Current outside temperature / LTE and S-<br>interface|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|


-----

StatusMorningBoost Status of morning boost function DPT_Bool 1.002

*) Implementation of Properties using standard DPT see clause 1.3.2

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 26 f 187

|Data Point|Description|Data Point Type|DPT N°|
|---|---|---|---|
|WindSpeed|Current wind speed value / LTE and S-interface|DPT_WindSpeed_Z<br>DPT_Value_Wsp|203.101<br>9.005|
|SunIntensity|Current sun intensity value W/m2/ LTE and S-<br>interface|<br>DPT_SunIntensity_Z<br>DPT_PowerDensity|203.102<br>9.022|
|**Parameters**||||
|Apartment|LTE zone: Apartment number|DPT_UcountValue8_Z|202.002|
|Room|LTE zone: Room number|<br>DPT_UcountValue8_Z|202.002|
|Subzone|LTE zone: Subzone number|<br>DPT_UcountValue8_Z|202.002|
|DistrSegmH|LTE zone:  number of the Heat Distribution<br>Segment|<br>DPT_UcountValue8_Z|202.002|
|OutsideSensorZone|LTE zone for external Outside temperature<br>sensor|DPT_UcountValue8_Z|202.002|
|TempFlowWaterMax|Max. flow temperature in the heating zone|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempFlowWaterMin|Min. flow temperature in the heating zone|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempReturnWaterMax|Max. return temperature in the heating zone|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempReturnWaterMin|Min. return temperature in the heating zone|DPT_TempHVACAbs_Z|205.100<br>*)|
|TimeHeatUpMax|Maximum heat-up time for local start<br>optimization|DPT_TimePeriodMin|7.006|
|TimeEarlyHeatShutdownMax|maximum advanced shutdown time for local<br>stop optimization|DPT_TimePeriodMin|7.006|
|**Diagnostic Data**||||
|TempReturnWaterHZC|Actual return temperature in the heating zone|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempFlowWaterSetpHZC|Actual flow temperature setpoint in the heating<br>zone|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempRoomAct|Actual room temperature used by the HZC|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempOutsideAct|Actual outside temperature used by the HZC|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempOutsideAttenuat|Actual attenuated outside temperature used by<br>the HZC|DPT_TempHVACAbs_Z|205.100<br>*)|
|WindSpeedAct|Actual wind speed value used by the HZC|DPT_WindSpeed_Z|203.101<br>*)|
|SunIntensityAct|Actual sun intensity value used by the HZC|DPT_SunIntensity_Z|203.102<br>*)|
|StatusPumpHZC|actual relative power of the pump in the heating<br>zone, % value; for  switched pump 0%=off,<br>100%=on|DPT_RelValue_Z|202.001<br>*)|
|Fault|failure, some error in the HZC|DPT_Bool|1.002|
|ErrorCodeHZC|company specific numeric error code|<br>DPT_Value_2_Ucount|7.001|
|StatusMorningBoost|Status of morning boost function|<br>DPT_Bool|1.002|


-----

SunIntensity **(GOb)** (GO) O

_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in_

_standard mode. Splitting of DPT is not possible because of necessary data consistency_
_2) Either implementation of { HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) } or_
_{ TempRoomSetpHeatEff }_
_3) Implementation of HVACModeEff or HVACModeOptim inputs only without TempRoomSetpSetHeatEff [4] does_
_not make sense_

###### Table 1: HZC Runtime Interworking - dependence on Configuration Modes

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 27 f 187

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|TempFlowWaterDemAbsHZC|**NA**1)|NA|NA|M|
||TempRoomSetpHeatAct|**(GOb)**||(GO)|O|
||HVACModeAct|**(GOb)**||(GO)|O|
||StatusHZC|**NA**|NA|NA|O|
||- Fault|**(GOb)**||(GO)|NA|
||- StatusMorningBoost|**(GOb)**||(GO)|NA|
||- StatusECO|**(GOb)**||(GO)|NA|
||- SummerMode|**(GOb)**||(GO)|NA|
||TempFlowWaterHZC|**(GOb)**||(GO)|O|
|**Inputs**|StatusHPM|**NA**1)|NA|NA|O|
||ForceSignHPM|**NA**1)|NA|NA|O|
||LockSignHPM|**NA**1)|NA|NA|O|
||ForceSignHFDM|**NA**1)|NA|NA|O|
||LockSignHFDM|**NA**1)|NA|NA|O|
||TempFlowWater|**(GOb)**||(GO)|O|
||TempReturnWater|**(GOb)**||(GO)|O|
||HVACModeEff|**NA**3)|NA|NA|M2)|
||TempRoomSetpSetHeatEff [4]|**NA**1)|NA|NA|M2)|
||HVACModeEffNext|**NA**1)|NA|NA|O 2)|
||TempRoomSetpHeatEff|**GOb **<br>2)|GO|GO|M2)|
||HVACModeOptim|**NA**3)|NA|NA|O|
||TempRoomSetpOptimHeatShift|** (GOb)**||(GO)|O|
||TempRoom|**(GOb)**||(GO)|O|
||TempOutside|**(GOb)**||(GO)|O|
||WindSpeed|**(GOb)**||(GO)|O|
||SunIntensity|**(GOb)**||(GO)|O|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|Apartment|M|
||Room|O|
||Subzone|O|
||DistrSegmH|M|
||OutsideSensorZone|O|


###### Table 2: HZC LTE specific Properties

**Support**

**Parameter** TempFlowWaterMax O

TempFlowWaterMin O

TempReturnWaterMax O

TempReturnWaterMin O

TimeHeatUpMax O

TimeEarlyHeatShutdownMax O

**Diagnostic Data** TempReturnWaterHZC O

TempFlowWaterSetpHZC O

TempRoomAct O

TempOutsideAct O

TempOutsideAttenuat O

WindSpeedAct O

SunIntensityAct O

StatusPumpHZC O

Fault O

ErrorCodeHZC O

StatusMorningBoost O

###### Table 3: HZC Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 28 f 187

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TempFlowWaterMax|O|
||TempFlowWaterMin|O|
||TempReturnWaterMax|O|
||TempReturnWaterMin|O|
||TimeHeatUpMax|O|
||TimeEarlyHeatShutdownMax|O|
|**Diagnostic Data**|TempReturnWaterHZC|O|
||TempFlowWaterSetpHZC|O|
||TempRoomAct|O|
||TempOutsideAct|O|
||TempOutsideAttenuat|O|
||WindSpeedAct|O|
||SunIntensityAct|O|
||StatusPumpHZC|O|
||Fault|O|
||ErrorCodeHZC|O|
||StatusMorningBoost|O|


-----

###### 2.2.4.2 Output TempFlowWaterDemAbsHZC Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HZC** **LTE Server Output Name: TempFlowWaterDemAbsHZC** Mandatory

Optional
**Description:**
This output signal contains the calculated flow temperature demand (absolute value) of the HZC. It is
sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature
demand: see clause 2.2.1.2
**DPT:** Name DPT_TempFlowWaterDemAbs DPT ID 210.100 Datatype format V16B16
Field Description Sup. Range Unit COV Default
TempFlowDem requested flow temperature M full temp. range °C 2 cs
Attributes

- DemValid Validity of TempFlowDem M true/false bool Y false
(false means also “no demand”)

- AbsLoadPriority set if absolute load priority is O true/false bool Y false
requested by the HZC

- ShiftLoadPriority set if shift load priority is O true/false bool Y false
requested by the HZC

- MaxTempLimit set if flow temp. in the Distribution O true/false bool Y false
Segment must be limited to max.
value (normally not the case for
HZC)

- MinTempLimit for cold water only NA false bool N false

- DHWReq for DHW only NA false bool N false

- RoomCtrlReq indicates that a room heating M true/false bool Y false
circuit has heat demand

- VentReq for Ventilation only NA false bool N false

- AuxAllSeasonReq for auxiliary heat consumer only NA false bool N false

- SystemPumpReq request for water circulation in the O true/false bool Y false
distribution segment (common
system pump on)

- EmergDem emergency heat demand for O true/false bool Y false
room frost protection

- DHWLegioReq for DHW only NA false bool N false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 160 (HZC) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
This signal can be internal if the assiciated HFDM is located in the same device

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 29 f 187

|FB: HZC|Col2|LTE Server Output Name: TempFlowWaterDemAbsHZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|**LTE Server Output Name: TempFlowWaterDemAbsHZC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|This output signal contains the calculated flow temperature demand (absolute value) of  the HZC. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.2.1.2|
|**DPT:**|Name|Name|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPT ID|DPT ID|DPT ID|DPT ID|210.100|210.100|210.100|210.100|210.100|210.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Range|Unit|Unit|COV|COV|COV|Default|Default|Default|Default|Default|Default|Default|
|TempFlowDem<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|TempFlowDem<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|TempFlowDem<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|TempFlowDem<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HZC<br>set if shift load priority is<br>requested by the HZC<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value (normally not the case for<br>HZC)<br>for cold water only<br>for DHW only<br>indicates that a room heating<br>circuit has heat demand<br>for Ventilation only<br>for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common<br>system pump on)<br>emergency heat demand for<br>room frost protection<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HZC<br>set if shift load priority is<br>requested by the HZC<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value (normally not the case for<br>HZC)<br>for cold water only<br>for DHW only<br>indicates that a room heating<br>circuit has heat demand<br>for Ventilation only<br>for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common<br>system pump on)<br>emergency heat demand for<br>room frost protection<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HZC<br>set if shift load priority is<br>requested by the HZC<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value (normally not the case for<br>HZC)<br>for cold water only<br>for DHW only<br>indicates that a room heating<br>circuit has heat demand<br>for Ventilation only<br>for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common<br>system pump on)<br>emergency heat demand for<br>room frost protection<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HZC<br>set if shift load priority is<br>requested by the HZC<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value (normally not the case for<br>HZC)<br>for cold water only<br>for DHW only<br>indicates that a room heating<br>circuit has heat demand<br>for Ventilation only<br>for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common<br>system pump on)<br>emergency heat demand for<br>room frost protection<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HZC<br>set if shift load priority is<br>requested by the HZC<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value (normally not the case for<br>HZC)<br>for cold water only<br>for DHW only<br>indicates that a room heating<br>circuit has heat demand<br>for Ventilation only<br>for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common<br>system pump on)<br>emergency heat demand for<br>room frost protection<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HZC<br>set if shift load priority is<br>requested by the HZC<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value (normally not the case for<br>HZC)<br>for cold water only<br>for DHW only<br>indicates that a room heating<br>circuit has heat demand<br>for Ventilation only<br>for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common<br>system pump on)<br>emergency heat demand for<br>room frost protection<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HZC<br>set if shift load priority is<br>requested by the HZC<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value (normally not the case for<br>HZC)<br>for cold water only<br>for DHW only<br>indicates that a room heating<br>circuit has heat demand<br>for Ventilation only<br>for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common<br>system pump on)<br>emergency heat demand for<br>room frost protection<br>for DHWonly|M <br>M <br>O <br>O <br>O <br>NA<br>NA<br>M <br>NA<br>NA<br>O <br>O <br>NA|M <br>M <br>O <br>O <br>O <br>NA<br>NA<br>M <br>NA<br>NA<br>O <br>O <br>NA|M <br>M <br>O <br>O <br>O <br>NA<br>NA<br>M <br>NA<br>NA<br>O <br>O <br>NA|full temp. range<br>true/false<br>true/false<br>true/false<br>true/false<br> false<br> false<br>true/false<br> false<br> false<br>true/false<br>true/false<br> false|full temp. range<br>true/false<br>true/false<br>true/false<br>true/false<br> false<br> false<br>true/false<br> false<br> false<br>true/false<br>true/false<br> false|full temp. range<br>true/false<br>true/false<br>true/false<br>true/false<br> false<br> false<br>true/false<br> false<br> false<br>true/false<br>true/false<br> false|full temp. range<br>true/false<br>true/false<br>true/false<br>true/false<br> false<br> false<br>true/false<br> false<br> false<br>true/false<br>true/false<br> false|full temp. range<br>true/false<br>true/false<br>true/false<br>true/false<br> false<br> false<br>true/false<br> false<br> false<br>true/false<br>true/false<br> false|full temp. range<br>true/false<br>true/false<br>true/false<br>true/false<br> false<br> false<br>true/false<br> false<br> false<br>true/false<br>true/false<br> false|full temp. range<br>true/false<br>true/false<br>true/false<br>true/false<br> false<br> false<br>true/false<br> false<br> false<br>true/false<br>true/false<br> false|full temp. range<br>true/false<br>true/false<br>true/false<br>true/false<br> false<br> false<br>true/false<br> false<br> false<br>true/false<br>true/false<br> false|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|2 <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>Y <br>N <br>N <br>Y <br>Y <br>N|2 <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>Y <br>N <br>N <br>Y <br>Y <br>N|2 <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>Y <br>N <br>N <br>Y <br>Y <br>N|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|Low|||||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|This signal can be internal ifthe assiciated HFDM is located inthe same device|


-----

###### 2.2.4.3 Output TempRoomSetpHeatAct Standard Mode:

DP Name: TempRoomSetpHeatAct Abbr.: -- Mandatory
FB Name: HZC Can be internal
**Description**
Actual room temperature setpoint of the heating zone (mainly used for visualisation)
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 0.2 Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 30 f 187

|DP Name:|Col2|TempRoomSetpHeatAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.2|0.2|0.2|0.2|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HZC** **LTE Server Output Name: TempRoomSetpHeatAct** Mandatory

Optional
**Description:**
Actual room temperature setpoint of the heating zone (mainly used for visualisation)
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp temperature setpoint value M full °C 0.2 cs
Status standard Status attributes

- OutOfService void value: setpoint not available M true/false bool Y true

- Overridden setpoint overridden true / false O true/false bool Y false

- all other flags not supported
Command standard Command, write only

- Override & override and release setpoint O
Release

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 160 (HZC) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override
value for room temperature control

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 31 f 187

|FB: HZC|Col2|LTE Server Output Name: TempRoomSetpHeatAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|Actual room temperature setpoint of the heating zone (mainly used for visualisation)|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|M <br>M <br>O <br>O <br>NA|full<br>true/false<br>true/false|full<br>true/false<br>true/false|full<br>true/false<br>true/false|full<br>true/false<br>true/false|°C<br>bool<br>bool|°C<br>bool<br>bool|°C<br>bool<br>bool|°C<br>bool<br>bool|0.2<br>Y <br>Y|cs<br>true<br>false|cs<br>true<br>false|cs<br>true<br>false|cs<br>true<br>false|cs<br>true<br>false|cs<br>true<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>53|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HZC uses the override<br>value for room temperature control|


-----

###### 2.2.4.4 Output HVACModeAct Standard Mode:

DP Name: HVACModeAct Abbr.: --- Mandatory
FB Name: HZC Can be internal
**Description**
This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
1..4  [1)] cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10sec
Cyclic Period: 15min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**

**Special Features**
1) value 0=‘Auto’ is not allowed

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 32 f 187

|DP Name:|Col2|HVACModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|Col29|---|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|This output contains the actual HVAC Mode of the heating zone (mainly used for visualisation)|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||1..4~~1)~~|1..4~~1)~~||||cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|||||||||||||||||||||||||||||||||||||||||||
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|


-----

###### LTE-HEE mode:

**FB:** **HZC** **LTE Server Output Name: HVACModeAct** Mandatory

Optional
**Description:**
Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the
HZC, mainly used for visualisation)
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
HVACMode actual HVAC Mode M [1..4] [1)] Y cs
Status standard Status attributes

- Overridden HVAC mode overridden true / false O true/false bool Y false

- all other flags not supported
Command standard Command, write only

- Override & override and release setpoint O
Release

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 160 (HZC) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [2)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) value ‘Auto’ is not allowed
2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override
value for room temperature control

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 33 f 187

|FB: HZC|Col2|LTE Server Output Name: HVACModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|Actual HVAC Mode of the heating zone (which may also depend on internal optimiser functions in the<br>HZC, mainly used for visualisation)|
|**DPT:**|Name|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|DPT ID|201.100|201.100|201.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range <br>|Range <br>|Range <br>|Range <br>|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|actual HVAC Mode<br>standard Status attributes<br>HVAC mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual HVAC Mode<br>standard Status attributes<br>HVAC mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual HVAC Mode<br>standard Status attributes<br>HVAC mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual HVAC Mode<br>standard Status attributes<br>HVAC mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual HVAC Mode<br>standard Status attributes<br>HVAC mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual HVAC Mode<br>standard Status attributes<br>HVAC mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual HVAC Mode<br>standard Status attributes<br>HVAC mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|M <br>      O<br>O <br>NA|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|bool|bool|bool|bool|Y <br>Y|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HZC uses the override<br>value for room temperature control|


-----

###### 2.2.4.5 Output StatusHZC Standard Mode: separate datapoints Fault, StatusMorningBoost, StatusECO, SummerMode

 LTE-HEE mode:

**FB:** **HZC** **LTE Server Output Name: StatusHZC** Mandatory

Optional
**Description:**
Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room
unit)
**DPT:** Name DPT_StatusRHC DPT ID 21.102 Datatype format B8
Field Description Sup. Range Unit COV Default

- Fault HZC has a failure M true/false bool Y false

- StatusECO ECO status; temporary energy O true/false bool Y false
saving mode
e.g. due to high room
temperature or high outside
temperature

- TempFlowLimit Flow temperature limitation O true/false bool Y false
active (max. or min. limitation)

- TempReturnLimit Return temperature limitation O true/false bool Y false
active (max. or min. limitation)

- StatusMorningBoost morning boost active (mainly O true/false bool Y false
for monitoring)

- StatusStartOptim start optimization active(mainly O true/false bool Y false
for monitoring)

- StatusStopOptim stop optimization active (mainly O true/false bool Y false
for monitoring)

- SummerMode room heating is disabled due to O true/false bool Y false
local summer/winter mode

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 160 (HZC) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 34 f 187

|FB: HZC|Col2|LTE Server Output Name: StatusHZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|**LTE Server Output Name: StatusHZC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|Information provided by the HZC mainly for visualisation & monitoring e.g. on an end-user MMI (e.g. room<br>unit)|
|**DPT:**|Name|Name|DPTStatusRHC|DPTStatusRHC|DPTStatusRHC|DPTStatusRHC|DPTStatusRHC|DPT ID|DPT ID|DPT ID|21.102|21.102|21.102|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|- Fault<br>- StatusECO<br>- TempFlowLimit<br>- TempReturnLimit<br>- StatusMorningBoost<br>- StatusStartOptim<br>- StatusStopOptim<br>- SummerMode|- Fault<br>- StatusECO<br>- TempFlowLimit<br>- TempReturnLimit<br>- StatusMorningBoost<br>- StatusStartOptim<br>- StatusStopOptim<br>- SummerMode|- Fault<br>- StatusECO<br>- TempFlowLimit<br>- TempReturnLimit<br>- StatusMorningBoost<br>- StatusStartOptim<br>- StatusStopOptim<br>- SummerMode|- Fault<br>- StatusECO<br>- TempFlowLimit<br>- TempReturnLimit<br>- StatusMorningBoost<br>- StatusStartOptim<br>- StatusStopOptim<br>- SummerMode|HZC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|HZC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|HZC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|HZC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|HZC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|HZC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|HZC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|M <br>O <br>O <br>O <br>O <br>O <br>O <br>O|true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>160 (HZC)<br>Property ID:<br>54|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|


-----

###### 2.2.4.6 Output Fault Standard Mode

DP Name: Fault Abbr.: -- Mandatory
FB Name: HZC Can be internal
**Description**
reports a failure in the HZC, mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**

###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 35 f 187

|DP Name:|Col2|Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|reports a failure in the HZC, mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
||||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
||||||||||||||||||||||||||||||||||||||||||


-----

###### 2.2.4.7 Output StatusMorningBoost Standard Mode

DP Name: StatusMorningBoost Abbr.: -- Mandatory
FB Name: HZC Can be internal
**Description**
morning boost function active, mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**

###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 36 f 187

|DP Name:|Col2|StatusMorningBoost|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|morning boost function active, mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
||||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
||||||||||||||||||||||||||||||||||||||||||


-----

###### 2.2.4.8 Output StatusECO Standard Mode

DP Name: StatusECO Abbr.: -- Mandatory
FB Name: HZC Can be internal
**Description**
ECO function active (room heating is temporarily reduced/off due to high outside temperature or high
room temperature), mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**

###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 37 f 187

|DP Name:|Col2|StatusECO|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|ECO function active (room heating is temporarily reduced/off due to high outside temperature or high<br>room temperature), mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
||||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
||||||||||||||||||||||||||||||||||||||||||


-----

###### 2.2.4.9 Output SummerMode Standard Mode

DP Name: SummerMode Abbr.: -- Mandatory
FB Name: HZC Can be internal
**Description**
room heating is disabled due to local summer/winter mode, mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: -- MinRepTime: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 38 f 187

|DP Name:|Col2|SummerMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|room heating is disabled due to local summer/winter mode, mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.2.4.10 Output TempFlowWaterHZC Standard Mode

DP Name: TempFlowWaterHZC Abbr.: -- Mandatory
FB Name: HZC Can be internal
**Description**
Current flow temperature of the heating zone
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 2 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 39 f 187

|DP Name:|Col2|TempFlowWaterHZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|2 K|2 K|2 K|2 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HZC** **LTE Server Output Name: TempFlowWaterHZC** Mandatory

Optional
**Description:**
Current flow temperature of the heating zone
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp flow temperature value M full °C 2 cs
Status standard Status attributes

- Fault sensor failure true / false M true/false bool Y false

- InAlarm sensor value alarm true /false O true/false bool Y false

- AlarmUnAck alarm acknowledgement status O ack/unack bool Y unack
ack / unack

- all other flags not supported
Command standard Commands, Write only

- AlarmAck alarm acknowledge O

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 160 (HZC) Property ID: 55
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) write access is optional; for AlarmAck function only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 40 f 187

|FB: HZC|Col2|LTE Server Output Name: TempFlowWaterHZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|**LTE Server Output Name: TempFlowWaterHZC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|Current flow temperature of the heating zone|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|flow temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|flow temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|flow temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|flow temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|flow temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|flow temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|flow temperature value<br>standard Status attributes<br>sensor failure true / false<br>sensor value alarm true /false<br>alarm acknowledgement status<br>ack / unack<br>not supported<br>standard Commands, Write only<br>alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>O <br>NA|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|full<br>true/false<br>true/false<br>ack/unack|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|2 <br>Y <br>Y <br>Y|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>160 (HZC) <br>Property ID:<br>55|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|


-----

###### 2.2.4.11 Input StatusHPM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HZC** **LTE Client Input Name:** **StatusHPM** Mandatory

Optional
**Description:**
This signal contains various status information of the heat production. StatusHPM may also used for local
control functionality in the HZC (company specific solution). See clause 2.2.1.1
**DPT:** Name DPT_StatusHPM DPT ID 209.100 Datatype format V16B8
Field Description Sup. Unit Default
TempFlowProdSegmH common flow temperature of heat production M °C cs
segment

Attributes

- TempFlowValid validity of TempFlowProdSegmH M bool false

- Fault one or more boiler(s) have a failure (mainly for M bool false
monitoring); manufacturer specific reaction in the
HZC

- SummerMode boiler / boiler sequence switched off due to local O bool false
summer/winter mode (mainly for monitoring)

- OffPerm boilers are permanently off (manual switch or O bool false
failure)

- NoHeatAvailable boiler / boiler sequence is temporary not producing O bool false
heat

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 41 f 187

|FB: HZC|Col2|LTE Client Input Name: StatusHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functionality inthe HZC (company specific solution). See clause 2.2.1.1|
|**DPT:**|Name|Name|DPTStatusHPM|DPTStatusHPM|DPT ID|DPT ID|DPT ID|209.100|209.100|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|M <br>M <br>M <br>O <br>O <br>O|°C<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.2.4.12 Input LockSignHPM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HZC** **LTE Client Input Name:** **LockSignHPM** Mandatory

Optional
**Description:**
see clause 2.2.1.3 and document [09]
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Unit Default
PwrReduction Requested power-consumption reduction M % cs
– 0 %  no reduction
– 100% max. reduction

Attributes Bitset containing status info
– LockRequest indicates if power reduction is necessary (validity M bool false
of PwrReduction)

– Type type of overload critical/uncritical; value is only M bool uncritical
meaningful if LockRequest=true

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 54
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest
attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes
to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3
messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure
reduces unnecessary bus-load)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 42 f 187

|FB: HZC|Col2|LTE Client Input Name: LockSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|see clause 2.2.1.3 and document [09]|
|**DPT:**|Name|Name|DPTLockSign|DPTLockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|M <br>M <br>M|% <br>bool<br>bool|% <br>bool<br>bool|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|


-----

###### 2.2.4.13 Input ForceSignHPM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HZC** **LTE Client Input Name:** **ForceSignHPM** Mandatory

Optional
**Description:**
see clause 2.2.1.5 and document [09]
**DPT:** Name DPT_ForceSign DPT ID 21.100 Datatype format B8
Field Description Sup. Unit Default
Attributes Bitset containing status info

- ForceRequest indicates overheat condition in the HPM (validity of M bool false
remaining attributes)

- Protection indicates that overheat is critical, too high boiler M bool false
temp

- Oversupply indicates that overheat is uncritical but supply temp M bool false
is much higher than requested by heat demand

- Overrun indicates that remaining energy is available in the M bool false
boiler(s) after load shutdown

- DHWNorm [2)] Load DHW to ‘Normal’ Level in case of overheat NA bool false
(‘Protection’ or ‘Oversupply’) =>not supported

- DHWLegio [2)] Load DHW to ‘LegioProtect’ Level in case of NA bool false
overheat (‘Protection’ or ‘Oversupply’) =>not
supported

- RoomHComf Load Room Heating to ‘Comfort’ Level in case of M bool false
overheat (‘Protection’ or ‘Oversupply’)

- RoomHMax Load Room Heating with maximum flow M bool false
temperature in case of overheat (‘Protection’ or
‘Oversupply’)

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest
attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes
to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3
messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure
reduces unnecessary bus-load)
2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case
of overheat. The flags for DHW are not considered in the HZC

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 43 f 187

|FB: HZC|Col2|LTE Client Input Name: ForceSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|see clause 2.2.1.5 and document [09]|
|**DPT:**|Name|Name|DPTForceSign|DPTForceSign|DPTForceSign|DPT ID|DPT ID|DPT ID|21.100|21.100|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|M <br>M <br>M <br>M <br>NA<br>NA<br>M <br>M|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
