|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HZC|


-----

###### 2.2.4.14 Input LockSignHFDM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HZC** **LTE Client Input Name:** **LockSignHFDM** Mandatory

Optional
**Description:**
see clause 2.2.1.6 and document [09]
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Unit Default
PwrReduction Requested power-consumption reduction M % cs
– 0 %  no reduction
– 100% max. reduction

Attributes Bitset containing status info
– LockRequest indicates if power reduction is necessary (validity M bool false
of PwrReduction)

– Type type of overload; value is only meaningful if M [2)] bool uncritical
LockRequest=true

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 144 (HFDM) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest
attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding
HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped
until a new locking condition appears (this procedure reduces unnecessary bus-load)
2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful
applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’
LockSignHFDM and the HZC shall react accordingly

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 44 f 187

|FB: HZC|Col2|LTE Client Input Name: LockSignHFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|see clause 2.2.1.6 and document [09]|
|**DPT:**|Name|Name|DPTLockSign|DPTLockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|M <br>M <br>M 2)|% <br>bool<br>bool|% <br>bool<br>bool|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HZC shall react accordingly|


-----

###### 2.2.4.15 Input ForceSignHFDM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HZC** **LTE Client Input Name:** **ForceSignHFDM** Mandatory

Optional
**Description:**
see clause 2.2.1.7 and document [09]
**DPT:** Name DPT_ForceSign DPT ID 21.101 Datatype format B8
Field Description Sup. Unit Default
Attributes

- ForceRequest indicates if forced power consumption is necessary M bool false
(validity of the remaining attrib)

- Protection indicates that overheat is critical e.g. in heat M bool false
exchanger

- Oversupply indicates that overheat is uncritical but supply temp M bool false
is much higher than requested by heat demand

- Overrun indicates that remaining energy is available in the M bool false
heat-exchanger after load shutdown

- DHWNorm [2)] Load DHW to ‘Normal’ Level in case of overheat NA bool false
(‘Protection’ or ‘Oversupply’) =>not supported

- DHWLegio [2)] Load DHW to ‘LegioProtect’ Level in case of NA bool false
overheat (‘Protection’ or ‘Oversupply’) =>not
supported

- RoomHComf Load Room Heating to ‘Comfort’ Level in case of M bool false
overheat (‘Protection’ or ‘Oversupply’)

- RoomHMax Load Room Heating with maximum flow M bool false
temperature in case of overheat (‘Protection’ or
‘Oversupply’)

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 144 (HFDM) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest
attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes
to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3
messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure
reduces unnecessary bus-load)
2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in
case of overheat. The flags for DHW are not considered in the HZC

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 45 f 187

|FB: HZC|Col2|LTE Client Input Name: ForceSignHFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|see clause 2.2.1.7and document [09]|
|**DPT:**|Name|Name|DPTForceSign|DPTForceSign|DPTForceSign|DPT ID|DPT ID|DPT ID|21.101|21.101|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|M <br>M <br>M <br>M <br>NA<br>NA<br>M <br>M|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HZC|


-----

###### 2.2.4.16 Input TempFlowWater  Standard Mode

DP Name: TempFlowWater Abbr.: -- Mandatory
FB Name: HZC Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 46 f 187

|DP Name:|Col2|TempFlowWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HZC** **LTE Client Input Name:** **TempFlowWater** Mandatory

Optional
**Description:**
This process signal from a flow temperature sensor contains the common water flow temperature of the
Heat Distribution Segment => may be used in the HZC for optimized zone control
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempFlowWater temperature value M °C cs
Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 324 (FWTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The HZC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 47 f 187

|FB: HZC|Col2|LTE Client Input Name: TempFlowWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a flow temperature sensor contains the common water flow temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>324 (FWTS)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.2.4.17 Input TempReturnWater  Standard Mode

DP Name: TempReturnWater Abbr.: -- Mandatory
FB Name: HZC Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 48 f 187

|DP Name:|Col2|TempReturnWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HZC** **LTE Client Input Name:** **TempReturnWater** Mandatory

Optional
**Description:**
This process signal from a temperature sensor contains the common return water temperature of the
Heat Distribution Segment => may be used in the HZC for optimized zone control
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempReturnWater temperature value M °C cs
Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 325 (RNWTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The HZC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 49 f 187

|FB: HZC|Col2|LTE Client Input Name: TempReturnWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|This process signal from a temperature sensor contains the common return water temperature of the<br>Heat Distribution Segment=> may be used in the HZC for optimized zone control|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|TempReturnWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempReturnWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempReturnWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempReturnWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|DistrSegmH<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>325 (RNWTS)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.2.4.18 Input HVACModeEff Standard Mode

 Not applicable

 LTE-HEE Mode:

**FB:** **HZC** **LTE ClientInput Name:** **HVACModeEff** Mandatory [1)]

Optional
**Description:**
This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Unit Default
HVACMode Actual HVAC Mode, range [1..4] [2)] M enum. cs
Status standard Status attributes

- Overridden HVACMode overridden true / false O bool false

- all other flags not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal
HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5
1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) } or
{TempRoomSetpHeatEff}. This input can be device-internal
2) value 0=‘Auto’ is not allowed => to be ignored by the HZC => use default value

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 50 f 187

|FB: HZC|Col2|Col3|LTE ClientInput Name: HVACModeEff|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|
|**DPT:**|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|DPT ID|201.100|201.100|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|Sup.|Unit|Default|Default|Default|Default|Default|
|HVACMode<br>Status<br>- Overridden<br>- all other flags|HVACMode<br>Status<br>- Overridden<br>- all other flags|HVACMode<br>Status<br>- Overridden<br>- all other flags|HVACMode<br>Status<br>- Overridden<br>- all other flags|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|M <br>O <br>NA|enum.<br>bool|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HZC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HZC =>use default value|


-----

###### 2.2.4.19 Input TempRoomSetpSetHeatEff [4] Standard Mode

 Not applicable

 LTE-HEE Mode:

**FB:** **HZC** **LTE ClientInput Name:** **TempRoomSetpSetHeatEff [4]** Mandatory [1)]

Optional
**Description:**
This input is provided by the RSMHD and contains the four effective (after corrections) heating room
temperature setpoints which are valid for the controller.
**DPT:** Name DPT_TempRoomSetpSet[4] DPT ID 213.100 Datatype format V16V16V16V16
Field Description Sup. Unit Default
TempSetpComf Comfort setpoint heating M °C cs
TempSetpStdby Standby setpoint heating O °C cs
TempSetpEco Economy setpoint heating M °C cs
TempSetpBProt Building protection setpoint heating M °C cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) } or
{TempRoomSetpHeatEff}. This input can be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 51 f 187

|FB: HZC|Col2|LTE ClientInput Name: TempRoomSetpSetHeatEff [4]|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|
|**DPT:**|Name|Name|DPTTempRoomSetpSet[4]|DPTTempRoomSetpSet[4]|DPT ID|DPT ID|DPT ID|213.100|213.100|Datatype format|Datatype format|Datatype format|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|M <br>O <br>M <br>M|°C<br>°C<br>°C<br>°C|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|


-----

###### 2.2.4.20 Input HVACModeEffNext Standard Mode

 Not applicable

 LTE-HEE Mode:

**FB:** **HZC** **LTE ClientInput Name:** **HVACModeEffNext** Mandatory

Optional 1)

**Description:**
This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.
This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation
**DPT:** Name DPT_HVACModeNext DPT ID 206.100 Datatype format U16N8
Field Description Sup. Unit Default
DelayTime Time to next HVAC mode in minutes M min 0
0 = no next HVAC Mode available [2) ]

HVACMode Next HVAC Mode, range [1..4] M enum. cs
and [0] = Mode Undefined [2) ]

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) } or
{ TempRoomSetpHeatEff }. This input can be device-internal

2) encoding of special conditions, see table below

###### Interpretation of Time and HVACMode fields

Time HVACMode

the content of the datapoint is void / undefined
= 0 (Undefined) = 0 (Undefined)
=> no next HVAC Mode available for an undefined time period

defined and valid next HVACMode but the delay time is undefined/unknown
= 0 (Undefined) = {1..4} => in case of manually selected HVACModeUser ≠ ‘Auto’
(i.e. next HVACMode = current HVACModeEff)

undefined (unknown) HVACMode during a defined delay time

- 0 = 0 (Undefined) => in practice this combination is useless and is interpreted like
Time=0 / HVACMode=0 (default value)

- 0 = {1..4} defined and valid HVACMode and delay time

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 52 f 187

|FB: HZC|Col2|Col3|LTE ClientInput Name: HVACModeEffNext|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional 1)|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HZC for local optimiser functions, e.g. start/stop optimisation|
|**DPT:**|Name|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPT ID|DPT ID|DPT ID|206.100|206.100|Datatype format|Datatype format|Datatype format|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|
|DelayTime<br>HVACMode|DelayTime<br>HVACMode|DelayTime<br>HVACMode|DelayTime<br>HVACMode|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|M <br>M|min<br>enum.|min<br>enum.|0 <br>cs|0 <br>cs|0 <br>cs|0 <br>cs|0 <br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|

|Time|HVACMode|Col3|
|---|---|---|
|= 0 (Undefined)|= 0 (Undefined)|the content of the datapoint is void / undefined<br>=> no next HVAC Mode available for an undefined timeperiod|
|= 0 (Undefined)|= {1..4}|defined and valid next HVACMode but the delay time is undefined/unknown<br>=> in case of manually selected HVACModeUser ≠ ‘Auto’<br> (i.e. next HVACMode =  current HVACModeEff)|
|> 0|= 0 (Undefined)|undefined (unknown) HVACMode during a defined delay time<br>=> in practice this combination is useless and is interpreted like<br>      Time=0 / HVACMode=0(default value)|
|> 0|= {1..4}|defined and valid HVACMode and delay time|


-----

###### 2.2.4.21 Input TempRoomSetpHeatEff Standard Mode

DP Name: TempRoomSetpHeatEff Abbr.: -- Mandatory
FB Name: HZC Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 53 f 187

|DP Name:|Col2|TempRoomSetpHeatEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HZC** **LTE Client Input Name:** **TempRoomSetpHeatEff** Mandatory [1)]

Optional
**Description:**
This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which
is valid for the controller. This information is used for simple applications (heating only).
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature room temperature setpoint value M °C cs
Status standard Status attributes M bitset

- OutOfService void setpoint value M bool false

- Overridden setpoint value overridden true / false O bool false

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 55
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific
behaviour
**Special Features:**
1) Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) } or
{ TempRoomSetpHeatEff }. This input can be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 54 f 187

|FB: HZC|Col2|LTE Client Input Name: TempRoomSetpHeatEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|M <br>M <br>M <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|<br> <br>In case of missing input data (timeout) or value ‘OutOfService’ the HZC will have a company specific<br>behaviour|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|


-----

###### 2.2.4.22 Input HVACModeOptim Standard Mode

 Not applicable

 LTE-HEE Mode:

**FB:** **HZC** **LTE ClientInput Name:** **HVACModeOptim** Mandatory

Optional
**Description:**
This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating
mode for the heating zone.
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Unit Default
HVACMode optimised HVAC Mode, range [1..4] or 0 [1)] M enum. 0
Status standard Status attributes M bitset

- OutOfService void value => no optimized HVAC Mode available M bool true

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 115 (HVACOPT) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff
HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC
Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC
Mode instead if HVACModeOptim is ≠ ‘Auto

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 55 f 187

|FB: HZC|Col2|Col3|LTE ClientInput Name: HVACModeOptim|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|
|**DPT:**|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|DPT ID|201.100|201.100|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|HVACMode<br>Status<br>- OutOfService<br>- allother flags|HVACMode<br>Status<br>- OutOfService<br>- allother flags|HVACMode<br>Status<br>- OutOfService<br>- allother flags|HVACMode<br>Status<br>- OutOfService<br>- allother flags|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|M <br>M <br>M <br>NA|enum.<br>bitset<br>bool<br>bool|enum.<br>bitset<br>bool<br>bool|0 <br>true|0 <br>true|0 <br>true|0 <br>true|0 <br>true|0 <br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HZC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HZC and received from the HVAC<br>Optimiser, the HZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC<br>Mode instead if HVACModeOptim is ≠ ‘Auto|


-----

###### 2.2.4.23 Input TempRoomSetpOptimHeatShift Standard Mode:

DP Name: TempRoomSetpOptimHeatShift Abbr.: --- Mandatory
FB Name: HZC Can be internal
**Description**
This optional input signal from an external HVAC Optimiser contains a correction value to the actual room
temperature setpoint. This shift value is used e.g. for morning boost.
**Datapoint Type**
DPT_Name: DPT_Value_Tempd
DPT Format: F16 DPT_ID: 9.002
Field Description Supp. Range Unit Default
full K 0
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 56 f 187

|DP Name:|Col2|TempRoomSetpOptimHeatShift|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||full|full|K|K|K|K|0|0|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31min|31min|31min|31min|31min|31min|31min|31min|31min|31min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||||
||||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE Mode Interface:

**FB:** **HZC** **LTE Client** **TempRoomSetpOptimHeatShift** Mandatory
**Input Name:** Optional

**Description:**
This optional input signal from an external HVAC Optimiser contains a correction value to the actual room
temperature setpoint. This shift value is used e.g. for morning boost.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature room temperature setpoint shift value M K 0
Status standard Status attributes M bitset

- all flags not supported, can be ignored NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 115 (HVACOPT) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 57 f 187

|FB: HZC|Col2|LTE Client TempRoomSetpOptimHeatShift<br>Input Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|
|**DPT:**|Name|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|DPT ID|DPT ID|205.101|205.101|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|M <br>M <br>NA|K <br>bitset<br>bool|K <br>bitset<br>bool|0|0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.2.4.24 Input TempRoom Standard Mode

DP Name: TempRoom Abbr.: -- Mandatory
FB Name: HZC Can be internal
**Description**
Current room temperature value from RTS
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 58 f 187

|DP Name:|Col2|TempRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|Current room temperature value from RTS|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HZC** **LTE Client Input Name:** **TempRoom** Mandatory

Optional
**Description:**
This process signal from a room temperature sensor RTS contains the current room temperature of the
heating zone
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempRoom current room temperature value M °C cs
Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone [1)] 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 321 (RTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):** Read Wildcard / Resp Sniffer on Binding Group: 2)

Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The HZC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
This input can be internal
1)  The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp
sensor for the apartment)
2)  The HZC may support the calculation of the mean value from different room temperature sensors.
These sensors may e.g. have different Room or Subzone information => in this case the HZC is a
sniffer for room temperature values from different zones (company specific feature)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 59 f 187

|FB: HZC|Col2|LTE Client Input Name: TempRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type <br>|Type <br>|Type <br>|Type <br>|Type <br>|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone~~1)~~ <br>Broadcast<br>Configurable|Apartment . Room . SubZone~~1)~~ <br>Broadcast<br>Configurable|Apartment . Room . SubZone~~1)~~ <br>Broadcast<br>Configurable|Apartment . Room . SubZone~~1)~~ <br>Broadcast<br>Configurable|Apartment . Room . SubZone~~1)~~ <br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>321 (RTS)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room) or A.*.* (one reference room temp<br>sensor for the apartment)<br>2)The HZC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Room or Subzone information => in this case the HZC is a<br>sniffer for room temperature values from different zones (company specific feature)|


-----

###### 2.2.4.25 Input TempOutside Standard Mode: see specification in document [07], functional Block BOC

 LTE-HEE mode:

**FB:** **HZC** **LTE Client Input Name:** **TempOutside** Mandatory

Optional
**Description:**
Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint
/ demand calculation or ECO Mode mechanism etc.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempOutside temperature value M °C cs
Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 320 (OTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The HZC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received. The outside temperature value from another OTS (different zone) may also be
used (company specific behavior)
**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 60 f 187

|FB: HZC|Col2|LTE Client Input Name: TempOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|OutsideSensorZone<br>Broadcast<br>Configurable|OutsideSensorZone<br>Broadcast<br>Configurable|OutsideSensorZone<br>Broadcast<br>Configurable|OutsideSensorZone<br>Broadcast<br>Configurable|OutsideSensorZone<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br> <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.2.4.26 Input WindSpeed Standard Mode

DP Name: WindSpeed Abbr.: -- Mandatory
FB Name: HZC Can be internal
**Description**
Current wind speed value
**Datapoint Type**
DPT_Name: DPT_Value_Wsp
DPT Format: U16 DPT_ID: 9.005
Field Description Supp. Range Unit Default
full range m/s cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 61 f 187

|DP Name:|Col2|WindSpeed|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|Current wind speed value|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|DPTID:|DPTID:|DPTID:|9.005|9.005|9.005|9.005|9.005|9.005|9.005|9.005|9.005|9.005|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|m/s|m/s|m/s|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HZC** **LTE Client Input Name:** **WindSpeed** Mandatory

Optional
**Description:**
This process signal from a wind speed sensor WSS contains the current wind speed information
**DPT:** Name DPT_WindSpeed_Z DPT ID 203.101 Datatype format U16Z8
Field Description Sup. Unit Default
WindSpeed current wind speed value with 0.01 m/s resolution M m/s cs
Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 347 (WSS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The HZC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 62 f 187

|FB: HZC|Col2|LTE Client Input Name: WindSpeed|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|
|**DPT:**|Name|Name|DPTWindSpeedZ|DPTWindSpeedZ|DPT ID|DPT ID|DPT ID|203.101|203.101|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|m/s<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|m/s<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.2.4.27 Input SunIntensity Standard Mode

DP Name: SunIntensity Abbr.: -- Mandatory
FB Name: HZC Can be internal
**Description**
Current sun intensity value
**Datapoint Type**
DPT_Name: DPT_PowerDensity
DPT Format: U16 DPT_ID: 9.022
Field Description Supp. Range Unit Default
full range W/m[2] cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 63 f 187

|DP Name:|Col2|SunIntensity|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|HZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|Current sun intensity value|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|DPTID:|DPTID:|DPTID:|9.022|9.022|9.022|9.022|9.022|9.022|9.022|9.022|9.022|9.022|9.022|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit<br>|Unit<br>|Unit<br>|Unit<br>|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|W/m~~2~~|W/m~~2~~|W/m~~2~~|W/m~~2~~|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
