||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):||||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HZC** **LTE Client Input Name:** **SunIntensity** Mandatory

Optional
**Description:**
This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m[2]

=> not to be confused with Light sensor which provides Lux information
**DPT:** Name DPT_SunIntensity_Z DPT ID 203.102 Datatype format U16Z8
Field Description Sup. Unit Default
SunIntensity current sun intensity value with 0.05 W/m[2] M W/m[2] cs
resolution

Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 348 (SIS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The HZC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 64 f 187

|FB: HZC|Col2|LTE Client Input Name: SunIntensity|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|
|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|
|**DPT:**|Name|Name|DPTSunIntensityZ|DPTSunIntensityZ|DPT ID|DPT ID|DPT ID|203.102|203.102|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|Sup.|Unit <br>|Unit <br>|Default|Default|Default|Default|Default|Default|
|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|W/m~~2~~ <br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|W/m~~2~~ <br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.2.4.28 Parameter Apartment

**FB:** **HZC** **Property Name (Server): Apartment** Mandatory

Optional
**Description:**
LTE zone: Apartment number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Apartment number M 1..126 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the
corresponding Room and Subzone is ‘OutOfService’ (common flag)

###### 2.2.4.29 Parameter Room 

**FB:** **HZC** **Property Name (Server): Room** Mandatory

Optional
**Description:**
LTE zone: Room number. parameter used or fixed value ‘1’ => see remark in chapter 2.1.1
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Room number M 1..63 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the
corresponding Room and Subzone is ‘OutOfService’ (common flag)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 65 f 187

|FB: HZC|Col2|Property Name (Server): Apartment|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..126<br>true/false|1..126<br>true/false|1..126<br>true/false|1..126<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|

|FB: HZC|Col2|Property Name (Server): Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|LTE zone: Room number. parameter used or fixed value‘1’ => see remark in chapter 2.1.1|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..63<br>true/false|1..63<br>true/false|1..63<br>true/false|1..63<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|


-----

###### 2.2.4.30 Parameter Subzone

**FB:** **HZC** **Property Name (Server): Subzone** Mandatory

Optional
**Description:**
LTE zone: Subzone number within the Apartment & Room => see remark in chapter 2.1.1
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Subzone number M 1..15 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the
corresponding Subzone is ‘OutOfService’ (common flag)

###### 2.2.4.31 Parameter DistrSegmH

**FB:** **HZC** **Property Name (Server): DistrSegmH** Mandatory

Optional
**Description:**
LTE zoning information : link with the HFDM in the corresponding Heat Distribution Segment
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Heat Distribution Segment number M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HZC DP’s on the Heat Distribution Segment are not LTE communicating if zone is ‘OutOfService’

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 66 f 187

|FB: HZC|Col2|Property Name (Server): Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|LTE zone: Subzone number withinthe Apartment & Room =>see remark inchapter 2.1.1|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..15<br>true/false|1..15<br>true/false|1..15<br>true/false|1..15<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|

|FB: HZC|Col2|Property Name (Server): DistrSegmH|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HZC DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|


-----

###### 2.2.4.32 Parameter OutsideSensorZone

**FB:** **HZC** **Property Name (Server):** **OutsideSensorZone** Mandatory

Optional
**Description:**
LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun
Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter
2.2.2
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Outside sensor zone number M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 105
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HZC is not using external outside sensor (s) if zone is ‘OutOfService’

###### 2.2.4.33 Parameter TempFlowWaterMax

**FB:** **HZC** **Property Name (Server): TempFlowWaterMax** Mandatory

Optional
**Description:**
Flow temperature limitation in the heating zone
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService max limitation active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set limitation parameter inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
Limitation function is activated or deactivated by the ‘OutOfService’ Status

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 67 f 187

|FB: HZC|Col2|Property Name (Server): OutsideSensorZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.2.2|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|HZC is not using external outside sensor (s)  if zone is ‘OutOfService’|

|FB: HZC|Col2|Property Name (Server): TempFlowWaterMax|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|**Property Name (Server): TempFlowWaterMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|Flow temperature limitation in the heating zone|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|cs<br>true/false|cs<br>true/false|cs<br>true/false|cs<br>true/false|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|


-----

###### 2.2.4.34 Parameter TempFlowWaterMin

**FB:** **HZC** **Property Name (Server): TempFlowWaterMin** Mandatory

Optional
**Description:**
Min flow temperature limitation in the heating zone. Flow temperature shall not be below this limit.
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService limitation active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set limitation parameter inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
Limitation function is activated or deactivated by the ‘OutOfService’ Status

###### 2.2.4.35 Parameter TempReturnWaterMax

**FB:** **HZC** **Property Name (Server): TempReturnWaterMax** Mandatory

Optional
**Description:**
Max. return temperature limitation in the heating zone. The retur temperature shall be below this limit.
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService max limitation active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set limitation parameter inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
Limitation function is activated or deactivated by the ‘OutOfService’ Status

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 68 f 187

|FB: HZC|Col2|Property Name (Server): TempFlowWaterMin|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|Min flow temperature limitation inthe heating zone. Flow temperature shall not be below this limit.|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|cs<br>true/false|cs<br>true/false|cs<br>true/false|cs<br>true/false|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|

|FB: HZC|Col2|Property Name (Server): TempReturnWaterMax|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|**Property Name (Server): TempReturnWaterMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|Max. returntemperature limitation inthe heating zone. The retur temperature shallbe below this limit.|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>max limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|cs<br>true/false|cs<br>true/false|cs<br>true/false|cs<br>true/false|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|


-----

###### 2.2.4.36 Parameter TempReturnWaterMin

**FB:** **HZC** **Property Name (Server): TempReturnWaterMin** Mandatory

Optional
**Description:**
Min return temperature limitation in the heating zone. The return temperature shall be above this limit.
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService limitation active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set limitation parameter inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
Limitation function is activated or deactivated by the ‘OutOfService’ Status

###### 2.2.4.37 Parameter: TimeHeatUpMax

**FB:** **HZC** **Property Name (Server):** **TimeHeatUpMax** Mandatory

Optional
**Description:**
This optional configuration parameter is used as a time limit for early heating up (in the morning)
**DPT:** Name DPT_TimePeriodMin DPT ID 7.006 Datatype format U16
Field Description Sup. Range Unit Default
0 [1 )] min cs
1..65535

**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1 )  0 = no early heating up, start optimization is disabled

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 69 f 187

|FB: HZC|Col2|Property Name (Server): TempReturnWaterMin|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|**Property Name (Server): TempReturnWaterMin**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|Min returntemperature limitation inthe heating zone. The returntemperature shallbe above this limit.|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>limitation active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|cs<br>true/false|cs<br>true/false|cs<br>true/false|cs<br>true/false|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|

|FB: HZC|Col2|Property Name (Server): TimeHeatUpMax|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|
|**DPT:**|Name|Name|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPT ID|7.006|7.006|7.006|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range <br>|Range <br>|Range <br>|Range <br>|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||0 ~~1 )~~ <br>1..65535|0 ~~1 )~~ <br>1..65535|0 ~~1 )~~ <br>1..65535|0 ~~1 )~~ <br>1..65535|min|min|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|


-----

###### 2.2.4.38 Parameter: TimeEarlyHeatShutdownMax

**FB:** **HZC** **Property Name (Server): TimeEarlyHeatShutdownMax** Mandatory

Optional
**Description:**
This optional configuration parameter is used as a time limit for early shutdown of the heating (in the
evening)
**DPT:** Name DPT_TimePeriodMin DPT ID 7.006 Datatype format U16
Field Description Sup. Range Unit Default
0 [1 )] min cs
1..65535

**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1 )  0 = no early shutdown, stop optimization is disabled

###### 2.2.4.39 Diagnostic data TempReturnWaterHZC

**FB:** **HZC** **Property Name (Server):** **TempReturnWaterHZC** Mandatory

Optional
**Description:**
Current return temperature of the heating zone
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- Fault temperature corrupted, sensor failure M true/false false

- InAlarm critical limit is reached O true/false false

- AlarmUnAck alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 116
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 70 f 187

|FB: HZC|Col2|Property Name (Server): TimeEarlyHeatShutdownMax|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|
|**DPT:**|Name|Name|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPT ID|7.006|7.006|7.006|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range<br>|Range<br>|Range<br>|Range<br>|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||0 ~~1 )~~ <br>1..65535|0 ~~1 )~~ <br>1..65535|0 ~~1 )~~ <br>1..65535|0 ~~1 )~~ <br>1..65535|min|min|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|

|FB: HZC|Col2|Property Name (Server): TempReturnWaterHZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|**Property Name (Server):**<br>**TempReturnWaterHZC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|Current returntemperature of the heating zone|
|**DPT:**|Name|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>alarm acknowledge<br>not supported|temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>alarm acknowledge<br>not supported|temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>alarm acknowledge<br>not supported|temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>alarm acknowledge<br>not supported|temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>alarm acknowledge<br>not supported|temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>alarm acknowledge<br>not supported|temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>NA<br>O <br>NA|M <br>M <br>O <br>O <br>NA<br>O <br>NA|cs<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>ack/unack|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

###### 2.2.4.40 Diagnostic data TempFlowWaterSetpHZC

**FB:** **HZC** **Property Name (Server):** **TempFlowWaterSetpHZC** Mandatory

Optional
**Description:**
Actual flow temperature setpoint of the HZC
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService => no setpoint (e.g. heating is off) O true/false false

- Overridden external override of the setpoint O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release setpoint O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 Property ID: 117
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Override / Release function only

###### 2.2.4.41 Diagnostic data TempRoomAct

**FB:** **HZC** **Property Name (Server):** **TempRoomAct** Mandatory

Optional
**Description:**
Actual room temperature value used by the HZC for room temperature control loop. This is the local
image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service
functions
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService TempRoomAct is not available O true/false false

- Overridden override of the temperature value O true/false false

- Fault temperature corrupted, sensor failure M true/false false

- InAlarm critical limit is reached O true/false false

- AlarmUnAck alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release temperature value O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 118
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 71 f 187

|FB: HZC|Col2|Property Name (Server): TempFlowWaterSetpHZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|**Property Name (Server):**<br>**TempFlowWaterSetpHZC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|Actual flow temperature setpoint of the HZC|
|**DPT:**|Name|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- allother commands|temperature value<br>=> no setpoint (e.g. heating is off)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. heating is off)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. heating is off)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. heating is off)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. heating is off)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. heating is off)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. heating is off)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|M <br>O <br>O <br>NA<br>O <br>NA|M <br>O <br>O <br>NA<br>O <br>NA|cs<br>true/false<br>true/false|cs<br>true/false<br>true/false|cs<br>true/false<br>true/false|cs<br>true/false<br>true/false|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|

|FB: HZC|Col2|Property Name (Server): TempRoomAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|
|**DPT:**|Name|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

###### 2.2.4.42 Diagnostic data TempOutsideAct

**FB:** **HZC** **Property Name (Server):** **TempOutsideAct** Mandatory

Optional
**Description:**
Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a
heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be
overridden by a tool for service functions
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService TempOutsideAct is not available O true/false cs

- Overridden override of the temperature value O true/false false

- Fault temperature corrupted, sensor failure M true/false false

- InAlarm critical limit is reached O true/false false

- AlarmUnAck alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release temperature value O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 119
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 72 f 187

|FB: HZC|Col2|Property Name (Server): TempOutsideAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HZC for room temperature control loop (e.g. together with a<br>heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|
|**DPT:**|Name|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

###### 2.2.4.43 Diagnostic data TempOutsideAttenuat

**FB:** **HZC** **Property Name (Server):** **TempOutsideAttenuat** Mandatory

Optional
**Description:**
Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.
together with a heat-curve). Temperature attenuation mechanism is company specific.
This value may be overridden by a tool for service functions
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService TempOutside Attenuat is not available O true/false cs

- Overridden override of the temperature value O true/false false

- Fault temperature corrupted, sensor failure M true/false false

- InAlarm critical limit is reached O true/false false

- AlarmUnAck alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release temperature value O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 120
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 73 f 187

|FB: HZC|Col2|Property Name (Server): TempOutsideAttenuat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HZC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|
|**DPT:**|Name|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

###### 2.2.4.44 Diagnostic data WindSpeedAct

**FB:** **HZC** **Property Name (Server):** **WindSpeedAct** Mandatory

Optional
**Description:**
Actual wind speed value used by the HZC for room temperature control loop. This is the local image of
the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions
**DPT:** Name DPT_WindSpeed_Z DPT ID 203.101 Datatype format U16Z8
Field Description Sup. Range Unit Default
WindSpeed actual wind speed value with 0.01 m/s M cs m/s cs
resolution

Status bitset

- OutOfService WindSpeedAct is not available O true/false cs

- Overridden override of the temperature value O true/false false

- Fault temperature corrupted, sensor failure M true/false false

- InAlarm critical limit is reached O true/false false

- AlarmUnAck alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release temperature value O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 121
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 74 f 187

|FB: HZC|Col2|Property Name (Server): WindSpeedAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HZC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|
|**DPT:**|Name|Name|DPTWindSpeedZ|DPTWindSpeedZ|DPTWindSpeedZ|DPTWindSpeedZ|DPTWindSpeedZ|DPT ID|203.101|203.101|203.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|WindSpeed<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|WindSpeed<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|WindSpeed<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|WindSpeed<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|m/s<br>bitset<br>enum|m/s<br>bitset<br>enum|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

###### 2.2.4.45 Diagnostic data SunIntensityAct

**FB:** **HZC** **Property Name (Server):** **SunIntensityAct** Mandatory

Optional
**Description:**
Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of
the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions
**DPT:** Name DPT_SunIntensity_Z DPT ID 203.102 Datatype format U16Z8
Field Description Sup. Range Unit Default
SunIntensity actual sun intensity value with 0.05 M cs W/m2 cs
W/m2 resolution

Status bitset

- OutOfService SunIntensity is not available O true/false cs

- Overridden override of the temperature value O true/false false

- Fault temperature corrupted, sensor failure M true/false false

- InAlarm critical limit is reached O true/false false

- AlarmUnAck alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release temperature value O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 122
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Alarm acknowledgement only

###### 2.2.4.46 Diagnostic data StatusPumpHZC

**FB:** **HZC** **Property Name (Server):** **StatusPumpHZC** Mandatory

Optional
**Description:**
Actual relative power of the pump in the heating zone
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
RelValue relative value M 0..100% % cs
Status bitset

- OutOfService RelValue valid / void O true/false false

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 123
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
for switched pump 0%=off, 100%=on

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 75 f 187

|FB: HZC|Col2|Property Name (Server): SunIntensityAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HZC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|
|**DPT:**|Name|Name|DPTSunIntensityZ|DPTSunIntensityZ|DPTSunIntensityZ|DPTSunIntensityZ|DPTSunIntensityZ|DPT ID|203.102|203.102|203.102|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|SunIntensity<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|SunIntensity<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|SunIntensity<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|SunIntensity<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|W/m2<br>bitset<br>enum|W/m2<br>bitset<br>enum|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|

|FB: HZC|Col2|Property Name (Server): StatusPumpHZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|**Property Name (Server):**<br>**StatusPumpHZC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|Actual relative power of the pump inthe heating zone|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|M <br>O <br>NA|M <br>O <br>NA|0..100%<br>true/false|0..100%<br>true/false|0..100%<br>true/false|0..100%<br>true/false|% <br>bitset|% <br>bitset|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|


-----

###### 2.2.4.47 Diagnostic data Fault

**FB:** **HZC** **Property Name (Server):** **Fault** Mandatory

Optional
**Description:**
Some error in the HZC
**DPT:** Name DPT_Bool DPT ID 1.002 Datatype format B1
Field Description Sup. Range Unit Default
true/false bool false
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 124
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.2.4.48 Diagnostic data ErrorCodeHZC

**FB:** **HZC** **Property Name (Server):** **ErrorCodeHZC** Mandatory

Optional
**Description:**
Company specific numeric 16 bit error code
**DPT:** Name DPT_Value_2_Ucount DPT ID 7.001 Datatype format U16
Field Description Sup. Range Unit Default
full range -- cs
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 125
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 76 f 187

|FB: HZC|Col2|Property Name (Server): Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|Some error inthe HZC|
|**DPT:**|Name|Name|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPT ID|1.002|1.002|1.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||true/false|true/false|true/false|true/false|bool|bool|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: HZC|Col2|Property Name (Server): ErrorCodeHZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|**Property Name (Server):**<br>**ErrorCodeHZC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|
|**DPT:**|Name|Name|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPT ID|7.001|7.001|7.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||full range|full range|full range|full range|--|--|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>160 (HZC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.2.4.49 Diagnostic data StatusMorningBoost

**FB:** **HZC** **Property Name (Server):** **StatusMorningBoost** Mandatory

Optional
**Description:**
Status of the morning boost function due to local optimizer function.

- true: morning boost active

- false: normal operation
**DPT:** Name DPT_Bool DPT ID 1.002 Datatype format B1
Field Description Sup. Range Unit Default
true/false bool false
**Communication:**

**DP Address:** IO Type(ID): 160 (HZC) Property ID: 126
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 77 f 187

|FB: HZC|Col2|Property Name (Server): StatusMorningBoost|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|
|**DPT:**|Name|Name|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPT ID|1.002|1.002|1.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||true/false|true/false|true/false|true/false|bool|bool|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>160 (HZC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

##### 2.3 Functional Block: Heating Individual Room Controller (HIRC)

###### 2.3.1 Functional Specification

 2.3.1.1 Room temperature control The Heating Individual Room Controller HIRC calculates and controls the position of the valve(s) in its heating zone in order to control the room temperature according the requested room temperature setpoint. All valves connected to the HIRC are controlled together by the HIRC. Usually there is only one heating zone per room, i.e. within one room, all valves VA are usually controlled in parallel. In some cases Subzoning for Valves in the same room is necessary (e.g. combined floor heating and radiator heating). In this case two or more heating controllers (HIRC, HZC) are controlling each one Subzone of the room. Support of Room- Subzones is an optional feature of the HIRC. 

 The method of calculation of the valve position (setpoint) in the HIRC is company-specific.

 For HIRC control loop mechanism the current room temperature value, the effective HVAC Mode and a set of room temperature setpoints (for the different HVAC Modes) or the effective Room Temperature Setpoint are mandatory inputs. The outside temperature, sun intensity and wind speed may also be used for more sophisticated room temperature control.

 Optionally the HIRC may incorporate local functions like morning boost, start/stop optimization, ECO- function etc. These optimization functions are company specific and not part of the HIRC specification

 The RSMHD provides necessary information for the HIRC as:

- ‘HVACModeEff’ Contains the present/active ‘HVACMode’ which may depend on
###### automatic time schedule, local user operation (MMI) presence detection, window status, comfort prolongation etc.

- ‘HVACModeEffNext’ Contains the effective next ‘HVACMode’ and the delay time
###### until the change of HVACMode (according to advanced scheduling information, local user operation etc.) => used in the HIRC for local optimiser functionality

- ‘TempRoomSetpSetHeatEff(4)’ The effective temperature setpoints for heating for ‘Comfort’,
###### ‘Standby’, ‘Economy’ and ‘BuildingProtection’ (set of setpoints).

- ‘TempRoomSetpHeatEff’ The effective room temperature setpoint for heating.

###### Interaction with an external HVAC Optimizer: see also chapter 2.1.5

- ‘HVACModeOptim’ Contains the optimzed ‘HVACMode’ to be used in the HIRC
###### instead of the ‘HVACModeEff’

- ‘TempRoomSetpOptimHeatShift delta correction value to be added in the HIRC to the actual room
###### temperature setpoint

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 78 f 187


-----

###### 2.3.1.2 Room heat demand The HIRC uses the actual room temperature setpoint, the actual room temperature value, the valve position etc. to determine a room heat demand parameter that is sent to the Room Demand Manager HRDM.

 The room heat demand can be expressed as (see also chapter 2.1.2):

- TempRoomDemAbsHeat room temperature demand (based on the actual room temperature
###### setpoint which may be corrected by an offset depending on an internal demand calculation algorithm)

- ActPosDemAbsHeat or the actuator position (set point), see EIB ObIS model [13] "Supply
###### Water Temperature Controller based on Evaluation of Valve Positions"

 Calculation of the room heat demand is company-specific and not part of this specification. Either TempRoomDemAbsHeat or ActPosDemAbsHeat must be provided by the HIRC.
 The emergency demand ‘EmergDem’ attribute which was originally introduced for VAC application is also supported in the HIRC heat demand signal (optional feature). This attribute can be set by the HIRC to indicate a critical heat demand for frost protection, e.g. if the room- and/or outside temperature is below a critical value and no heat is provided by the heat production system (e.g. because boiler is in ‘summer mode’ or manually switched off).  If supported by the heat production system (HPM), the attribute ‘EmergDem’=true will activate heat production in any case (override of e.g. local ‘summer mode’) 

 2.3.1.3 Usage of StatusHPM by the HIRC The signal StatusHPM which is provided from the HPM via HDTRT informs the HIRC e.g. if the heat production is on and is able do provide energy. This information may be used in the HIRC for optimization purpose and “learning-functions”. These functions are company-specific.

 2.3.1.4 Usage of LockSignHPM by the HIRC Locking signals can be used in HIRC, but normally without big effect because the heat consumption is already reduced before the HIRC system (e.g. in a pre-controller).

 If the HIRC receives a critical locking signal from the HPM the HIRC will reduce the flow according to the % reduction factor in any case.

 If the HIRC receives a uncritical locking signal from the HPM the HIRC will reduce the flow according to the % reduction factor if the HIRC has not requested load priority.

 IMPORTANT: LockSignHPM must NOT have an influence on the calculation of the flow temperature demand signal (otherwise system may „oscillate“)

 Usage of LockSignHPM is an optional feature of the HIRC. See also document [09]. 

 2.3.1.5 Usage of ForceSignHPM by the HIRC Forcing signals of the type ‘Protection’ or ‘Oversupply’ are only accepted by the HIRC if either the attribute ‘RoomHMax’ or ‘RoomHComf’ is set (activate room heating).

      - If the HIRC receives a critical forcing signal (type ‘Protection’) it will react in any case
###### (unconditional load). If ‘RoomHMax’ attribute is set the HIRC will open the valve (100% flow). If ‘RoomHComf’ attribute is set the room heating shall be temporarily activated with ‘Comfort’ room temperature setpoint (HVACMode = Comfort)

      - If the HIRC receives a uncritical forcing signal (type ‘Oversupply’) it may react or may ignore the
###### signal (conditional load). Forcing signal could e.g. be ignored if the HIRC is in an energy saving mode. If the signal is accepted, the reaction is the same as for type ‘Protection’, see above

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 79 f 187


-----

###### If the HIRC receives a forcing signal with the type ‘Overrun’ immediately after load shutdown it will temporarily keep the last flow temperature setpoint (used before shutdown) for control loop (pump overrun). So remaining energy in the heat producer is efficiently used after load shutdown.

 IMPORTANT: Forcing signals must NOT have an influence on the calculation of the heat demand signal of the HIRC or HDTRT (otherwise system may „oscillate“)

 The implementation of forcing signals is an optional feature of the HIRC. See also document [09].

 2.3.1.6 Usage of received LockSignHFDM in the HIRC same procedure as for LockSignHPM, see clause 2.3.1.4

 2.3.1.7 Usage of received ForceSignHFDM in the HIRC same procedure as for ForceSignHPM, see clause 2.3.1.5

 2.3.1.8 Load Priority Management Absolute or shift load priority can be requested by the HIRC by setting the attributes ‘AbsLoadPriority’ or ‘ShiftLoadPriority’ in the TempRoomDemAbsHeat or ActPosDemAbsHeat signal.

 Load Priority between the consumers within a Heat Distribution Segment is controlled by the HFDM according to priority attributes in the received heat demand signals. If absolute load priority is requested by one or a class of consumers, the HFDM will send a ‘uncritical’ locking signal LockSignHFDM with 100% power reduction to the consumers in the Heat Distribution Segment

 If the HFDM can not provide the requested flow temperature (e.g. in a heat-exchanger) and if a consumer requests shift load priority the HFDM will send an ‘uncritical’ locking signal with X % power reduction to the consumers in the Heat Distribution Segment. See also [08] and [09]

 If the heat production system can not provide the requested boiler- / flow temperature and if a consumer requests shift load priority the HPM will send an ‘uncritical’ locking signal LockSignHPM with X % power reduction. See also [07] and [09].

 2.3.1.9 Sensors and actuators  The HIRC uses the actual room temperature and optionally the outside temperature (and in some cases wind speed and sun intensity) for the room temperature control loop mechanism. These sensors may be hard-wired to the device containing the HIRC or may be received as external inputs from the bus. If one of these sensors is connected locally to the device containing the HIRC, the corresponding Functional Block is activated.

 The HIRC controls one ore multiple valves HVA. The valves are either hard wired or connected via bus. Within one room, all valves VA are usually controlled together by the HIRC. In some cases Subzoning for Valves in the same room is necessary (e.g. combined floor heating and radiator heating). See also chapter 2.1.2

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 80 f 187


-----

###### 2.3.2 Constraints The LTE zone ‘Subzone’ can be configured on the HIRC if two or more heating zones within one room are supported (e.g. floor heating combined with radiator heating). This is an optional feature of the HIRC. If ‘Subzone’ is not configurable => internal value ‘1’, see clause 2.1.2

 In the standard HIRC application model all outside sensors are located in the same LTE zone (only one zoning parameter). Manufacturer specific parameters shall be used if different outside sensor zones have to be supported.

 This Individual Room Control application model is only applicable if all room heating circuits of one Apartment are connected to the same Heat Distribution Segment (mainly residential buildings). See also chapter 2.1.2

 The usage of HVACModeEff / HVACModeEffNext + TempRoomSetpSetHeatEff[4] for optimized room temperature control is restricted to LTE implementations only since the the necessary compound HVAC DPT for runtime-interworking are not yet available in Standard Mode. In Standard Mode implemetations, the HIRC room temperature control mechanism is based on the TempRoomSetpHeatEff information only (simplified model used in EIB ObIS [13]). In this case more sophisticated functions like start/stop optimization in the HIRC can not be implemented.

 For non LTE-HEE implementations using the shared variable model the number of valves HVA connected to the HIRC is limited (max. number to be defined at design time of a product) because for every valve status information input (ActPosHeatStageA, t.b.d. in standard mode) one separate group object and group address must be assigned.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 81 f 187


-----

###### 2.3.3 Functional block diagram

**IR** StatusHPM

**IR** LockSignHPM

**IR** ForceSignHPM

**IR** LockSignHFDM

**IR** ForceSignHFDM

**IR** HVACModeEff

**IR** TempRoomSetpSetHeatEff (4)

**IR** HVACModeEffNext

**IR** TempRoomSetpHeatEff

**IR** HVACModeOptim

**IR** TempRoomSetpOptimHeatShift


*) TempRoomDemAbsHeat **IR**

###### +
*) *) ActPosDemAbsHeat **IR**

###### +
TempRoomSetpHeatAct **IR**

HVACModeAct **IR**

StatusHIRC

        - Fault

       - StatusMorningBoost **IR**


**IR** ActPosHeatStageA ActPosSetpHeatStageA **W**

**IR** TempRoom *) either or implementation

Binding Grp.: OutsideSensorZone_x

**IR** TempOutside

**IR** SunIntensity

**IR** WindSpeed

Local hardware I/O's Diagnostic Data

              - Valve (hard wired or bus)              - ActPosSetpHIRC

             - TempRoom sensor (hard wired or bus)             - TempRoomAct

                              - TempOutsideAct

Parameter             - TempOutsideAttenuat

             - Apartment             - WindSpeedAct

            - Room            - SunIntensityAct

            - Subzone             - Fault

            - OutsideSensorZone             - ErrorCodeHIRC

           - TimeHeatUpMax           - StatusMorningBoost

            - TimeEarlyHeatShutdownMax

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 82 f 187


-----

###### 2.3.4 Datapoint description

 2.3.4.1 Overview

**Data Point** **Description** **Data Point Type** **DPT N°**

**Outputs**

TempRoomDemAbsHeat Heating room temperature demand to the DPT_TempRoomDemAbs 209.101
allocated HRDM / LTE and S-interface DPT_Value_Temp 9.001

ActPosDemAbsHeat Heating actuator position demand to the DPT_ActPosDemAbs 207.104
allocated HRDM / LTE and S-interface DPT_Scaling 5.001

TempRoomSetpHeatAct Actual room temperature setpoint of the HIRC DPT_TempHVACAbs_Z 205.100
zone / LTE and S-interface DPT_Value_Temp 9.001

HVACModeAct Actual active HVAC mode used by the HIRC / DPT_HVACMode_Z 201.100
LTE and S-interface DPT_HVACMode 20.102

StatusHIRC Status attributes of HIRC DTP_StatusRHC 21.102

 - Fault failure, some error in the HIRC  (S-interface) DPT_Bool 1.002

 - StatusMorningBoost morning boost function active (S-interface) DPT_Bool 1.002

 - StatusECO ECO function active (S-interface) DPT_Bool 1.002

 - SummerMode HIRC is in summer mode (S-interface) DPT_Bool 1.002

ActPosSetpHeatStageA Actuator position set point to be written to the DPT_RelValue_Z 202.001
connected valve(s) HVA / LTE and S-interface DPT_Scaling 5.001

**Inputs**

StatusHPM Status information from ‘Producer Manager’ DPT_StatusHPM 209.100

ForceSignHPM Forcing signal from HPM due to overheat, to DPT_ForceSign 21.100
force the consumers to consume energy

LockSignHPM Locking signal from HPM due to boiler DPT_LockSign 207.101
overload, to force the consumers to reduce
energy consumption

ForceSignHFDM Forcing signal from allocated HFDM in the DPT_ForceSign 21.100
Heat Distribution Segment

LockSignHFDM Locking signal from allocated HFDM in the DPT_LockSign 207.101
Heat Distribution Segment

HVACModeEff present/active ‘HVACMode’ from RSMHD DPT_HVACMode_Z 201.100

TempRoomSetpSetHeatEff [4] set of 4 effective temperature setpoints for DPT_RoomSetpSet[4] 213.100
heating ‘Comfort’, ‘Standby’, ‘Economy’ and
‘BuildingProt’

HVACModeEffNext next ‘HVACMode’ and time until next mode DPT_HVACModeNext 206.100
from RSMHD

TempRoomSetpHeatEff The effective actual temperature setpoint for DPT_TempHVACAbs_Z 205.100
heating / LTE and S-interface DPT_Value_Temp 9.001

HVACModeOptim optimized HVAC Mode from external HVAC DPT_HVACMode_Z 201.100
Optimizer

TempRoomSetpOptimHeatShift room temp. setpoint shift from external HVAC DPT_TempHVACRel_Z 205.101
Optimizer / LTE and S-interface DPT_Value_Tempd 9.002

ActPosHeatStageA Status of the connected heating valve(s) HVA DPT_StatusAct 207.105
/ LTE and S-interface DPT_??? t.b.d. ???

TempRoom Current room temperature value / LTE and S- DPT_TempHVACAbs_Z 205.100
interface DPT_Value_Temp 9.001

TempOutside Current outside temperature / LTE and S- DPT_TempHVACAbs_Z 205.100
interface DPT_Value_Temp 9.001

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 83 f 187

|Data Point<br>Outputs|Description|Data Point Type|DPT N°|
|---|---|---|---|
|TempRoomDemAbsHeat|Heating room temperature demand to the<br>allocated HRDM / LTE and S-interface|DPT_TempRoomDemAbs<br>DPT_Value_Temp|209.101<br>9.001|
|ActPosDemAbsHeat|Heating actuator position demand to the<br>allocated HRDM / LTE and S-interface|<br>DPT_ActPosDemAbs<br>DPT_Scaling|207.104<br>5.001|
|TempRoomSetpHeatAct|Actual room temperature setpoint of the HIRC<br>zone / LTE and S-interface|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|HVACModeAct|Actual active HVAC mode used by the HIRC /<br>LTE and S-interface|<br>DPT_HVACMode_Z<br>DPT_HVACMode|201.100<br>20.102|
|StatusHIRC|Status attributes of HIRC|<br>DTP_StatusRHC|21.102|
|- Fault|failure, some error in the HIRC    (S-interface)|<br>DPT_Bool|1.002|
|- StatusMorningBoost|morning boost function active (S-interface)|<br>DPT_Bool|1.002|
|- StatusECO|ECO function active (S-interface)|<br>DPT_Bool|1.002|
|- SummerMode|HIRC is in summer mode (S-interface)|<br>DPT_Bool|1.002|
|ActPosSetpHeatStageA|Actuator position set point to be written to the<br>connected valve(s) HVA / LTE and S-interface|<br>DPT_RelValue_Z<br>DPT_Scaling|202.001<br>5.001|
|**Inputs**||||
|StatusHPM|Status information from ‘Producer Manager’|DPT_StatusHPM|209.100|
|ForceSignHPM|Forcing signal from HPM due to overheat, to<br>force the consumers to consume energy|<br>DPT_ForceSign|21.100|
|LockSignHPM|Locking signal from HPM due to boiler<br>overload, to force the consumers to reduce<br>energy consumption|DPT_LockSign|207.101|
|ForceSignHFDM|Forcing signal from allocated HFDM in the<br>Heat Distribution Segment|DPT_ForceSign|21.100|
|LockSignHFDM|Locking signal from allocated HFDM in the<br>Heat Distribution Segment|DPT_LockSign|207.101|
|HVACModeEff|present/active ‘HVACMode’ from RSMHD|DPT_HVACMode_Z|201.100|
|TempRoomSetpSetHeatEff [4]|set of 4 effective temperature setpoints for<br>heating ‘Comfort’, ‘Standby’, ‘Economy’ and<br>‘BuildingProt’|<br>DPT_RoomSetpSet[4]|213.100|
|HVACModeEffNext|next ‘HVACMode’ and time until next mode<br>from RSMHD|DPT_HVACModeNext|206.100|
|TempRoomSetpHeatEff|The effective actual temperature setpoint for<br>heating / LTE and S-interface|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|HVACModeOptim|optimized HVAC Mode from external HVAC<br>Optimizer|<br>DPT_HVACMode_Z|201.100|
|TempRoomSetpOptimHeatShift|room temp. setpoint shift from external HVAC<br>Optimizer  / LTE and S-interface|DPT_TempHVACRel_Z<br>DPT_Value_Tempd|205.101<br>9.002|
|ActPosHeatStageA|Status of the connected heating valve(s) HVA<br>/ LTE and S-interface|<br>DPT_StatusAct<br>DPT_??? t.b.d.|207.105<br>???|
|TempRoom|Current room temperature value / LTE and S-<br>interface|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|TempOutside|Current outside temperature / LTE and S-<br>interface|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|


-----

StatusMorningBoost Status of morning boost function DPT_Bool 1.002

*) Implementation of Properties using standard DPT see clause 1.3.2

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 84 f 187

|Data Point|Description|Data Point Type|DPT N°|
|---|---|---|---|
|WindSpeed|Current wind speed value / LTE and S-interface|DPT_WindSpeed_Z<br>DPT_Value_Wsp|203.101<br>9.005|
|SunIntensity|Current sun intensity value W/m2/ LTE and S-<br>interface|<br>DPT_SunIntensity_Z<br>DPT_PowerDensity|203.102<br>9.022|
|**Parameters**||||
|Apartment|LTE zone: Apartment number|DPT_UcountValue8_Z|202.002|
|Room|LTE zone: Room number|<br>DPT_UcountValue8_Z|202.002|
|Subzone|LTE zone: Subzone number|<br>DPT_UcountValue8_Z|202.002|
|OutsideSensorZone|LTE zone for external Outside temperature<br>sensor|<br>DPT_UcountValue8_Z|202.002|
|TimeHeatUpMax|Maximum heat-up time for local start<br>optimization|DPT_TimePeriodMin|7.006|
|TimeEarlyHeatShutdownMax|maximum advanced shutdown time for local<br>stop optimization|DPT_TimePeriodMin|7.006|
|**Diagnostic Data**||||
|ActPosSetpHIRC|Actual calculated actuator position setpoint|DPT_RelValue_Z|202.001<br>*)|
|TempRoomAct|Actual room temperature used by the HIRC|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempOutsideAct|Actual outside temperature used by the HIRC|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempOutsideAttenuat|Actual attenuated outside temperature used by<br>the HIRC|DPT_TempHVACAbs_Z|205.100<br>*)|
|WindSpeedAct|Actual wind speed value used by the HIRC|DPT_WindSpeed_Z|203.101<br>*)|
|SunIntensityAct|Actual sun intensity value used by the HIRC|DPT_SunIntensity_Z|203.102<br>*)|
|Fault|failure, some error in the HIRC|DPT_Bool|1.002|
|ErrorCodeHIRC|company specific numeric error code|<br>DPT_Value_2_Ucount|7.001|
|StatusMorningBoost|Status of morning boost function|<br>DPT_Bool|1.002|


-----

SunIntensity **(GOb)** (GO) O

_1)_ _Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat_
_2) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in_

_standard mode. Splitting of DPT is not possible because of necessary data consistency_
_3) Either implementation of { HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext)_ _}_
_or { TempRoomSetpHeatEff }_
_4) Implementation of HVACModeEff or HVACModeOptim inputs only without TempRoomSetpSetHeatEff [4] does_
_not make sense_

###### Table 4: HIRC Runtime Interworking - dependence on Configuration Modes

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 85 f 187

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|TempRoomDemAbsHeat|**GOb** 1)|GO1)|GO1) <br>|M 1)<br>|
||ActPosDemAbsHeat|**GOb** 1)|GO1)|GO1)|M 1)|
||TempRoomSetpHeatAct|**(GOb)**||(GO)|O|
||HVACModeAct|**(GOb)**||(GO)|O|
||StatusHIRC|**NA**|NA|NA|O|
||- Fault|**(GOb)**||(GO)|O|
||- StatusMorningBoost|**(GOb)**||(GO)|O|
||- StatusECO|**(GOb)**||(GO)|O|
||- SummerMode|**(GOb)**||(GO)|NA|
||ActPosSetpHeatStageA|**GOb **|GO|GO|M|
|**Inputs**|StatusHPM|**NA**2)|NA|NA|O|
||ForceSignHPM|**NA**2)|NA|NA|O|
||LockSignHPM|**NA**2)|NA|NA|O|
||ForceSignHFDM|**NA**2)|NA|NA|O|
||LockSignHFDM|**NA**2)|NA|NA|O|
||HVACModeEff|**NA**4)|NA|NA|M3)|
||TempRoomSetpSetHeatEff [4]|**NA**2)|NA|NA|M3)|
||HVACModeEffNext|**NA**2)|NA|NA|O 3)|
||TempRoomSetpHeatEff|**GOb **<br>3)|GO|GO|M3)|
||HVACModeOptim|**NA**4)|NA|NA|O|
||TempRoomSetpOptimHeatShift|** (GOb)**||(GO)|O|
||ActPosHeatStageA|**t.b.d.**|||O|
||TempRoom|**(GOb)**||(GO)|O|
||TempOutside|**(GOb)**||(GO)|O|
||WindSpeed|**(GOb)**||(GO)|O|
||SunIntensity|**(GOb)**||(GO)|O|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|Apartment|M|
||Room|M|
||Subzone|O|
||OutsideSensorZone|O|


###### Table 5: HIRC LTE specific Properties

**Support**

**Parameter** TimeHeatUpMax O

TimeEarlyHeatShutdownMax O

**Diagnostic Data** ActPosSetpHIRC O

TempRoomAct O

TempOutsideAct O

TempOutsideAttenuat O

WindSpeedAct O

SunIntensityAct O

Fault O

ErrorCodeHIRC O

StatusMorningBoost O

###### Table 6: HIRC Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 86 f 187

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TimeHeatUpMax|O|
||TimeEarlyHeatShutdownMax|O|
|**Diagnostic Data**|ActPosSetpHIRC|O|
||TempRoomAct|O|
||TempOutsideAct|O|
||TempOutsideAttenuat|O|
||WindSpeedAct|O|
||SunIntensityAct|O|
||Fault|O|
||ErrorCodeHIRC|O|
||StatusMorningBoost|O|


-----

###### 2.3.4.2 Output TempRoomDemAbsHeat Standard Mode

DP Name: TempRoomDemAbsHeat Abbr.: -- Mandatory [1)]
FB Name: HIRC Can be internal
**Description**
see LTE-HEE mode, only temperature value, no load priority attributes etc.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
see LTE-HEE mode
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 0.2 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
1) Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 87 f 187

|Col1|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|1)|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|TempRoomDemAbsHeat|Abbr.:|Abbr.:|Abbr.:|Abbr.:|--|--|--|--|--|--|--|--|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~||||
|FB Name:|FB Name:|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.2 K|0.2 K|0.2 K|0.2 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|


-----

###### LTE-HEE mode:

**FB:** **HIRC** **LTE Server Output Name: TempRoomDemAbsHeat** Mandatory [1)]

Optional
**Description:**
This output signal contains the room heating temperature demand (absolute value, expressed as a
temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of
the room temperature demand: method is company specific. See clause 2.3.1.2
HIRC may optionally request load priority: see clause 2.3.1.8
**DPT:** Name DPT_TempRoomDemAbs DPT ID 209.101 Datatype format V16B8
Field Description Sup. Range Unit COV Default
TempRoomDemAbs requested temperature setpoint M full °C 0.2 cs
value

Attributes

- DemValid Validity of TempRoomDemAbs M true/false bool Y false
(false means also “no heat
demand”)

- AbsLoadPriority set if absolute load priority is O true/false bool Y false
requested by the HIRC

- ShiftLoadPriority set if shift load priority is requested O true/false bool Y false
by the HIRC

- EmergDem emergency heat demand for room O true/false bool Y false
frost protection

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 88 f 187

|FB: HIRC|Col2|LTE Server Output Name: TempRoomDemAbsHeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
