|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|**LTE Server Output Name: TempRoomDemAbsHeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC which is sent to the HRDM in the same apartment. Calculation of<br>the room temperature demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|
|**DPT:**|Name|Name|DPTTempRoomDemAbs|DPTTempRoomDemAbs|DPTTempRoomDemAbs|DPTTempRoomDemAbs|DPTTempRoomDemAbs|DPT ID|DPT ID|DPT ID|209.101|209.101|209.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|M <br>M <br>O <br>O <br>O|full<br>true/false<br>true/false<br>true/false<br>true/false|full<br>true/false<br>true/false<br>true/false<br>true/false|full<br>true/false<br>true/false<br>true/false<br>true/false|full<br>true/false<br>true/false<br>true/false<br>true/false|°C<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool|0.2<br>Y <br>Y <br>Y <br>Y|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|


-----

###### 2.3.4.3 Output ActPosDemAbsHeat Standard Mode

DP Name: ActPosDemAbsHeat Abbr.: -- Mandatory [1)]
FB Name: HIRC Can be internal
**Description**
see LTE-HEE mode, only % value, no load priority attributes etc.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
see LTE-HEE mode
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 5% Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
1) Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 89 f 187

|Col1|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|1)|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|ActPosDemAbsHeat|Abbr.:|Abbr.:|Abbr.:|Abbr.:|--|--|--|--|--|--|--|--|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~|Mandatory~~1)~~||||
|FB Name:|FB Name:|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|see LTE-HEE mode, only % value, no load priority attributes etc.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|5%|5%|5%|5%|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~ Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|


-----

###### LTE-HEE mode:

**FB:** **HIRC** **LTE Server Output Name: ActPosDemAbsHeat** Mandatory [1)]

Optional
**Description:**
This output signal contains the heating actuator position demand (expressed as valve position setpoint,
absolute value) of the HIRC which is sent to the HRDM in the same apartment.
Calculation of the valve position demand: method is company specific. See clause 2.3.1.2
HIRC may optionally request load priority: see clause 2.3.1.8
**DPT:** Name DPT_ActPosDemAbs DPT ID 207.104 Datatype format U8B8
Field Description Sup. Range Unit COV Default
ActPosDemAbs Absolute actuator position demand M 0..100% % 5 cs
(setpoint, valve linearized)

Attributes

- DemValid Validity of ActPosDem M true/false bool Y false
(false means also “no heat
demand”)

- AbsLoadPriority set if absolute load priority is O true/false bool Y false
requested by the HIRC

- ShiftLoadPriority set if shift load priority is requested O true/false bool Y false
by the HIRC

- EmergDem emergency heat demand for room O true/false bool Y false
frost protection

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 90 f 187

|FB: HIRC|Col2|LTE Server Output Name: ActPosDemAbsHeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|**LTE Server Output Name: ActPosDemAbsHeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|This output signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC which is sent to the HRDM in the same apartment.<br>Calculation of the valve position demand: method is company specific. See clause 2.3.1.2<br>HIRC may optionally request load priority: see clause 2.3.1.8|
|**DPT:**|Name|Name|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPT ID|DPT ID|DPT ID|207.104|207.104|207.104|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by the HIRC<br>set if shift load priority is requested<br>by the HIRC<br>emergency heat demand for room<br>frost protection|M <br>M <br>O <br>O <br>O|0..100%<br>true/false<br>true/false<br>true/false<br>true/false|0..100%<br>true/false<br>true/false<br>true/false<br>true/false|0..100%<br>true/false<br>true/false<br>true/false<br>true/false|0..100%<br>true/false<br>true/false<br>true/false<br>true/false|% <br>bool<br>bool<br>bool<br>bool|% <br>bool<br>bool<br>bool<br>bool|% <br>bool<br>bool<br>bool<br>bool|% <br>bool<br>bool<br>bool<br>bool|5 <br>Y <br>Y <br>Y <br>Y|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|~~1)~~Either implementation of TempRoomDemAbsHeat or ActPosDemAbsHeat|


-----

###### 2.3.4.4 Output TempRoomSetpHeatAct Standard Mode:

 same as in HZC, see clause 2.2.4.2

 LTE-HEE mode:

**FB:** **HIRC** **LTE Server Output Name: TempRoomSetpHeatAct** Mandatory

Optional
**Description:**
Actual room temperature setpoint of the HIRC (mainly used for visualisation)
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp temperature setpoint value M full °C 0.2 cs
Status standard Status attributes

- OutOfService void value: setpoint not available M true/false bool Y true

- Overridden setpoint overridden true / false O true/false bool Y true

- all other flags not supported
Command standard Command, write only

- Override & override and release setpoint O
Release

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override
value for room temperature control

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 91 f 187

|FB: HIRC|Col2|LTE Server Output Name: TempRoomSetpHeatAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|**LTE Server Output Name: TempRoomSetpHeatAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|Actual room temperature setpoint of the HIRC (mainly used for visualisation)|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|temperature setpoint value<br>standard Status attributes<br>void value: setpoint not available<br>setpoint overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|M <br>M <br>O <br>O <br>NA|full<br>true/false<br>true/false|full<br>true/false<br>true/false|full<br>true/false<br>true/false|full<br>true/false<br>true/false|°C<br>bool<br>bool|°C<br>bool<br>bool|°C<br>bool<br>bool|°C<br>bool<br>bool|0.2<br>Y <br>Y|cs<br>true<br>true|cs<br>true<br>true|cs<br>true<br>true|cs<br>true<br>true|cs<br>true<br>true|cs<br>true<br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>53|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ write access is optional; for Override / Release function only. If ‘Overridden’ the HIRC uses the override<br>value for room temperature control|


-----

###### 2.3.4.5 Output HVACModeAct Standard Mode:

 same as in HZC, see clause 2.2.4.4

 LTE-HEE mode:

**FB:** **HIRC** **LTE Server Output Name: HVACModeAct** Mandatory

Optional
**Description:**
Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in
the HIRC; mainly used for visualisation)
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
HVACMode actual HVAC Mode M [1..4] [1)] Y cs
Status standard Status attributes

- Overridden HVA mode overridden true / false O true/false bool Y false

- all other flags not supported
Command standard Command, write only

- Override & override and release setpoint O
Release

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write [2)]
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) value ‘Auto’ is not allowed
2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override
value for room temperature control

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 92 f 187

|FB: HIRC|Col2|LTE Server Output Name: HVACModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|Actual HVAC Mode of the room heating zone (which may also depend on internal optimiser functions in<br>the HIRC; mainly used for visualisation)|
|**DPT:**|Name|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|DPT ID|201.100|201.100|201.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range <br>|Range <br>|Range <br>|Range <br>|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|actual HVAC Mode<br>standard Status attributes<br>HVA mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual HVAC Mode<br>standard Status attributes<br>HVA mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual HVAC Mode<br>standard Status attributes<br>HVA mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual HVAC Mode<br>standard Status attributes<br>HVA mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual HVAC Mode<br>standard Status attributes<br>HVA mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual HVAC Mode<br>standard Status attributes<br>HVA mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|actual HVAC Mode<br>standard Status attributes<br>HVA mode overridden true / false<br>not supported<br>standard Command, write only<br>override and release setpoint<br>not supported|M <br>O <br>O <br>NA|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|bool|bool|bool|bool|Y <br>Y|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>54|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the HIRC uses the override<br>value for room temperature control|


-----

###### 2.3.4.6 Output StatusHIRC Standard Mode

 Separate datapoints Fault, StatusMorningBoost, StatusECO, SummerMode

 LTE-HEE mode:

**FB:** **HIRC** **LTE Server Output Name: StatusHIRC** Mandatory

Optional
**Description:**
Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.
room unit)
**DPT:** Name DPT_StatusRHC DPT ID 21.102 Datatype format B8
Field Description Sup. Range Unit COV Default

- Fault HIRC has a failure M true/false bool Y false

- StatusECO ECO status; temporary energy O true/false bool Y false
saving mode
e.g. due to high room
temperature or high outside
temperature

- TempFlowLimit Flow temperature limitation O true/false bool Y false
active (max. or min. limitation)

- TempReturnLimit Return temperature limitation O true/false bool Y false
active (max. or min. limitation)

- StatusMorningBoost morning boost active (mainly O true/false bool Y false
for monitoring)

- StatusStartOptim start optimization active(mainly O true/false bool Y false
for monitoring)

- StatusStopOptim stop optimization active (mainly O true/false bool Y false
for monitoring)

- SummerMode room heating is disabled due to O true/false bool Y false
local summer/winter mode

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 55
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
-
###### 2.3.4.7 Output Fault Standard Mode

 same as in HZC, see clause 2.2.4.6

 LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 93 f 187

|FB: HIRC|Col2|LTE Server Output Name: StatusHIRC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|**LTE Server Output Name: StatusHIRC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|Information provided by the HIRC mainly for visualization & monitoring e.g. on an end-user MMI (e.g.<br>room unit)|
|**DPT:**|Name|Name|DPTStatusRHC|DPTStatusRHC|DPTStatusRHC|DPTStatusRHC|DPTStatusRHC|DPT ID|DPT ID|DPT ID|21.102|21.102|21.102|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|- Fault<br>- StatusECO<br>- TempFlowLimit<br>- TempReturnLimit<br>- StatusMorningBoost<br>- StatusStartOptim<br>- StatusStopOptim<br>- SummerMode|- Fault<br>- StatusECO<br>- TempFlowLimit<br>- TempReturnLimit<br>- StatusMorningBoost<br>- StatusStartOptim<br>- StatusStopOptim<br>- SummerMode|- Fault<br>- StatusECO<br>- TempFlowLimit<br>- TempReturnLimit<br>- StatusMorningBoost<br>- StatusStartOptim<br>- StatusStopOptim<br>- SummerMode|- Fault<br>- StatusECO<br>- TempFlowLimit<br>- TempReturnLimit<br>- StatusMorningBoost<br>- StatusStartOptim<br>- StatusStopOptim<br>- SummerMode|HIRC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|HIRC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|HIRC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|HIRC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|HIRC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|HIRC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|HIRC has a failure<br>ECO status; temporary energy<br>saving mode<br>e.g. due to high room<br>temperature or high outside<br>temperature<br>Flow temperature limitation<br>active (max. or min. limitation)<br>Return temperature limitation<br>active (max. or min. limitation)<br>morning boost active (mainly<br>for monitoring)<br>start optimization active(mainly<br>for monitoring)<br>stop optimization active (mainly<br>for monitoring)<br>room heating is disabled due to<br>local summer/winter mode|M <br>O <br>O <br>O <br>O <br>O <br>O <br>O|true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|Apartment.Room.Subzone<br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>55|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|


-----

###### 2.3.4.8 Output StatusMorningBoost Standard Mode

 same as in HZC, see clause 2.2.4.7

 LTE-HEE mode: NA

 2.3.4.9 Output StatusECO Standard Mode

 same as in HZC, see clause 2.2.4.8

 LTE-HEE mode: NA

 2.3.4.10 Output SummerMode Standard Mode

 same as in HZC, see clause 2.2.4.9

 LTE-HEE mode: NA

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 94 f 187


-----

###### 2.3.4.11 Output ActPosSetpHeatStageA Standard Mode

DP Name: ActPosSetpHeatStageA Abbr.: -- Mandatory
FB Name: HIRC Can be internal
**Description**
This datapoint contains the percent setpoint value for the actuator position.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0..100% % cs
**Access Type**
 Output
this  M [1)] this  1
Spontaneous COV: ∆-Value: 5% Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
1) one or multiple valves can be controlled in parallel

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 95 f 187

|DP Name:|Col2|ActPosSetpHeatStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|HIRC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|This datapoint contains the percent setpoint value for the actuator position.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||0..100%|0..100%|%|%|%|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>|
||this M|this M|this M|||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|5%|5%|5%|5%|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|~~1)~~ one or multiple valves can be controlled inparallel|


-----

###### LTE-HEE mode:

**FB:** **HIRC** **LTE Client Output Name:** **ActPosSetpHeatStageA** Mandatory

Optional
**Description:**
This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the
same room (or subzone of a room). Normally all valves in the room are controlled together. In more
sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor
heating circuit). See clause 2.1.2
Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit COV Default
RelValue Actuator position setpoint % M 0..100% % 5 cs
COMMAND enum

- NormalWrite M

- all other commands not allowed NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.*  or 1.1.*  or  1.1.1 [1)]
Apartment.Room.Subzone [1)]

Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 352 (HVA) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

Write Output per default communicating

Binding Group Wildcard allowed

Tx Prio: High Normal Low
Transm after Power-up: Stored Value Act Value Default Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) depending whether all valves in the room or only in a room subzone are controlled together

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 96 f 187

|FB: HIRC|Col2|LTE Client Output Name: ActPosSetpHeatStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Mandatory<br>Optional|Col26|Col27|Col28|Col29|Col30|Col31|Col32|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|**LTE Client Output Name:**<br>**ActPosSetpHeatStageA**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|This output signal contains the actuator position setpoint which is sent by the HIRC to the valve(s) in the<br>same room (or subzone of a room). Normally all valves in the room are controlled together. In more<br>sophisticated systems also sub-zoning is possible (e.g. N radiator valves in a subzone and one floor<br>heating circuit). See clause 2.1.2<br>Calculation of the valve position setpoint: method is company specific. See also chapter 2.3.1.1.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|Default|
|RelValue<br>COMMAND<br>- NormalWrite<br>- all other commands|RelValue<br>COMMAND<br>- NormalWrite<br>- all other commands|RelValue<br>COMMAND<br>- NormalWrite<br>- all other commands|RelValue<br>COMMAND<br>- NormalWrite<br>- all other commands|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|M <br>M <br>NA|0..100%<br>enum|0..100%<br>enum|0..100%<br>enum|0..100%<br>enum|0..100%<br>enum|0..100%<br>enum|%|%|%|%|%|%|5|cs|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast<br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast<br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast<br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast<br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast<br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast<br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast<br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast<br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast<br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast<br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast<br>Configurable|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>352 (HVA)<br>Property ID:<br>51|
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|||Low|Low|Low|Low|Low|Low|Low|||||||
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|~~1)~~ depending whether all valves inthe room or only ina room subzone are controlled together|


-----

###### 2.3.4.12 Input StatusHPM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HIRC** **LTE Client Input Name:** **StatusHPM** Mandatory

Optional
**Description:**
This signal contains various status information of the heat production. StatusHPM may be used for local
control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company
specific solution). This signal was routed by the HDTRT to its Apartment zone. See also chapter 2.3.1.3
**DPT:** Name DPT_StatusHPM DPT ID 209.100 Datatype format V16B8
Field Description Sup. Unit Default
TempFlowProdSegmH common flow temperature of heat production M °C cs
segment

Attributes

- TempFlowValid validity of TempFlowProdSegmH M bool false

- Fault one or more boiler(s) have a failure (mainly for M bool false
monitoring); manufacturer specific reaction in the
HIRC

- SummerMode boiler / boiler sequence switched off due to local O bool false
summer/winter mode (mainly for monitoring)

- OffPerm boilers are permanently off (manual switch or O bool false
failure)

- NoHeatAvailable boiler / boiler sequence is temporary not producing O bool false
heat

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.*.* 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 97 f 187

|FB: HIRC|Col2|LTE Client Input Name: StatusHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|This signal contains various status information of the heat production. StatusHPM may be used for local<br>control functionality in the HIRC as well as for optimization purpose and “learning-functions” (company<br>specific solution). This signal was routed by the HDTRTto its Apartment zone. See also chapter 2.3.1.3|
|**DPT:**|Name|Name|DPTStatusHPM|DPTStatusHPM|DPT ID|DPT ID|DPT ID|209.100|209.100|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HIRC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HIRC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HIRC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HIRC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HIRC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HIRC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HIRC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|common flow temperature of heat production<br>segment<br>validity of TempFlowProdSegmH<br>one or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HIRC<br>boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>boilers are permanently off (manual switch or<br>failure)<br>boiler / boiler sequence is temporary not producing<br>heat|M <br>M <br>M <br>O <br>O <br>O|°C<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.13 Input LockSignHPM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HIRC** **LTE Client Input Name:** **LockSignHPM** Mandatory

Optional
**Description:**
Usage in the HIRC: see clause 2.3.1.4 and document [09]
This signal was routed by the HDTRT to its Apartment zone
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Unit Default
PwrReduction Requested power-consumption reduction M % cs
– 0 %  no reduction
– 100% max. reduction

Attributes Bitset containing status info
– LockRequest indicates if power reduction is necessary (validity M bool false
of PwrReduction)

– Type type of overload critical/uncritical; value is only M bool uncritical
meaningful if LockRequest=true

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.*.* 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 54
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest
attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes
to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3
messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure
reduces unnecessary bus-load)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 98 f 187

|FB: HIRC|Col2|LTE Client Input Name: LockSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|**LTE Client Input Name:**<br>**LockSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.4 and document[09] <br>This signal was routed by the HDTRT to its Apartment zone|
|**DPT:**|Name|Name|DPTLockSign|DPTLockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload critical/uncritical; value is only<br>meaningful if LockRequest=true|M <br>M <br>M|% <br>bool<br>bool|% <br>bool<br>bool|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast<br>Configurable|Apartment.*.*<br>Broadcast<br>Configurable|Apartment.*.*<br>Broadcast<br>Configurable|Apartment.*.*<br>Broadcast<br>Configurable|Apartment.*.*<br>Broadcast<br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>54|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|InfoReport  Sniffer  on Binding Group:<br>-- <br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|Timeout:~~1)~~ <br>7 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. When the overload condition in the HPM disappears, the LockRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new overload condition appears (this procedure<br>reduces unnecessary bus-load)|


-----

###### 2.3.4.14 Input ForceSignHPM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HIRC** **LTE Client Input Name:** **ForceSignHPM** Mandatory

Optional
**Description:**
Usage in the HIRC: see clause 2.3.1.5 and document [09].
This signal was routed by the HDTRT to its Apartment zone
**DPT:** Name DPT_ForceSign DPT ID 21.100 Datatype format B8
Field Description Sup. Unit Default
Attributes Bitset containing status info

- ForceRequest indicates overheat condition in the HPM (validity of M bool false
remaining attributes)

- Protection indicates that overheat is critical, too high boiler M bool false
temp

- Oversupply indicates that overheat is uncritical but supply temp M bool false
is much higher than requested by heat demand

- Overrun indicates that remaining energy is available in the M bool false
boiler(s) after load shutdown

- DHWNorm [2)] Load DHW to ‘Normal’ Level in case of overheat NA bool false
(‘Protection’ or ‘Oversupply’) =>not supported

- DHWLegio [2)] Load DHW to ‘LegioProtect’ Level in case of NA bool false
overheat (‘Protection’ or ‘Oversupply’) =>not
supported

- RoomHComf Load Room Heating to ‘Comfort’ Level in case of M bool false
overheat (‘Protection’ or ‘Oversupply’)

- RoomHMax Load Room Heating with valve 100% open in case M bool false
of overheat (‘Protection’ or ‘Oversupply’)

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.*.* 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest
attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes
to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3
messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure
reduces unnecessary bus-load)
2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case
of overheat. The flags for DHW are not considered in the HIRC

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 99 f 187

|FB: HIRC|Col2|LTE Client Input Name: ForceSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.5 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|
|**DPT:**|Name|Name|DPTForceSign|DPTForceSign|DPTForceSign|DPT ID|DPT ID|DPT ID|21.100|21.100|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100% open  in case<br>of overheat (‘Protection’ or‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100% open  in case<br>of overheat (‘Protection’ or‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100% open  in case<br>of overheat (‘Protection’ or‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100% open  in case<br>of overheat (‘Protection’ or‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100% open  in case<br>of overheat (‘Protection’ or‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100% open  in case<br>of overheat (‘Protection’ or‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100% open  in case<br>of overheat (‘Protection’ or‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100% open  in case<br>of overheat (‘Protection’ or‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity of<br>remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100% open  in case<br>of overheat (‘Protection’ or‘Oversupply’)|M <br>M <br>M <br>M <br>NA<br>NA<br>M <br>M|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HPM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HPM with higher functionality may indicate whether DHW or Room Heating should be activated in case<br>of overheat. The flags for DHWare not considered inthe HIRC|


-----

###### 2.3.4.15 Input LockSignHFDM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HIRC** **LTE Client Input Name:** **LockSignHFDM** Mandatory

Optional
**Description:**
Usage in the HIRC: see clause 2.3.1.6 and document [09].
This signal was routed by the HDTRT to its Apartment zone
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Unit Default
PwrReduction Requested power-consumption reduction M % cs
– 0 %  no reduction
– 100% max. reduction

Attributes Bitset containing status info
– LockRequest indicates if power reduction is necessary (validity M bool false
of PwrReduction)

– Type type of overload; value is only meaningful if M [2)] bool uncritical
LockRequest=true

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.*.* 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 144 (HFDM) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the LockRequest
attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding
HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped
until a new locking condition appears (this procedure reduces unnecessary bus-load)
2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful
applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’
LockSignHFDM and the HIRC shall react accordingly

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 100 f 187

|FB: HIRC|Col2|LTE Client Input Name: LockSignHFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|**LTE Client Input Name:**<br>**LockSignHFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|Usage in the HIRC: see clause 2.3.1.6 and document[09]. <br>This signal was routed by the HDTRTto its Apartment zone|
|**DPT:**|Name|Name|DPTLockSign|DPTLockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|Requested power-consumption reduction<br>– 0 %    no reduction<br>– 100% max. reduction<br>Bitset containing status info<br>indicates if power reduction is necessary (validity<br>of PwrReduction)<br>type of overload; value is only meaningful if<br>LockRequest=true|M <br>M <br>M 2)|% <br>bool<br>bool|% <br>bool<br>bool|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|cs<br>false<br>uncritical|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the LockRequest<br>attribute is true. If LockRequest attribute changes to false, the signal is still repeated by the preceding<br>HFDM with the heartbeat-period during 9 minutes (3 messages). Afterwards re-transmission is stopped<br>until a new locking condition appears (this procedure reduces unnecessary bus-load)<br>2) LockSignHFDM have usually the type ‘uncritical’ – only the % value varies. At the moment no useful<br>applications for ‘critical’ LockSignHFDM are known. But in principle it is allowed to implement ‘critical’<br>LockSignHFDMand the HIRC shall react accordingly|


-----

###### 2.3.4.16 Input ForceSignHFDM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HIRC** **LTE Client Input Name:** **ForceSignHFDM** Mandatory

Optional
**Description:**
Usage in the HIRC: see clause 2.3.1.7 and document [09].
This signal was routed by the HDTRT to its Apartment zone
**DPT:** Name DPT_ForceSign DPT ID 21.101 Datatype format B8
Field Description Sup. Unit Default
Attributes

- ForceRequest indicates if forced power consumption is necessary M bool false
(validity of the remaining attrib)

- Protection indicates that overheat is critical e.g. in heat M bool -exchanger

- Oversupply indicates that overheat is uncritical but supply temp M bool -is much higher than requested by heat demand

- Overrun indicates that remaining energy is available in the M bool -heat-exchanger after load shutdown

- DHWNorm [2)] Load DHW to ‘Normal’ Level in case of overheat NA bool false
(‘Protection’ or ‘Oversupply’) =>not supported

- DHWLegio [2)] Load DHW to ‘LegioProtect’ Level in case of NA bool false
overheat (‘Protection’ or ‘Oversupply’) =>not
supported

- RoomHComf Load Room Heating to ‘Comfort’ Level in case of M bool false
overheat (‘Protection’ or ‘Oversupply’)

- RoomHMax Load Room Heating with valve 100 % open in case M bool false
of overheat (‘Protection’ or ‘Oversupply’)

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.*.* 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 144 (HFDM) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest
attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes
to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3
messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure
reduces unnecessary bus-load)
2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in
case of overheat. The flags for DHW are not considered in the HIRC

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 101 f 187

|FB: HIRC|Col2|LTE Client Input Name: ForceSignHFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|**LTE Client Input Name:**<br>**ForceSignHFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|Usage in the HIRC: see clause 2.3.1.7 and document[09].<br>This signal was routed by the HDTRT to its Apartment zone|
|**DPT:**|Name|Name|DPTForceSign|DPTForceSign|DPTForceSign|DPT ID|DPT ID|DPT ID|21.101|21.101|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf<br>- RoomHMax|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100 % open in case<br>of overheat (‘Protection’or ‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100 % open in case<br>of overheat (‘Protection’or ‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100 % open in case<br>of overheat (‘Protection’or ‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100 % open in case<br>of overheat (‘Protection’or ‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100 % open in case<br>of overheat (‘Protection’or ‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100 % open in case<br>of overheat (‘Protection’or ‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100 % open in case<br>of overheat (‘Protection’or ‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100 % open in case<br>of overheat (‘Protection’or ‘Oversupply’)|indicates if forced power consumption is necessary<br>(validity of the remaining attrib)<br>indicates that overheat is critical e.g. in heat<br>exchanger<br>indicates that overheat is uncritical but supply temp<br>is much higher than requested by heat demand<br>indicates that remaining energy is available in the<br>heat-exchanger  after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’) =>not supported<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’) =>not<br>supported<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with valve 100 % open in case<br>of overheat (‘Protection’or ‘Oversupply’)|M <br>M <br>M <br>M <br>NA<br>NA<br>M <br>M|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|false<br>--<br>--<br>--<br>false<br>false<br>false<br>false|false<br>--<br>--<br>--<br>false<br>false<br>false<br>false|false<br>--<br>--<br>--<br>false<br>false<br>false<br>false|false<br>--<br>--<br>--<br>false<br>false<br>false<br>false|false<br>--<br>--<br>--<br>false<br>false<br>false<br>false|false<br>--<br>--<br>--<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|InfoReport Snifferon Binding Group: <br>--<br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|Timeout: ~~1)~~ <br>7 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|~~1)~~ The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest<br>attribute is true. When the forcing condition in the HFDM disappears, the ForceRequest attribute changes<br>to false and the signal will be repeated by the HFDM with the heartbeat-period during 9 minutes (3<br>messages). Afterwards re-transmission is stopped until a new forcing condition appears (this procedure<br>reduces unnecessary bus-load)<br>2) HFDM with higher functionality may indicate whether DHW or Room Heating should be activated in<br>case of overheat. The flags for DHWare not considered inthe HIRC|


-----

###### 2.3.4.17 Input HVACModeEff Standard Mode

 Not applicable

 LTE-HEE Mode:

**FB:** **HIRC** **LTE ClientInput Name:** **HVACModeEff** Mandatory [1)]

Optional
**Description:**
This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Unit Default
HVACMode Actual HVAC Mode, range [1..4] [2)] M enum. cs
Status standard Status attributes

- Overridden HVACMode overridden true / false O bool false

- all other flags not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal
HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5
1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) } or
{TempRoomSetpHeatEff}. This input can be device-internal
2) value 0=‘Auto’ is not allowed => to be ignored by the HIRC => use default value

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 102 f 187

|FB: HIRC|Col2|Col3|LTE ClientInput Name: HVACModeEff|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|**LTE ClientInput Name:**<br>**HVACModeEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|This input is provided by the RSMHD and defines the actual HVAC operating mode of the heating zone|
|**DPT:**|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|DPT ID|201.100|201.100|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|Sup.|Unit|Default|Default|Default|Default|Default|
|HVACMode<br>Status<br>- Overridden<br>- all other flags|HVACMode<br>Status<br>- Overridden<br>- all other flags|HVACMode<br>Status<br>- Overridden<br>- all other flags|HVACMode<br>Status<br>- Overridden<br>- all other flags|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|Actual HVAC Mode, range [1..4]~~2)~~ <br>standard Status attributes<br>HVACMode overridden true / false<br>not supported|M <br>O <br>NA|enum.<br>bool|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|If the signal HVACModeOptim is received from an external Optimizer, the HIRC will ignore the signal<br>HVACModeEff from the RSMHD and use the optimised HVAC Mode instead. See also chapter 2.1.5<br>1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal<br>2) value 0=‘Auto’ is not allowed =>to be ignored by the HIRC =>use default value|


-----

###### 2.3.4.18 Input TempRoomSetpSetHeatEff [4] Standard Mode

 Not applicable

 LTE-HEE Mode:

**FB:** **HIRC** **LTE ClientInput Name:** **TempRoomSetpSetHeatEff [4]** Mandatory [1)]

Optional
**Description:**
This input is provided by the RSMHD and contains the four effective (after corrections) heating room
temperature setpoints which are valid for the controller.
**DPT:** Name DPT_TempRoomSetpSet[4] DPT ID 213.100 Datatype format V16V16V16V16
Field Description Sup. Unit Default
TempSetpComf Comfort setpoint heating M °C cs
TempSetpStdby Standby setpoint heating O °C cs
TempSetpEco Economy setpoint heating M °C cs
TempSetpBProt Building protection setpoint heating M °C cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) } or
{TempRoomSetpHeatEff}. This input can be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 103 f 187

|FB: HIRC|Col2|LTE ClientInput Name: TempRoomSetpSetHeatEff [4]|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|**LTE ClientInput Name:**<br>**TempRoomSetpSetHeatEff [4]**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) heating room<br>temperature setpoints which are valid for the controller.|
|**DPT:**|Name|Name|DPTTempRoomSetpSet[4]|DPTTempRoomSetpSet[4]|DPT ID|DPT ID|DPT ID|213.100|213.100|Datatype format|Datatype format|Datatype format|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|Comfort setpoint heating<br>Standby setpoint heating<br>Economy setpoint heating<br>Building protection setpoint heating|M <br>O <br>M <br>M|°C<br>°C<br>°C<br>°C|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff [4] (+ HVACModeEffNext) }  or<br>{TempRoomSetpHeatEff}. This input can be device-internal|


-----

###### 2.3.4.19 Input HVACModeEffNext Standard Mode

 Not applicable

 LTE-HEE Mode:

**FB:** **HIRC** **LTE ClientInput Name:** **HVACModeEffNext** Mandatory

Optional 1)

**Description:**
This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.
This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation
**DPT:** Name DPT_HVACMode_Next DPT ID 206.100 Datatype format U16N8
Field Description Sup. Unit Default
DelayTime Time to next HVAC mode in minutes M min 0
0 = no next HVAC Mode available [2) ]

HVACMode Next HVAC Mode, range [1..4] M enum. cs
and [0] = Mode Undefined [2) ]

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) } or
{ TempRoomSetpHeatEff }. This input can be device-internal

2) encoding of special conditions, see table below

###### Interpretation of Time and HVACMode fields

Time HVACMode

the content of the datapoint is void / undefined
= 0 (Undefined) = 0 (Undefined)
=> no next HVAC Mode available for an undefined time period

defined and valid next HVACMode but the delay time is undefined
(unknown)

= 0 (Undefined) = {1..4}

=> in case of manually selected HVACModeUser ≠ ‘Auto’
(i.e. next HVACMode = current HVACModeEff)

undefined (unknown) HVACMode during a defined delay time

- 0 = 0 (Undefined) => in practice this combination is useless and is interpreted like
Time=0 / HVACMode=0 (default value)

- 0 = {1..4} defined and valid HVACMode and delay time

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 104 f 187

|FB: HIRC|Col2|Col3|LTE ClientInput Name: HVACModeEffNext|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE ClientInput Name:**<br>**HVACModeEffNext**|**LTE ClientInput Name:**<br>**HVACModeEffNext**|**LTE ClientInput Name:**<br>**HVACModeEffNext**|**LTE ClientInput Name:**<br>**HVACModeEffNext**|**LTE ClientInput Name:**<br>**HVACModeEffNext**|**LTE ClientInput Name:**<br>**HVACModeEffNext**|**LTE ClientInput Name:**<br>**HVACModeEffNext**|**LTE ClientInput Name:**<br>**HVACModeEffNext**|**LTE ClientInput Name:**<br>**HVACModeEffNext**|**LTE ClientInput Name:**<br>**HVACModeEffNext**|**LTE ClientInput Name:**<br>**HVACModeEffNext**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>This information is used by the HIRC for local optimiser functions, e.g. start/stop optimisation|
|**DPT:**|Name|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPT ID|DPT ID|DPT ID|206.100|206.100|Datatype format|Datatype format|Datatype format|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|
