|DelayTime<br>HVACMode|DelayTime<br>HVACMode|DelayTime<br>HVACMode|DelayTime<br>HVACMode|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|M <br>M|min<br>enum.|min<br>enum.|0 <br>cs|0 <br>cs|0 <br>cs|0 <br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff }. This input can be device-internal <br>2) encoding of special conditions, see table below|

|Time|HVACMode|Col3|
|---|---|---|
|= 0 (Undefined)|= 0 (Undefined)|the content of the datapoint is void / undefined<br>=> no next HVAC Mode available for an undefined timeperiod|
|= 0 (Undefined)|= {1..4}|defined and valid next HVACMode but the delay time is undefined<br>(unknown)<br>=> in case of manually selected HVACModeUser ≠ ‘Auto’<br> (i.e. next HVACMode =  current HVACModeEff)|
|> 0|= 0 (Undefined)|undefined (unknown) HVACMode during a defined delay time<br>=> in practice this combination is useless and is interpreted like<br>      Time=0 / HVACMode=0(default value)|
|> 0|= {1..4}|defined and valid HVACMode and delay time|


-----

###### 2.3.4.20 Input TempRoomSetpHeatEff Standard Mode

 same as in HZC, see clause 2.2.4.21

 LTE-HEE mode:

**FB:** **HIRC** **LTE Client Input Name:** **TempRoomSetpHeatEff** Mandatory [1)]

Optional
**Description:**
This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which
is valid for the controller. This information is used for simple applications (heating only).
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature room temperature setpoint value M °C -Status standard Status attributes M bitset

- OutOfService void setpoint value M bool false

- Overridden setpoint value overridden true / false O bool false

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 55
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific
behaviour
**Special Features:**
1) Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) } or
{ TempRoomSetpHeatEff }. This input can be device-internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 105 f 187

|FB: HIRC|Col2|LTE Client Input Name: TempRoomSetpHeatEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|**LTE Client Input Name:**<br>**TempRoomSetpHeatEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|This input is provided by the RSMHD and defines the effective (after corrections) heating setpoint which<br>is valid for the controller. This information is used for simple applications (heating only).|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|Temperature<br>Status<br>- OutOfService<br>- Overridden<br>- allother flags|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|room temperature setpoint value<br>standard Status attributes<br>void setpoint value<br>setpoint value overridden true / false<br>not supported|M <br>M <br>M <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool|--<br>false<br>false|--<br>false<br>false|--<br>false<br>false|--<br>false<br>false|--<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>55|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the HIRC will have a company specific<br>behaviour|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|~~1)~~ Either implementation of { HVACModeEff + TempRoomSetpSetheatEff [4] (+ HVACModeEffNext) }  or<br>{ TempRoomSetpHeatEff}. This input can be device-internal|


-----

###### 2.3.4.21 Input HVACModeOptim Standard Mode

 Not applicable

 LTE-HEE Mode:

**FB:** **HIRC** **LTE ClientInput Name:** **HVACModeOptim** Mandatory

Optional
**Description:**
This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating
mode for the heating zone.
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Unit Default
HVACMode optimised HVAC Mode, range [1..4] or 0 [1)] M enum. 0
Status standard Status attributes M bitset

- OutOfService void value => no optimized HVAC Mode available M bool true

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 115 (HVACOPT) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown

**Special Features:**
1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff
HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC
Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised
HVAC Mode instead if HVACModeOptim is ≠ ‘Auto

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 106 f 187

|FB: HIRC|Col2|Col3|LTE ClientInput Name: HVACModeOptim|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|**LTE ClientInput Name:**<br>**HVACModeOptim**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the heating zone.|
|**DPT:**|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|DPT ID|201.100|201.100|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|HVACMode<br>Status<br>- OutOfService<br>- allother flags|HVACMode<br>Status<br>- OutOfService<br>- allother flags|HVACMode<br>Status<br>- OutOfService<br>- allother flags|HVACMode<br>Status<br>- OutOfService<br>- allother flags|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>standard Status attributes<br>void value => no optimized HVAC Mode available<br>not supported|M <br>M <br>M <br>NA|enum.<br>bitset<br>bool<br>bool|enum.<br>bitset<br>bool<br>bool|0 <br>true|0 <br>true|0 <br>true|0 <br>true|0 <br>true|0 <br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|~~1)~~ HVACMode 0= ‘Auto’ or Status ‘OutOfService’ => no optimiser active, HIRC uses HVACModeEff<br>HVACMode 1..4: IMPORTANT, if this signal is supported by the HIRC and received from the HVAC<br>Optimiser, the HIRC will ignore the signal HVACModeEff from the RSMHD and use the optimised<br>HVAC Mode instead if HVACModeOptim is ≠ ‘Auto|


-----

###### 2.3.4.22 Input TempRoomSetpOptimHeatShift Standard Mode:

 same as in HZC, see clause 2.2.4.23

 LTE-HEE Mode Interface:

**FB:** **HIRC** **LTE Client** **TempRoomSetpOptimHeatShift** Mandatory
**Input Name:** Optional

**Description:**
This optional input signal from an external HVAC Optimiser contains a correction value to the actual room
temperature setpoint. This shift value is used e.g. for morning boost.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature room temperature setpoint shift value M K 0
Status standard Status attributes M bitset

- all flags not supported, can be ignored NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 115 (HVACOPT) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 107 f 187

|FB: HIRC|Col2|LTE Client TempRoomSetpOptimHeatShift<br>Input Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimHeatShift**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint. This shift value is used e.g. for morning boost.|
|**DPT:**|Name|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|DPT ID|DPT ID|205.101|205.101|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|room temperature setpoint shift value<br>standard Status attributes<br>not supported, can be ignored|M <br>M <br>NA|K <br>bitset<br>bool|K <br>bitset<br>bool|0|0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.23 Input ActPosHeatStageA Standard Mode: t.b.d.

 In Standard Mode the number of HVA connected to the HIRC will limited (max. number to be defined at design time of a product) because for every valve status input signal one group object and separate group addresses must be assigned (shared variable model). N instances of this object must be implemented

 LTE-HEE mode

**FB:** **HIRC** **LTE Client Input Name:** **ActPosHeatStageA** Mandatory

Optional
**Description:**
This input contains status information of the connected heating valve(s) HVA
**DPT:** Name DPT_StatusAct DPT ID 207.105 Datatype format U8B8
Field Description Sup. Unit Default
ActPos actual actuator position in %, 0..100% M % 0%
0% = fully closed, 100% = fully open

Attributes bitset

- Failure actuator has a failure M bool false

- ManualOverride actuator position is manually overridden O bool false

- CalibrationMode actuator is currently in calibration mode O bool false

- ValveKick valve is currently executing a valve kick O bool false
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.*  or 1.1.*  or  1.1.1 [1)]
Apartment.Room.Subzone [1)]

Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 352 (HVA) Property ID: 55
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
1) depending whether all valves in the room or only in a room subzone are controlled together.
The signals of all connected HVA are all received in the same LTE zone and are only differentiated by
their source individuall address (of the sending HVA)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 108 f 187

|FB: HIRC|Col2|LTE Client Input Name: ActPosHeatStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client Input Name:**<br>**ActPosHeatStageA**|**LTE Client Input Name:**<br>**ActPosHeatStageA**|**LTE Client Input Name:**<br>**ActPosHeatStageA**|**LTE Client Input Name:**<br>**ActPosHeatStageA**|**LTE Client Input Name:**<br>**ActPosHeatStageA**|**LTE Client Input Name:**<br>**ActPosHeatStageA**|**LTE Client Input Name:**<br>**ActPosHeatStageA**|**LTE Client Input Name:**<br>**ActPosHeatStageA**|**LTE Client Input Name:**<br>**ActPosHeatStageA**|**LTE Client Input Name:**<br>**ActPosHeatStageA**|**LTE Client Input Name:**<br>**ActPosHeatStageA**|**LTE Client Input Name:**<br>**ActPosHeatStageA**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|This input contains status information of the connected heating valve(s) HVA|
|**DPT:**|Name|Name|DPTStatusAct|DPTStatusAct|DPT ID|DPT ID|DPT ID|207.105|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|ActPos<br>Attributes<br>- Failure<br>- ManualOverride<br>- CalibrationMode<br>- ValveKick|ActPos<br>Attributes<br>- Failure<br>- ManualOverride<br>- CalibrationMode<br>- ValveKick|ActPos<br>Attributes<br>- Failure<br>- ManualOverride<br>- CalibrationMode<br>- ValveKick|ActPos<br>Attributes<br>- Failure<br>- ManualOverride<br>- CalibrationMode<br>- ValveKick|actual actuator position in %, 0..100%<br>0% = fully closed, 100% = fully open<br>actuator has a failure<br>actuator position is manually overridden<br>actuator is currently in calibration mode<br>valve is currently executing a valve kick|actual actuator position in %, 0..100%<br>0% = fully closed, 100% = fully open<br>actuator has a failure<br>actuator position is manually overridden<br>actuator is currently in calibration mode<br>valve is currently executing a valve kick|actual actuator position in %, 0..100%<br>0% = fully closed, 100% = fully open<br>actuator has a failure<br>actuator position is manually overridden<br>actuator is currently in calibration mode<br>valve is currently executing a valve kick|actual actuator position in %, 0..100%<br>0% = fully closed, 100% = fully open<br>actuator has a failure<br>actuator position is manually overridden<br>actuator is currently in calibration mode<br>valve is currently executing a valve kick|actual actuator position in %, 0..100%<br>0% = fully closed, 100% = fully open<br>actuator has a failure<br>actuator position is manually overridden<br>actuator is currently in calibration mode<br>valve is currently executing a valve kick|actual actuator position in %, 0..100%<br>0% = fully closed, 100% = fully open<br>actuator has a failure<br>actuator position is manually overridden<br>actuator is currently in calibration mode<br>valve is currently executing a valve kick|actual actuator position in %, 0..100%<br>0% = fully closed, 100% = fully open<br>actuator has a failure<br>actuator position is manually overridden<br>actuator is currently in calibration mode<br>valve is currently executing a valve kick|actual actuator position in %, 0..100%<br>0% = fully closed, 100% = fully open<br>actuator has a failure<br>actuator position is manually overridden<br>actuator is currently in calibration mode<br>valve is currently executing a valve kick|M <br>M <br>O <br>O <br>O|% <br>bitset<br>bool<br>bool<br>bool<br>bool|% <br>bitset<br>bool<br>bool<br>bool<br>bool|0%<br>false<br>false<br>false<br>false|0%<br>false<br>false<br>false<br>false|0%<br>false<br>false<br>false<br>false|0%<br>false<br>false<br>false<br>false|0%<br>false<br>false<br>false<br>false|0%<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast <br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast <br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast <br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast <br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast <br>Configurable|Apartment.Room.*   or<br>Apartment.Room.Subzone1) <br>Broadcast <br>Configurable|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|1.1.*    or   1.1.1~~1)~~|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>55 <br>|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|InfoReport Snifferon Binding Group: <br>~~--~~|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|~~1)~~ depending whether all valves in the room or only in a room subzone are controlled together.<br>The signals of all connected HVA are all received in the same LTE zone and are only differentiated by<br>theirsource individualladdress (of the sending HVA)|


-----

###### 2.3.4.24 Input TempRoom Standard Mode:

 same as in HZC, see clause 2.2.4.24

 LTE-HEE mode:

**FB:** **HIRC** **LTE Client Input Name:** **TempRoom** Mandatory

Optional
**Description:**
This process signal from a room temperature sensor RTS contains the current room temperature of the
heating zone
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempRoom current room temperature value M °C -Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone [1)] 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 321 (RTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):** Read Wildcard / Resp Sniffer on Binding Group: 2)

Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The HIRC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
This input can be internal
1)  The RTS may also send on the zone A.R.* (one sensor per room)
2)  The HIRC may support the calculation of the mean value from different room temperature sensors.
These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for
room temperature values from different zones (company specific feature)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 109 f 187

|FB: HIRC|Col2|LTE Client Input Name: TempRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|This process signal from a room temperature sensor RTS contains the current room temperature of the<br>heating zone|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current room temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type <br>|Type <br>|Type <br>|Type <br>|Type <br>|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone~~1)~~ <br>Broadcast <br>Configurable|Apartment . Room . SubZone~~1)~~ <br>Broadcast <br>Configurable|Apartment . Room . SubZone~~1)~~ <br>Broadcast <br>Configurable|Apartment . Room . SubZone~~1)~~ <br>Broadcast <br>Configurable|Apartment . Room . SubZone~~1)~~ <br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>2)|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|This input can be internal<br>1)The RTS may also send on the zone A.R.* (one sensor per room)<br>2)The HIRC may support the calculation of the mean value from different room temperature sensors.<br>These sensors may e.g. have different Subzone information => in this case the HIRC is a sniffer for<br>room temperature values from different zones (company specific feature)|


-----

###### 2.3.4.25 Input TempOutside Standard Mode

 See description in document [07], functional Block BOC

 LTE-HEE mode:

**FB:** **HIRC** **LTE Client Input Name:** **TempOutside** Mandatory

Optional
**Description:**
Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint
/ demand calculation or ECO Mode mechanism etc.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempOutside temperature value M °C -Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 320 (OTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The HIRC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received. The outside temperature value from another OTS (different zone) may also be
used (company specific behavior)
**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 110 f 187

|FB: HIRC|Col2|LTE Client Input Name: TempOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation or  ECO Mode mechanism etc.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>320 (OTS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received. The outside temperature value from another OTS (different zone) may also be<br>used (company specific behavior)|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.3.4.26 Input WindSpeed Standard Mode

 same as in HZC, see clause 2.2.4.26

 LTE-HEE mode:

**FB:** **HIRC** **LTE Client Input Name:** **WindSpeed** Mandatory

Optional
**Description:**
This process signal from a wind speed sensor WSS contains the current wind speed information
**DPT:** Name DPT_WindSpeed_Z DPT ID 203.101 Datatype format U16Z8
Field Description Sup. Unit Default
WindSpeed current wind speed value with 0.01 m/s resolution M m/s -Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 347 (WSS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The HIRC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 111 f 187

|FB: HIRC|Col2|LTE Client Input Name: WindSpeed|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|This process signal from a wind speed sensor WSS contains the current wind speed information|
|**DPT:**|Name|Name|DPTWindSpeedZ|DPTWindSpeedZ|DPT ID|DPT ID|DPT ID|203.101|203.101|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current wind speed value with 0.01 m/s resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|m/s<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|m/s<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|OutsideSensorZone<br>Broadcast<br>Configurable|OutsideSensorZone<br>Broadcast<br>Configurable|OutsideSensorZone<br>Broadcast<br>Configurable|OutsideSensorZone<br>Broadcast<br>Configurable|OutsideSensorZone<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>347 (WSS)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br> <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.3.4.27 Input SunIntensity Standard Mode

 Same as in HZC, see clause 2.2.4.27

 LTE-HEE mode:

**FB:** **HIRC** **LTE Client Input Name:** **SunIntensity** Mandatory

Optional
**Description:**
This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m[2]

=> not to be confused with Light sensor which provides Lux information
**DPT:** Name DPT_SunIntensity_Z DPT ID 203.102 Datatype format U16Z8
Field Description Sup. Unit Default
SunIntensity current sun intensity value with 0.05 W/m[2] M W/m[2] -resolution

Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 348 (SIS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The HIRC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 112 f 187

|FB: HIRC|Col2|LTE Client Input Name: SunIntensity|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|
|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br>=> not to be confused with Light sensor which provides Lux information|
|**DPT:**|Name|Name|DPTSunIntensityZ|DPTSunIntensityZ|DPT ID|DPT ID|DPT ID|203.102|203.102|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|Sup.|Unit <br>|Unit <br>|Default|Default|Default|Default|Default|Default|
|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|current sun intensity value with 0.05 W/m~~2~~ <br>resolution<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|W/m~~2~~ <br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|W/m~~2~~ <br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The HIRC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.3.4.28 Parameter Apartment

**FB:** **HIRC** **Property Name (Server): Apartment** Mandatory

Optional
**Description:**
LTE zone: Apartment number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Apartment number M 1..126 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the
corresponding Room and Subzone is ‘OutOfService’ (common flag)

###### 2.3.4.29 Parameter Room

**FB:** **HIRC** **Property Name (Server): Room** Mandatory

Optional
**Description:**
LTE zone: Room number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Room number M 1..63 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the
corresponding Room and Subzone is ‘OutOfService’ (common flag)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 113 f 187

|FB: HIRC|Col2|Property Name (Server): Apartment|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..126<br>true/false|1..126<br>true/false|1..126<br>true/false|1..126<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|

|FB: HIRC|Col2|Property Name (Server): Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|LTE zone: Room number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Room  number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..63<br>true/false|1..63<br>true/false|1..63<br>true/false|1..63<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|


-----

###### 2.3.4.30 Parameter Subzone

**FB:** **HIRC** **Property Name (Server): Subzone** Mandatory

Optional
**Description:**
LTE zone: Subzone number within the Apartment.Room.
Subzone value is a parameter used or fixed value ‘1’ => see remark in chapter 2.1.2
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Subzone number M 1..15 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the
corresponding Subzone is ‘OutOfService’ (common flag)

###### 2.3.4.31 Parameter OutsideSensorZone

**FB:** **HIRC** **Property Name (Server):** **OutsideSensorZone** Mandatory

Optional
**Description:**
LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun
Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter
2.3.2
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Outside sensor zone number M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 105
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HIRC is not using external outside sensor (s) if zone is ‘OutOfService’

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 114 f 187

|FB: HIRC|Col2|Property Name (Server): Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|LTE zone: Subzone number within the Apartment.Room.<br>Subzone value is a parameter used or fixed value ‘1’ =>see remark inchapter 2.1.2|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Subzone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..15<br>true/false|1..15<br>true/false|1..15<br>true/false|1..15<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|HIRC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|

|FB: HIRC|Col2|Property Name (Server): OutsideSensorZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor. Only one zone parameter is standardised for all outside sensors, see remark in chapter<br>2.3.2|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|HIRC is not using external outside sensor (s)  if zone is ‘OutOfService’|


-----

###### 2.3.4.32 Parameter: TimeHeatUpMax

**FB:** **HIRC** **Property Name (Server):** **TimeHeatUpMax** Mandatory

Optional
**Description:**
This optional configuration parameter is used as a time limit for early heating up (in the morning)
**DPT:** Name DPT_TimePeriodMin DPT ID 7.006 Datatype format U16
Field Description Sup. Range Unit Default
0 [1 )] min cs
1..65535

**Communication:**

**DP Address:** IO Type(ID): 167 (HIC) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1 )  0 = no early heating up, start optimization is disabled

###### 2.3.4.33 Parameter: TimeEarlyHeatShutdownMax

**FB:** **HIRC** **Property Name (Server): TimeEarlyHeatShutdownMax** Mandatory

Optional
**Description:**
This optional configuration parameter is used as a time limit for early shutdown of the heating (in the
evening)
**DPT:** Name DPT_TimePeriodMin DPT ID 7.006 Datatype format U16
Field Description Sup. Range Unit Default
0 [1 )] min cs
1..65535

**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1 )  0 = no early shutdown, stop optimization is disabled

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 115 f 187

|FB: HIRC|Col2|Property Name (Server): TimeHeatUpMax|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|**Property Name (Server):**<br>**TimeHeatUpMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|This optional configuration parameter is used as a time limit for early heating up (inthe morning)|
|**DPT:**|Name|Name|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPT ID|7.006|7.006|7.006|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range <br>|Range <br>|Range <br>|Range <br>|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||0 ~~1 )~~ <br>1..65535|0 ~~1 )~~ <br>1..65535|0 ~~1 )~~ <br>1..65535|0 ~~1 )~~ <br>1..65535|min|min|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|~~1 )~~ 0 = no early heating up, start optimization is disabled|

|FB: HIRC|Col2|Property Name (Server): TimeEarlyHeatShutdownMax|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|**Property Name (Server): TimeEarlyHeatShutdownMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|This optional configuration parameter is used as a time limit for early shutdown of the heating (in the<br>evening)|
|**DPT:**|Name|Name|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPT ID|7.006|7.006|7.006|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range <br>|Range <br>|Range <br>|Range <br>|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||0 ~~1 )~~ <br>1..65535|0 ~~1 )~~ <br>1..65535|0 ~~1 )~~ <br>1..65535|0 ~~1 )~~ <br>1..65535|min|min|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|~~1 )~~ 0 = no early shutdown, stop optimization is disabled|


-----

###### 2.3.4.34 Diagnostic data ActPosSetpHIRC

**FB:** **HIRC** **Property Name (Server):** **ActPosSetpHIRC** Mandatory

Optional
**Description:**
Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA
output
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
RelValue relative value M 0..100% % cs
Status bitset

- OutOfService RelValue valid / void O true/false false

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 117
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
for switched pump 0%=off, 100%=on

###### 2.3.4.35 Diagnostic data TempRoomAct

**FB:** **HIRC** **Property Name (Server):** **TempRoomAct** Mandatory

Optional
**Description:**
Actual room temperature value used by the HIRC for room temperature control loop. This is the local
image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service
functions
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService TempRoomAct is not available O true/false false

- Overridden override of the temperature value O true/false false

- Fault temperature corrupted, sensor failure M true/false false

- InAlarm critical limit is reached O true/false false

- AlarmUnAck alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release temperature value O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 118
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 116 f 187

|FB: HIRC|Col2|Property Name (Server): ActPosSetpHIRC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|**Property Name (Server):**<br>**ActPosSetpHIRC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|Actual calculated actuator position setpoint: this local value is the source of the ActPosSetpHeatStageA<br>output|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|RelValue<br>Status<br>- OutOfService<br>- all other flags|RelValue<br>Status<br>- OutOfService<br>- all other flags|RelValue<br>Status<br>- OutOfService<br>- all other flags|RelValue<br>Status<br>- OutOfService<br>- all other flags|relative value<br>RelValue  valid / void<br>not supported, fixed to‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to‘0’|relative value<br>RelValue  valid / void<br>not supported, fixed to‘0’|M <br>O <br>NA|M <br>O <br>NA|0..100%<br>true/false|0..100%<br>true/false|0..100%<br>true/false|0..100%<br>true/false|% <br>bitset|% <br>bitset|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|

|FB: HIRC|Col2|Property Name (Server): TempRoomAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|Actual room temperature value used by the HIRC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions|
|**DPT:**|Name|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- all other commands|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempRoomAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>167 (HIRC)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

###### 2.3.4.36 Diagnostic data TempOutsideAct

**FB:** **HIRC** **Property Name (Server):** **TempOutsideAct** Mandatory

Optional
**Description:**
Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with
a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be
overridden by a tool for service functions
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService TempOutsideAct is not available O true/false cs

- Overridden override of the temperature value O true/false false

- Fault temperature corrupted, sensor failure M true/false false

- InAlarm critical limit is reached O true/false false

- AlarmUnAck alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release temperature value O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 119
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 117 f 187

|FB: HIRC|Col2|Property Name (Server): TempOutsideAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|Actual outside temperature value used by the HIRC for room temperature control loop (e.g. together with<br>a heat-curve). This is the local image of the TempOutside input or a hard-wired sensor which may be<br>overridden by a tool for service functions|
|**DPT:**|Name|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

###### 2.3.4.37 Diagnostic data TempOutsideAttenuat

**FB:** **HIRC** **Property Name (Server):** **TempOutsideAttenuat** Mandatory

Optional
**Description:**
Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.
together with a heat-curve). Temperature attenuation mechanism is company specific.
This value may be overridden by a tool for service functions
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService TempOutside Attenuat is not available O true/false cs

- Overridden override of the temperature value O true/false false

- Fault temperature corrupted, sensor failure M true/false false

- InAlarm critical limit is reached O true/false false

- AlarmUnAck alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release temperature value O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 120
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 118 f 187

|FB: HIRC|Col2|Property Name (Server): TempOutsideAttenuat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|**Property Name (Server):**<br>**TempOutsideAttenuat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|Actual attenuated outside temperature value used by the HIRC for room temperature control loop (e.g.<br>together with a heat-curve). Temperature attenuation mechanism is company specific.<br>This value may be overridden by a tool for service functions|
|**DPT:**|Name|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutside Attenuat is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

###### 2.3.4.38 Diagnostic data WindSpeedAct

**FB:** **HIRC** **Property Name (Server):** **WindSpeedAct** Mandatory

Optional
**Description:**
Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of
the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions
**DPT:** Name DPT_WindSpeed_Z DPT ID 203.101 Datatype format U16Z8
Field Description Sup. Range Unit Default
WindSpeed actual wind speed value with 0.01 m/s M cs m/s cs
resolution

Status bitset

- OutOfService WindSpeedAct is not available O true/false cs

- Overridden override of the temperature value O true/false false

- Fault temperature corrupted, sensor failure M true/false false

- InAlarm critical limit is reached O true/false false

- AlarmUnAck alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release temperature value O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 121
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 119 f 187

|FB: HIRC|Col2|Property Name (Server): WindSpeedAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|**Property Name (Server):**<br>**WindSpeedAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|Actual wind speed value used by the HIRC for room temperature control loop. This is the local image of<br>the WindSpeed input or a hard-wired sensor which may be overridden by a tool for service functions|
|**DPT:**|Name|Name|DPTWindSpeedZ|DPTWindSpeedZ|DPTWindSpeedZ|DPTWindSpeedZ|DPTWindSpeedZ|DPT ID|203.101|203.101|203.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|WindSpeed<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|WindSpeed<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|WindSpeed<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|WindSpeed<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual wind speed value with 0.01 m/s<br>resolution<br>WindSpeedAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|m/s<br>bitset<br>enum|m/s<br>bitset<br>enum|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

###### 2.3.4.39 Diagnostic data SunIntensityAct

**FB:** **HIRC** **Property Name (Server):** **SunIntensityAct** Mandatory

Optional
**Description:**
Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of
the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions
**DPT:** Name DPT_SunIntensity_Z DPT ID 203.102 Datatype format U16Z8
Field Description Sup. Range Unit Default
SunIntensity actual sun intensity value with 0.05 M cs W/m2 cs
W/m2 resolution

Status bitset

- OutOfService SunIntensity is not available O true/false cs

- Overridden override of the temperature value O true/false false

- Fault temperature corrupted, sensor failure M true/false false

- InAlarm critical limit is reached O true/false false

- AlarmUnAck alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release temperature value O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 122
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Alarm acknowledgement only

###### 2.3.4.40 Diagnostic data Fault

**FB:** **HIRC** **Property Name (Server):** **Fault** Mandatory

Optional
**Description:**
Some error in the HIRC
**DPT:** Name DPT_Bool DPT ID 1.002 Datatype format B1
Field Description Sup. Range Unit Default
true/false bool false
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 124
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 120 f 187

|FB: HIRC|Col2|Property Name (Server): SunIntensityAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|**Property Name (Server):**<br>**SunIntensityAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|Actual sun intensity value used by the HIRC for room temperature control loop. This is the local image of<br>the SunIntensity input or a hard-wired sensor which may be overridden by a tool for service functions|
|**DPT:**|Name|Name|DPTSunIntensityZ|DPTSunIntensityZ|DPTSunIntensityZ|DPTSunIntensityZ|DPTSunIntensityZ|DPT ID|203.102|203.102|203.102|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|SunIntensity<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|SunIntensity<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|SunIntensity<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|SunIntensity<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|actual sun intensity value with 0.05<br>W/m2 resolution<br>SunIntensity is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|W/m2<br>bitset<br>enum|W/m2<br>bitset<br>enum|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|

|FB: HIRC|Col2|Property Name (Server): Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|Some error inthe HIRC|
|**DPT:**|Name|Name|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPT ID|1.002|1.002|1.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||true/false|true/false|true/false|true/false|bool|bool|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.3.4.41 Diagnostic data ErrorCodeHIRC

**FB:** **HIRC** **Property Name (Server):** **ErrorCodeHIRC** Mandatory

Optional
**Description:**
Company specific numeric 16 bit error code
**DPT:** Name DPT_Value_2_Ucount DPT ID 7.001 Datatype format U16
Field Description Sup. Range Unit Default
full range -- cs
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 125
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.3.4.42 Diagnostic data StatusMorningBoost

**FB:** **HIRC** **Property Name (Server):** **StatusMorningBoost** Mandatory

Optional
**Description:**
Status of the morning boost function due to local optimizer function.

- true: morning boost active

- false: normal operation
**DPT:** Name DPT_Bool DPT ID 1.002 Datatype format B1
Field Description Sup. Range Unit Default
true/false bool false
**Communication:**

**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 126
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 121 f 187

|FB: HIRC|Col2|Property Name (Server): ErrorCodeHIRC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|**Property Name (Server):**<br>**ErrorCodeHIRC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|Company specific numeric 16 bit error code|
|**DPT:**|Name|Name|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPTValue2Ucount|DPT ID|7.001|7.001|7.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||full range|full range|full range|full range|--|--|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
