|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: HIRC|Col2|Property Name (Server): StatusMorningBoost|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HIRC**|**FB:**<br>**HIRC**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|**Property Name (Server):**<br>**StatusMorningBoost**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|Status of the morning boost function due to local optimizer function.<br>- true: morning boost active<br>- false: normal operation|
|**DPT:**|Name|Name|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPT ID|1.002|1.002|1.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||true/false|true/false|true/false|true/false|bool|bool|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

##### 2.4 Functional Block: Heating Room Demand Manager (HRDM)

###### 2.4.1 Functional Specification The function of the heating room demand manager HRDM is to collect the room heating demand values from the individual room controllers HIRC of all rooms in the apartment. The HRDM calculates a resulting maximum room heating demand. There is only one HRDM per apartment. See also chapter 2.1.3

 2 calculation methods are supported by the system

- In the existing EIB solution, the valve positions are used for the calculation of the room heating
###### demand. From each HIRC the valve position (setpoint) is collected in the HRDM and the max. valve position is calculated which is then sent to the HDTACT. See EIB ObIS model [13] "Supply Water Temperature Controller based on Evaluation of Valve Positions"

- In the second solution, room temperature setpoints are used for the calculation of the room heating
###### demand. From each HIRC the actual room temperature setpoint is collected in the HRDM and the max. room temperature setpoint is calculated, which is then transmitted directly to the HDTRT. This mechanisms is in its simplest form only a control system without control-loop function.

 HRDM shall support both mechanisms:

- Handling of both mechanisms in the HRDM is done in parallel and separately. If the HRDM does not
###### receive a value of one type of the demand inputs it will not send out the corresponding MaxDem output value.

- In practice, a mix of both methods within one apartment is not allowed. This shall be ensured by the
###### installer. In a properly installed system the HRDM will send out either max valve position or max room temperature demand.

- if both TempRoomDemAbsHeat and ActPosDemAbsHeat signals occur, the HRDM will generate
###### both corresponding output signals (NO priority of mechanisms)

 2.4.1.1 Calculation of the resulting room demand (illustrative example) Choice of the maximum demand (expressed as a room temperature setpoint or valve position setpoint) is today the standard mechanism in the HRDM. In the future other mechanisms could be possible (e.g. calculation of weighted mean value).

 The following section is an illustrative example for LTE implementations which describes heat demand collection and calculation of the resulting heat demand in the HRDM. This example is introduced for better understanding of the functionality of a HRDM. The HRDM mechanism is quite complex and may incorporate other manufacturer specific solutions.

 The calculation of the resulting room demand output depending on heat demand signal inputs is not part of the KNX certification.

 The HRDM acts a data collector of “many” TempRoomDemAbsHeat or ActPosDemAbsHeat signals received in the same Apartment. In the LTE-HEE implementation the HRDM is a ‘Sniffer’ within the Apartment. Out of these signals the resulting maximum heat demand is calculated. The received and the resulting heat demand signals have the following content:

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 122 f 187


-----

Attributes

  - DemValid Validity of TempRoomDem or ActPosDemAbs

  - AbsLoadPriority absolute load priority if one or more consumer(s) request all available power

  - ShiftLoadPriority shift load priority: set e.g. if HIRC has load priority in case of boiler overload

  - EmergDem set if one or more HIRC have emergency heat demand for room frost protection,
e.g. if the room- and/or outside temperature is below a critical value and no heat
is provided by the heat production system (e.g. because boiler is in ‘summer
mode’ or manually switched off)

###### Plug & Play mechanism in the LTE-HEE implementation: Remark: This mechanism is only possible in LTE-HEE implementations.  In the shared variable model (e.g. S-mode) implementation all “partners” of the HRDM have to be linked and separate Group Addresses must be assigned for each Demand input signal. The number of “partners” has to be defined at design time of the product.
 The HRDM does not need to know which and how many HIRC are allocated in the same Apartment. The HRDM has no complete list of all HIRC connected to it (no directory). Therefore adding or removing of “partners” is simple.
 It is not necessary to store TempRoomDemAbsHeat or ActPosDemAbsHeat signals (data image) from all connected HIRC s in the HRDM in order to calculate the resulting room demand. Due to the “heartbeat” repetition of the demand signals, it is sufficient to have a dynamic process image of the N temporary “most relevant” demands. 
 The dynamic data image consists of a main list and two attributes lists because the resulting room demand signal is a “mixture” of some of the received signals.
 Out of this dynamic data image the entry of the main list with the highest priority is taken for the calculation of the resulting demand signal. In addition the attributes of other signals are also considered according to the attributes lists.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 123 f 187

|Data field|Description|
|---|---|
|TempRoomDemAbsHeat<br>or<br>ActPosDemAbsHeat<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|room temperature demand (setpoint)<br>or<br>Actuator position (setpoint)<br>Validity of TempRoomDem or ActPosDemAbs<br>absolute load priority if one or more consumer(s) request all available power<br>shift load priority: set e.g. if HIRC has load priority in case of boiler overload<br>set if one or more HIRC have emergency heat demand for room frost protection,<br>e.g. if the room- and/or outside temperature is below a critical value and no heat<br>is provided by the heat production system (e.g. because boiler is in ‘summer<br>mode’ or manually switched off)|


-----

###### Structure of the Main List (recommendation, manufacturer specific solution)
 Handling of TempRoomDemAbsHeat and ActPosDemAbsHeat is done separately. I.e. in the HRDM there could be two separate Main Lists or one Main List containing both types of entries.In practice mix of TempRoomDemAbsHeat and ActPosDemAbsHeat within one Apartment is not allowed.
 Demand List Entry TempRoomDemAbsHeat Attrib:  Source FB Source Timeout N° or - DemValid HIRC Individual ActPosDemAbsHeat Instance Addr
 1 2 ... N ≥ 4
 Besides the value of the °C or % demand, the list entry contains also the attribute ‘DemValid’ Each entry contains also the source functional block (HIRC instance) and the source individual address of the sender in order to have an unique identifier. Also a receiver timeout must be handled for each entry independently. In case of removal of a device from the system its relevant heat demand should not remain forever in the list ! The HRDM will use the default value ‚no demand‘ and default individual address of the sender in the dynamic list if there are no valid demand signals or after power-up or in case of communication failure, if no data is received. The min. size of the list N ≥ 4 The probability that the N most relevant demand signals change to “no demand” at the same time is very low => in this case, resulting demand would be “no demand for a short period until the new dynamic process image is built up with the N most relevant demand from other devices.
 Criteria for a new entry in the Main List: (recommendation, manufacturer specific solution) Each received signal is checked if it is relevant enough to become an entry of the list. The steps are as follows: 1. first check if there is already an entry in the list with the same sender (source individual addr). If Yes: delete the entry in the list (in the next steps the new data will be entered instead) 2. check DemValid attribute Signals with DemValid = false (“no demand”) are ignored and not further processed If DemValid = true: If there is still free space in the list (void entries) the signal is inserted in the list. 3. The following rule applies if the new signal has DemValid = true and all entries in the list are valid. One of the entries may be replaced in the following case: Check the TempRoomDemAbsHeat or ActPosDemAbsHeat value. The higher the value the more relevant the signal is. Both types of demand signals shall be checked separately. An existing entry in the list with the lowest Demand value will be removed by a signal having a higher Demand value only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 124 f 187

|Demand List|Col2|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
|Entry<br>N°|TempRoomDemAbsHeat<br>or<br>ActPosDemAbsHeat|Attrib:<br>- DemValid|Source FB<br>HIRC<br>Instance|Source<br>Individual<br>Addr|Timeout|
|1||||||
|2||||||
|...||||||
|N ≥ 4||||||


-----

###### Handling of the Attributes Lists: (recommendation, manufacturer specific solution) For each of the attributes 
 - AbsLoadPriority
 - ShiftLoadPriority
 - EmergDem
 a separate list exists with the following structure
 List for Attribute .... Entry N° Attrib value Source FB Source Timeout true/false HIRC Individual Instance Addr
 1 2 ... N ≥ 4
 A void entry in the list is marked with the attribute value = false Each entry contains also the instance number of the HIRC and the source individual address of the sender in order to have an unique identifier. Also a receiver timeout must be handled for each entry independently. In case of removal of a device from the system the attribute should not remain forever in the list ! The HRDM will use the default attribute value = false and default individual address of the sender in the dynamic list if there are no signals with the attribute value = true or after power-up or in case of communication failure, if no data is received.
 Mechanisms for new entries in Attribute lists: (recommendation, manufacturer specific solution) 1. first check if there is already an entry in the list with the same sender (source individual addr). If Yes: delete the entry in the list if the attribute is now false otherwise the entry is unchanged => no further action. 2. check the attribute value of the received signal Signals with attribute value = false are ignored and not further processed Signals with attribute value = true: if there is still free space in the list (void entries) the signal is inserted in the list.
 Resulting Attribute from each list: (recommendation, manufacturer specific solution) - calculation: logical OR of the attribute value of each entry - if the resulting attribute is true this means that at least one of the Demand signals has the attribute value = true
 This means for:

- AbsLoadPriority: at least one heat consumer wants absolute load priority

- ShiftLoadPriority: at least one heat consumer wants shift load priority in case of overload

- EmergDem: at least one heat consumer has emergency heat demand for room frost
###### protection

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 125 f 187

|List for Attribute ....|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|Entry N°|Attrib value<br>true/false|Source FB<br>HIRC<br>Instance|Source<br>Individual<br>Addr|Timeout|
|1|||||
|2|||||
|...|||||
|N ≥ 4|||||


-----

###### Calculation of the resulting heat demand out of the dynamic lists: (recommendation, manufacturer specific solution) First extract the most relevant entry out of the Main List. 1. From all entries take the one with the highest valid Demand value
 Both types of demand signals shall be handled separately. 2. If no entries with a valid demand => no demand

 The resulting value[*) ] out of this procedure is inserted in the TempRoomDemAbsHeatMax or ActPosDemAbsHeatMax signal

 Example:

 Main List Entry TempRoomDemAbsHeat Attrib:  Source FB Source Timeout N° – DemValid HIRC Individual Instance Addr
 1 22 °C true (1) .... ....

 2 20 °C true .... .... ....

 3 24 °C true .... .... .... 4 -- false .... .... ....

 TempRoomDemAbsHeatMax signal will contain the value of entry 3.

 In addition for each attribute out of the Attributes Lists the resulting value is separately calculated (logical OR) and the corresponding value [*)] is inserted in the resulting demand signal.

 The following combinations are allowed. Feature AbsLoadPriority ShiftLoadPriority

 A false false

 B false true

 C true false

 true true

 THIS COMBINATION IS NOT ALLOWED
 If demand signals with ShiftLoadPriority and AbsLoadPriority occur at the same time then AbsLoadPriority has higher priority => Feature C

*) It shall be allowed in implementations of the HRDM that individual attributes (except ‘DemValid‘) in
###### the resulting Demand signal are not supported => default value ‘false’

 It shall be allowed in implementations of the HRDM that propagation of individual attributes (except ‘DemValid‘) in the resulting Demand signal may be suppressed or activated according to parameter settings.

 2.4.2 Constraints For non LTE-HEE implementations using the shared variable model the number of partners of the HRDM is limited (max. number to be defined at design time of a product) because for every Demand input one separate group object and group address must be assigned.

 For non LTE-HEE implementations load priority functionality is not supported.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 126 f 187

|Example:|Col2|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
|Main List|Main List|Main List|Main List|Main List|Main List|
|Entry<br>N°|TempRoomDemAbsHeat|Attrib:<br>– DemValid|Source FB<br>HIRC<br>Instance|Source<br>Individual<br>Addr|Timeout|
|1|22 °C|true|(1)|....|....|
|2|20 °C|true|....|....|....|
|3|24°C|true|....|....|....|
|4|--|false|....|....|....|

|Feature|AbsLoadPriority|ShiftLoadPriority|
|---|---|---|
|**A **|false|false|
|**B **|false|true|
|**C **|true|false|
||true<br>true<br>THIS COMBINATION IS NOT ALLOWED|true<br>true<br>THIS COMBINATION IS NOT ALLOWED|


-----

###### 2.4.3 Functional block diagram

**IR** TempRoomDemAbsHeat

**IR** ActPosDemAbsHeat

Local hardware I/O's

              - none

Parameter

             - Apartment

###### 2.4.4 Datapoint description

 2.4.4.1 Overview


**IR**

**IR**

|Data Point<br>Outputs<br>TempRoomDemAbsHeatMax|Description<br>Resulting maximum heating room temperature<br>demand => sent to the allocated HDTRT<br>/ LTE and S-interface|Data Point Type<br>DPT TempRoomDemAbs<br>_<br>DPT Value Temp<br>_ _|DPT N°<br>209.101<br>9.001|
|---|---|---|---|
|ActPosDemAbsHeatMax|Resulting maximum heating actuator position<br>demand => sent to the allocated HDTACT<br>/ LTE and S-interface|DPT_ActPosDemAbs<br>DPT_Scaling|207.104<br>5.001|
|**Inputs**||||
|TempRoomDemAbsHeat|Heating room temperature demand from<br>various HIRC / LTE and S-interface|DPT_TempRoomDemAbs<br>DPT_Value_Temp|209.101<br>9.001|
|ActPosDemAbsHeat|Heating actuator position demand from various<br>HIRC / LTE and S-interface|<br>DPT_ActPosDemAbs<br>DPT_Scaling|207.104<br>5.001|
|**Parameters**||||
|Apartment|LTE zone: Apartment number|DPT_UcountValue8_Z|202.002|
|**Diagnostic Data**||||
|NumberOfHIRC|Number of linked HIRC sending<br>TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|DPT_Value_1_Ucount|5.010|


© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 127 f 187


-----

ActPosDemAbsHeat **GOb** GO GO M

###### Table 7: HRDM Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** Apartment M

###### Table 8: HRDM LTE specific Properties

**Support**

**Parameter** -
**Diagnostic Data** NumberOfHIRC O

###### Table 9: HRDM Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 128 f 187

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|TempRoomDemAbsHeatMax|**GOb**|GO|GO|M|
||ActPosDemAbsHeatMax|**GOb**|GO|GO|M|
|**Inputs**|TempRoomDemAbsHeat|**GOb**|GO|GO|M|
||ActPosDemAbsHeat|**GOb**|GO|GO|M|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|Apartment|M|
||||

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|--||
||||
|**Diagnostic Data**|NumberOfHIRC|O|
||||


-----

###### 2.4.4.2 Output TempRoomDemAbsHeatMax Standard Mode

DP Name: TempRoomDemAbsHeatMax Abbr.: -- Mandatory
FB Name: HRDM Can be internal
**Description**
see LTE-HEE mode, only temperature value, no load priority attributes etc.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
see LTE-HEE mode
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 0.2 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals
**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 129 f 187

|DP Name:|Col2|TempRoomDemAbsHeatMax|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|--|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|see LTE-HEE mode, only temperature value, no load priority attributes etc.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.2 K|0.2 K|0.2 K|0.2 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|This output is not sent spontaneously ifthere are no TempRoomDemAbsHeat input signals|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HRDM** **LTE Server Output** **TempRoomDemAbsHeatMax** Mandatory
**Name:** Optional

**Description:**
This output signal contains the calculated maximum room heating temperature demand (absolute value,
expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the
same apartment. Calculation of the max. room temperature demand: method is company specific. See
clause 2.4.1.1
**DPT:** Name DPT_TempRoomDemAbs DPT ID 209.101 Datatype format V16B8
Field Description Sup. Range Unit COV Default
TempRoomDemAbs requested temperature setpoint M full °C 0.2 cs
value

Attributes

- DemValid Validity of TempRoomDemAbs M true/false bool Y false
(false means also “no heat
demand”)

- AbsLoadPriority set if absolute load priority is O true/false bool Y false
requested by one or more HIRC

- ShiftLoadPriority set if shift load priority is requested O true/false bool Y false
by one or more HIRC

- EmergDem set if emergency heat demand for O true/false bool Y false
room frost protection is requested
by one or more HIRC

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.*.* 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 170 (HRDM) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the
Apartment zone
**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 130 f 187

|FB: HRDM|Col2|LTE Server Output TempRoomDemAbsHeatMax<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HRDM**|**FB:**<br>**HRDM**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|This output signal contains the calculated maximum room heating temperature demand (absolute value,<br>expressed as a temperature setpoint value) of the Apartment zone which is sent to the HDTRT in the<br>same apartment. Calculation of the max. room temperature demand: method is company specific. See<br>clause 2.4.1.1|
|**DPT:**|Name|DPTTempRoomDemAbs|DPTTempRoomDemAbs|DPTTempRoomDemAbs|DPTTempRoomDemAbs|DPTTempRoomDemAbs|DPT ID|DPT ID|DPT ID|209.101|209.101|209.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|requested temperature setpoint<br>value<br>Validity of TempRoomDemAbs<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|M <br>M <br>O <br>O <br>O|full<br>true/false<br>true/false<br>true/false<br>true/false|full<br>true/false<br>true/false<br>true/false<br>true/false|full<br>true/false<br>true/false<br>true/false<br>true/false|full<br>true/false<br>true/false<br>true/false<br>true/false|°C<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool|0.2<br>Y <br>Y <br>Y <br>Y|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no TempRoomDemAbsHeat input signals within the<br>Apartment zone|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|


-----

###### 2.4.4.3 Output ActPosDemAbsHeatMax Standard Mode

DP Name: ActPosDemAbsHeatMax Abbr.: -- Mandatory
FB Name: HRDM Can be internal
**Description**
This datapoint corresponds to the VPmax object in the ObIS [13]
see LTE-HEE mode, only % value, no load priority attributes etc.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
see LTE-HEE mode
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 5% Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals
**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 131 f 187

|DP Name:|Col2|ActPosDemAbsHeatMax|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|This datapoint corresponds to the VPmax object in the ObIS[13] <br>see LTE-HEE mode, only % value, no load priority attributes etc.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|5%|5%|5%|5%|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HRDM** **LTE Server Output** **ActPosDemAbsHeatMax** Mandatory
**Name:** Optional

**Description:**
This output signal contains the calculated maximum heating actuator position demand (expressed as
valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same
apartment.
Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1
**DPT:** Name DPT_ActPosDemAbs DPT ID 207.104 Datatype format U8B8
Field Description Sup. Range Unit COV Default
ActPosDemAbs Absolute actuator position demand M 0..100% % 5 cs
(setpoint, valve linearized)

Attributes

- DemValid Validity of ActPosDem M true/false bool Y false
(false means also “no heat
demand”)

- AbsLoadPriority set if absolute load priority is O true/false bool Y false
requested by one or more HIRC

- ShiftLoadPriority set if shift load priority is requested O true/false bool Y false
by one or more HIRC

- EmergDem set if emergency heat demand for O true/false bool Y false
room frost protection is requested
by one or more HIRC

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.*.* 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 170 (HRDM) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the
Apartment zone
**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 132 f 187

|FB: HRDM|Col2|LTE Server Output ActPosDemAbsHeatMax<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HRDM**|**FB:**<br>**HRDM**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Server Output**<br>**Name:**<br>**ActPosDemAbsHeatMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|This output signal contains the calculated maximum heating actuator position demand (expressed as<br>valve position setpoint, absolute value) of the HRDM which is sent to the HDTACT in the same<br>apartment.<br>Calculation of the maximum valve position demand: method is company specific. See clause 2.4.1.1|
|**DPT:**|Name|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPT ID|DPT ID|DPT ID|207.104|207.104|207.104|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat<br>demand”)<br>set if absolute load priority is<br>requested by one or more HIRC<br>set if shift load priority is requested<br>by one or more HIRC<br>set if emergency heat demand for<br>room frost protection is requested<br>by one or more HIRC|M <br>M <br>O <br>O <br>O|0..100%<br>true/false<br>true/false<br>true/false<br>true/false|0..100%<br>true/false<br>true/false<br>true/false<br>true/false|0..100%<br>true/false<br>true/false<br>true/false<br>true/false|0..100%<br>true/false<br>true/false<br>true/false<br>true/false|% <br>bool<br>bool<br>bool<br>bool|% <br>bool<br>bool<br>bool<br>bool|% <br>bool<br>bool<br>bool<br>bool|% <br>bool<br>bool<br>bool<br>bool|5 <br>Y <br>Y <br>Y <br>Y|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>170 (HRDM) <br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|<br>   <br>This output is not sent spontaneously if there are no ActPosDemAbsHeat input signals within the<br>Apartment zone|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|


-----

###### 2.4.4.4 Input TempRoomDemAbsHeat Standard Mode

DP Name: TempRoomDemAbsHeat Abbr.: -- Mandatory
FB Name: HRDM Can be internal
**Description**
This input signal contains the room heating temperature demand (absolute value, expressed as a
temperature setpoint value) of one HIRC. It is used in the HRDM to calculate the maximum demand;
only temperature value, no load priority attributes etc.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
see LTE-HEE mode
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at
design time of a product) because for every demand input one group object and separate group
addresses must be assigned (shared variable model). N instances of this object must be implemented.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 133 f 187

|DP Name:|Col2|TempRoomDemAbsHeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) ofoneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only temperature value, no load priority attributes etc.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|


-----

###### LTE-HEE mode:

**FB:** **HRDM** **LTE Client Input** **TempRoomDemAbsHeat** Mandatory
**Name:** Optional

**Description:**
This input signal contains the room heating temperature demand (absolute value, expressed as a
temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple
HIRC are collected and the resulting max. demand is calculated. See clause 2.4.1.1
**DPT:** Name DPT_TempRoomDemAbs DPT ID 209.101 Datatype format V16B8
Field Description Sup. Unit Default
TempRoomDemAbs requested temperature setpoint value M °C cs
Attributes

- DemValid Validity of TempRoomDemAbs M bool false
(false means also “no heat demand”)

- AbsLoadPriority set if absolute load priority is requested by the O bool false
HIRC

- ShiftLoadPriority set if shift load priority is requested by the HIRC O bool false

- EmergDem set if emergency heat demand for room frost O bool false
protection is requested by the HIRC

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. Room(1..n). 1.n.n
SubZone(1..n)

Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: Room and Subzone

InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
See clause 2.4.1.1
**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 134 f 187

|FB: HRDM|Col2|LTE Client Input TempRoomDemAbsHeat<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HRDM**|**FB:**<br>**HRDM**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the room heating temperature demand (absolute value, expressed as a<br>temperature setpoint value) of the HIRC in the same apartment. On this input, demand signals of multiple<br>HIRC are collected and the resulting max.demand is calculated. See clause 2.4.1.1|
|**DPT:**|Name|DPTTempRoomDemAbs|DPTTempRoomDemAbs|DPT ID|DPT ID|DPT ID|209.101|209.101|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|M <br>M <br>O <br>O <br>O|°C<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment. Room(1..n).<br>SubZone(1..n)<br>Broadcast<br>Configurable|Apartment. Room(1..n).<br>SubZone(1..n)<br>Broadcast<br>Configurable|Apartment. Room(1..n).<br>SubZone(1..n)<br>Broadcast<br>Configurable|Apartment. Room(1..n).<br>SubZone(1..n)<br>Broadcast<br>Configurable|Apartment. Room(1..n).<br>SubZone(1..n)<br>Broadcast<br>Configurable|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>167 (HIRC)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|<br> <br>See clause 2.4.1.1|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|


-----

###### 2.4.4.5 Input ActPosDemAbsHeat Standard Mode

DP Name: ActPosDemAbsHeat Abbr.: -- Mandatory
FB Name: HRDM Can be internal
**Description**
This input signal contains the heating actuator position demand (expressed as valve position setpoint,
absolute value)of one HIRC. It is used in the HRDM to calculate the maximum demand;
only % value, no load priority attributes etc.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
see LTE-HEE mode
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at
design time of a product) because for every demand input one group object and separate group
addresses must be assigned (shared variable model). N instances of this object must be implemented.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 135 f 187

|DP Name:|Col2|ActPosDemAbsHeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|HRDM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value)of oneHIRC. It is used in the HRDM to calculate the maximum demand;<br>only % value, no load priority attributes etc.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|In Standard mode the number of HIRC partners of the HRDM is limited (max. number to be defined at<br>design time of a product) because for every demand input one group object and separate group<br>addresses must be assigned (shared variable model). N instances of this object must be implemented.|


-----

###### LTE-HEE mode:

**FB:** **HRDM** **LTE Client Input** **ActPosDemAbsHeat** Mandatory
**Name:** Optional

**Description:**
This input signal contains the heating actuator position demand (expressed as valve position setpoint,
absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are
collected and the resulting max. demand is calculated. See clause 2.4.1.1
**DPT:** Name DPT_ ActPosDemAbs DPT ID 207.104 Datatype format U8B8
Field Description Sup. Unit Default
ActPosDemAbs Absolute actuator position demand M % cs
(setpoint, valve linearized)

Attributes

- DemValid Validity of ActPosDem M bool false
(false means also “no heat demand”)

- AbsLoadPriority set if absolute load priority is requested by the O bool false
HIRC

- ShiftLoadPriority set if shift load priority is requested by the HIRC O bool false

- EmergDem set if emergency heat demand for room frost O bool false
protection is requested by the HIRC

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. Room(1..n). 1.n.n
SubZone(1..n)

Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 167 (HIRC) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: Room and Subzone

InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
See clause 2.4.1.1
**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 136 f 187

|FB: HRDM|Col2|LTE Client Input ActPosDemAbsHeat<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HRDM**|**FB:**<br>**HRDM**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeat**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|This input signal contains the heating actuator position demand (expressed as valve position setpoint,<br>absolute value) of the HIRC in the same apartment. On this input, demand signals of multiple HIRC are<br>collected and the resulting max.demand is calculated. See clause 2.4.1.1|
|**DPT:**|Name|DPT ActPosDemAbs|DPT ActPosDemAbs|DPT ID|DPT ID|DPT ID|207.104|207.104|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|M <br>M <br>O <br>O <br>O|% <br>bool<br>bool<br>bool<br>bool|% <br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment. Room(1..n).<br>SubZone(1..n)<br>Broadcast <br>Configurable|Apartment. Room(1..n).<br>SubZone(1..n)<br>Broadcast <br>Configurable|Apartment. Room(1..n).<br>SubZone(1..n)<br>Broadcast <br>Configurable|Apartment. Room(1..n).<br>SubZone(1..n)<br>Broadcast <br>Configurable|Apartment. Room(1..n).<br>SubZone(1..n)<br>Broadcast <br>Configurable|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|1.n.n|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>167 (HIRC) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|<br>   <br>See clause 2.4.1.1|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|~~--~~|


-----

###### 2.4.4.6 Parameter Apartment

**FB:** **HRDM** **Property Name (Server): Apartment** Mandatory

Optional
**Description:**
LTE zone: Apartment number. The HRDM is a “Sniffer” on all Room & Subzones within the Apartment.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Apartment number M 1..126 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 170 (HRDM) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HRDM DP’s are not LTE communicating if zone is ‘OutOfService’.

###### 2.4.4.7 Diagnostic data NumberOfHIRC

**FB:** **HRDM** **Property Name (Server): NumberOfHIRC** Mandatory

Optional
**Description:**
Total number of HIRC linked to the HRDM which are sending TempRoomDemAbsHeat or
ActPosDemAbsHeat
**DPT:** Name DPT_Value_1_Ucount DPT ID 5.010 Datatype format U8
Field Description Sup. Range Unit Default
full -- 0
**Communication:**

**DP Address:** IO Type(ID): 170 (HRDM) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value [1)] Act Value Default
Value [1)]
1) Behaviur after power-up:

- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the
demand signal
once (this may take up to 15 minutes)
– the value is stored in non volatile memory
**Special Features:**
This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC
(directory). The implementation of a short dynamic list as described in chapter 2.4.1.1 is not sufficient.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 137 f 187

|FB: HRDM|Col2|Property Name (Server): Apartment|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HRDM**|**FB:**<br>**HRDM**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|LTE zone: Apartment number. The HRDM is a “Sniffer”on all Room & Subzones withinthe Apartment.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..126<br>true/false|1..126<br>true/false|1..126<br>true/false|1..126<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HRDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|

|FB: HRDM|Col2|Property Name (Server): NumberOfHIRC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HRDM**|**FB:**<br>**HRDM**|**Property Name (Server): NumberOfHIRC**|**Property Name (Server): NumberOfHIRC**|**Property Name (Server): NumberOfHIRC**|**Property Name (Server): NumberOfHIRC**|**Property Name (Server): NumberOfHIRC**|**Property Name (Server): NumberOfHIRC**|**Property Name (Server): NumberOfHIRC**|**Property Name (Server): NumberOfHIRC**|**Property Name (Server): NumberOfHIRC**|**Property Name (Server): NumberOfHIRC**|**Property Name (Server): NumberOfHIRC**|**Property Name (Server): NumberOfHIRC**|**Property Name (Server): NumberOfHIRC**|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|Total number of HIRC linked to the HRDM which are sending  TempRoomDemAbsHeat or<br>ActPosDemAbsHeat|
|**DPT:**|Name|DPTValue1Ucount|DPTValue1Ucount|DPTValue1Ucount|DPTValue1Ucount|DPTValue1Ucount|DPT ID|5.010|5.010|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Default|Default|Default|
||||||||||||full|full|full|--|--|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>170 (HRDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|<br> <br>Read level <br>--<br>Write level <br>--<br>|
|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> ~~1)~~ <br>Act Value<br> Default<br>Value<br> 1) <br>|
|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|<br>  <br>~~1)~~Behaviur after power-up:<br>- the value is re-calculated staring from 0. The value is stable if all connected HIRC have sent the<br>demand signal<br>  once (this may take up to 15 minutes)<br>– the value is stored in non volatile memory|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|This diagnostic value can only be made available if the HRDM has a complete list of connected HIRC<br>(directory). The implementation of a short dynamic list as described inchapter 2.4.1.1 is not sufficient.|


-----

##### 2.5 Functional Block: Heating Demand Transformer Actuator Position (HDTACT)

###### 2.5.1 Functional Specification The Functional Block HDTACT gets the max. heating actuator position demand value ActPosDemAbsHeatMax from the Heating Room Demand Manager HRDM in the same apartment and calculates the resulting heating flow temperature demand delta value for the HDTRT functional block (Heat Demand Transformer Room Temperature) in the same apartment.

 The HDTACT uses a control loop mechanism to calculate a delta flow temperature demand. See description in EIB ObIS model [13] "Supply Water Temperature Controller based on Evaluation of Valve Positions".

|ActPosDemAbsHeatMax|Col2|
|---|---|
|<br>+||


MaxValvePosOn

MaxValvePosOff


ActPosSetpMax

TempFlowWater
ShiftMin


###### Deviation


ClosedLoopGain

TempFlowWater
ShiftMax

OperationMode

|x Deviati  - +|Col2|
|---|---|
|P-Controller|P-Controller|
|||

|15%<br>1<br>0<br>5%|Col2|
|---|---|
|||


###### If the HDTACT does not get a valid demand from the HRDM it will set the flow temperature demand delta value to zero.

 The current maximum valve position ActPosDemAbsheatMax can be used to control a circulation pump. The signal PumpControl is created using a hysteresis function. Below the value MaxValvePosOff the circulation pump may be switched off due to approximately no heat demand. Above the value MaxValvePosOn the circulation pump should run due to actual heat demand. The signal PumpControl may be used to switch a circulation pump directely or the value is used in the HDTRT to calculate the SystemPumpReq attribute in the Flow Temperaure Demand signal.

 See also description of HDTRT functional block.

 2.5.2 Constraints ActPosDemAbsHeatMax signal from HRDM may contain optional load priority and emergency heat demand information which is not considered in the HDTACT. See clause2.1.3

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 138 f 187


-----

###### 2.5.3 Functional block diagram

 Heating Demand Transformer Actuator Position HDTACT

 Binding Grp.: Apartment_x (link with HRDM, HDTRT)

 IR ActPosDemAbsHeatMax TempFlowWaterDemHeatShift IR

 PumpControl IR

 Diagnostic Data
 Local hardware I/O's
 - - Parameter

 - ActPosSetpMax
 - ClosedLoopGain
 - TempFlowWaterShiftMin
 - TempFlowWaterShiftMax
 - MaxValvePosOn
 - MaxValvePosOff
 - OperationMode

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 139 f 187


-----

###### 2.5.4 Datapoint description

 2.5.4.1 Overview

**Data Point** **Description** **Data Point Type** **DPT N°**

**Outputs**

TempFlowWaterDemHeatShift Resulting heating flow temperature demand DPT_TempHVACRel_Z 205.101
delta value / LTE and S-interface DPT_Value_Tempd 9.002

PumpControl This signal may be used to switch off a DPT_Switch 1.001
pcirculation pump if there is almost no heat
demand

**Inputs**

ActPosDemAbsHeatMax Resulting maximum heating actuator position DPT_ActPosDemAbs 207.104
demand from HRDM / LTE and S-interface DPT_Scaling 5.001

**Parameters**

Apartment LTE zone: Apartment number DPT_UcountValue8_Z 202.002

ActPosSetpMax Set point for position control algorithm DPT_Scaling 5.001
0 -100%

ClosedLoopGain Closed-loop gain of the controller. Permitts the DPT_KelvinPerPercent 9.023
utilization of the full range of the supply water
temperature as a function of the installed
heating system (e.g. underfloor heating).
0.1 - 10 K/%

TempFlowWaterShiftMin Lower limit of flow temperature demand shift DPT_TempHVACRel_Z 205.101
*)

TempFlowWaterShiftMax Upper limit of flow temperature demand shift DPT_TempHVACRel_Z 205.101
*)

OperationMode Used to limit the influence of actuator position DPT_Mode_Boiler 3.009
on flow temperature demand delta.
Used to adjust for various heating circuits.

MaxValvePosOn Above this value the circulation pump should DPT_Scaling 5.001
run due to actual heat demand.

MaxValvePosOff Below this value the circulation pump may be DPT_Scaling 5.001
switched off due to approximately no heat
demand.

**Diagnostic Data**

*) Implementation of Properties using standard DPT see clause 1.3.2

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 140 f 187

|Data Point<br>Outputs<br>TempFlowWaterDemHeatShift|Description<br>Resulting heating flow temperature demand<br>delta value / LTE and S-interface|Data Point Type<br>DPT TempHVACRel Z<br>_ _<br>DPT Value Tempd<br>_ _|DPT N°<br>205.101<br>9.002|
|---|---|---|---|
|PumpControl|This signal may be used to switch off a<br>pcirculation pump if there is almost no heat<br>demand|<br>DPT_Switch|1.001|
|**Inputs**||||
|ActPosDemAbsHeatMax|Resulting maximum heating actuator position<br>demand from HRDM / LTE and S-interface|DPT_ActPosDemAbs<br>DPT_Scaling|207.104<br>5.001|
|**Parameters**||||
|Apartment|LTE zone: Apartment number|DPT_UcountValue8_Z|202.002|
|ActPosSetpMax|Set point for position control algorithm<br>0 -100%|<br>DPT_Scaling|5.001|
|ClosedLoopGain|Closed-loop gain of the controller. Permitts the<br>utilization of the full range of the supply water<br>temperature as a function of the installed<br>heating system (e.g. underfloor heating).<br>0.1 - 10 K/%|DPT_KelvinPerPercent|9.023|
|TempFlowWaterShiftMin|Lower limit of flow temperature demand shift|DPT_TempHVACRel_Z|205.101<br>*)|
|TempFlowWaterShiftMax|Upper limit of flow temperature demand shift|DPT_TempHVACRel_Z|205.101<br>*)|
|OperationMode|Used to limit the influence of actuator position<br>on flow temperature demand delta.<br>Used to adjust for various heating circuits.|DPT_Mode_Boiler|3.009|
|MaxValvePosOn|Above this value the circulation pump should<br>run due to actual heat demand.|DPT_Scaling|5.001|
|MaxValvePosOff|Below this value the circulation pump may be<br>switched off due to approximately no heat<br>demand.|DPT_Scaling|5.001|
|**Diagnostic Data**||||
|||||


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|TempFlowWaterDemHeatShift|**GOb**|GO|GO|M|
||PumpControl|**(GOb)**||(GO)|O|
|**Inputs**|ActPosDemAbsHeatMax|**GOb**|GO|GO|M|
|||||||


###### Table 10: HDTACT Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** Apartment M

###### Table 11: HDTACT LTE specific Properties

**Support**

**Parameter** ActPosSetpMax O

ClosedLoopGain O

TempFlowWaterShiftMin O

TempFlowWaterShiftMax O

OperationMode O

MaxValvePosOn O

MaxValvePosOff O

**Diagnostic Data** -
###### Table 12: HDTACT Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 141 f 187

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|Apartment|M|
||||

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|ActPosSetpMax|O|
||ClosedLoopGain|O|
||TempFlowWaterShiftMin|O|
||TempFlowWaterShiftMax|O|
||OperationMode|O|
||MaxValvePosOn|O|
||MaxValvePosOff|O|
|**Diagnostic Data**|--||
||||


-----

###### 2.5.4.2 Output TempFlowWaterDemHeatShift Standard Mode

DP Name: TempFlowWaterDemHeatShift Abbr.: -- Mandatory
FB Name: HDTACT Can be internal
**Description**
This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This
shift value is provided by the HDTACT in order to have an optimal flow temperature according to the
valve position of the connected HIRC.
This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax
input. For further details see OBIS [13].
**Datapoint Type**
DPT_Name: DPT_Value_Tempd
DPT Format: F16 DPT_ID: 9.002
Field Description Supp. Range Unit Default
–10 + 30 K 0

1)

**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 2 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
1) Range limitation only in mixed installations with bus controlled valves and stand alone valves.
Otherwise the full temperature range is allowed.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 142 f 187

|DP Name:|Col2|TempFlowWaterDemHeatShift|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|Col26|Col27|--|Col29|Col30|Col31|Col32|Col33|Mandatory|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|Col43|Col44|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS [13].|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range<br>–10 + 30 <br>1)|Range<br>–10 + 30 <br>1)|Unit<br>K|Unit<br>K|Unit<br>K|Unit<br>K|Default<br>0|Default<br>0|Default<br>0|Default<br>0|Default<br>0|Default<br>0|
|||||||||||||||||||||||||||||||||||||||||||||
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|2 K|2 K|2 K|2 K|2 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):||||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|


-----

###### LTE-HEE mode:

**FB:** **HDTACT** **LTE Server Output** **TempFlowWaterDemHeatShift** Mandatory
**Name:** Optional

**Description:**
This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This
shift value is provided by the HDTACT in order to have an optimal flow temperature according to the
valve position of the connected HIRC in the same apartment.
This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax
input. For further details see OBIS [13].
If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the
TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is
requested.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temperature flow temperature setpoint shift M –10 + 30 [1)] K 2 cs
value

Attributes

- OutOfService false = shift value is active, M true/false bool Y true
heat is requested
(demand)
true = shift value is void,
no heat demand

- all other flags not supported NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.*.* 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 169 (HDTACT) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Range limitation only in mixed installations with bus controlled valves and stand alone valves.
Otherwise the full temperature range is allowed.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 143 f 187

|FB: HDTACT|Col2|Col3|LTE Server Output TempFlowWaterDemHeatShift<br>Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemHeatShift**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|This output signal contains a correction value to the heating flow temperature setpoint in the HDTRT. This<br>shift value is provided by the HDTACT in order to have an optimal flow temperature according to the<br>valve position of the connected HIRC in the same apartment.<br>This value is calculated using PID control loop mechanism according to the ActPosDemAbsHeatMax<br>input. For further details see OBIS[13]. <br>If all HIRC have no heat demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the<br>TempFlowWaterDemHeatShift output has the status ‘OutOfService’. This indicates that no heat is<br>requested.|
|**DPT:**|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|DPT ID|DPT ID|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range <br>|Range <br>|Range <br>|Range <br>|Unit <br>|Unit <br>|Unit <br>|Unit <br>|COV|Default|Default|Default|Default|Default|Default|
|Temperature<br>Attributes<br>- OutOfService<br>- all other flags|Temperature<br>Attributes<br>- OutOfService<br>- all other flags|Temperature<br>Attributes<br>- OutOfService<br>- all other flags|Temperature<br>Attributes<br>- OutOfService<br>- all other flags|flow temperature setpoint shift<br>value<br>false = shift value is active,<br>            heat is requested<br>(demand)<br>true = shift value is void,<br>           no heat demand<br>not supported|flow temperature setpoint shift<br>value<br>false = shift value is active,<br>            heat is requested<br>(demand)<br>true = shift value is void,<br>           no heat demand<br>not supported|flow temperature setpoint shift<br>value<br>false = shift value is active,<br>            heat is requested<br>(demand)<br>true = shift value is void,<br>           no heat demand<br>not supported|flow temperature setpoint shift<br>value<br>false = shift value is active,<br>            heat is requested<br>(demand)<br>true = shift value is void,<br>           no heat demand<br>not supported|flow temperature setpoint shift<br>value<br>false = shift value is active,<br>            heat is requested<br>(demand)<br>true = shift value is void,<br>           no heat demand<br>not supported|flow temperature setpoint shift<br>value<br>false = shift value is active,<br>            heat is requested<br>(demand)<br>true = shift value is void,<br>           no heat demand<br>not supported|flow temperature setpoint shift<br>value<br>false = shift value is active,<br>            heat is requested<br>(demand)<br>true = shift value is void,<br>           no heat demand<br>not supported|M <br>M <br>NA|–10 + 30~~1)~~ <br>true/false|–10 + 30~~1)~~ <br>true/false|–10 + 30~~1)~~ <br>true/false|–10 + 30~~1)~~ <br>true/false|K<br>bool|K<br>bool|K<br>bool|K<br>bool|2 <br>Y|cs<br>true|cs<br>true|cs<br>true|cs<br>true|cs<br>true|cs<br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|~~1)~~Range limitation only in mixed installations with bus controlled valves and stand alone valves.<br>Otherwise the fulltemperature range is allowed.|


-----

###### 2.5.4.3 Output PumpControl Standard Mode

DP Name: PumpControl Abbr.: -- Mandatory
FB Name: HDTACT Can be internal
**Description**
This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves
are almost closed)
**Datapoint Type**
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit Default
on
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: -- MinRepTime: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 144 f 187

|DP Name:|Col2|PumpControl|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||on|on|on|on|on|on|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode: 

**FB:** **HDTACT** **LTE Server Output** **PumpControl** Mandatory
**Name:** Optional

**Description:**
This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves
are almost closed)
**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1
Field Description Sup. Range Unit COV Default
bool -- on
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.*.* 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 169 (HDTACT) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 145 f 187

|FB: HDTACT|Col2|Col3|LTE Server Output PumpControl<br>Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|**LTE Server Output**<br>**Name:**<br>**PumpControl**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|This signal indicates if a circulation pump may be switched off due to very low heat demand (if all valves<br>are almost closed)|
|**DPT:**|Name|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPT ID|DPT ID|DPT ID|1.001|1.001|1.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|||||||||||||||||bool|bool|bool|bool|--|on|on|on|on|on|on|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.5.4.4 Input ActPosDemAbsHeatMax Standard Mode

DP Name: ActPosDemAbsHeatMax Abbr.: -- Mandatory
FB Name: HDTACT Can be internal
**Description**
This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC
expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the
delta flow temperature demand TempFlowWaterDemHeatShift;
only % value, no load priority attributes etc.
This datapoint corresponds to the VPmax object in the ObIS [13]
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
see LTE-HEE mode
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 146 f 187

|DP Name:|Col2|ActPosDemAbsHeatMax|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
