|FB Name:|FB Name:|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|HDTACT|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to calculate the<br>delta flow temperature demand TempFlowWaterDemHeatShift;<br>only % value, no load priority attributes etc.<br>This datapointcorresponds to the VPmax object in the ObIS [13]|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HDTACT** **LTE Client Input** **ActPosDemAbsHeatMax** Mandatory
**Name:** Optional

**Description:**
This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same
apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to
calculate the delta flow temperature demand TempFlowWaterDemHeatShift
**DPT:** Name DPT_ActPosDemAbs DPT ID 207.104 Datatype format U8B8
Field Description Sup. Unit Default
ActPosDemAbs Absolute actuator position demand M % cs
(setpoint, valve linearized)

Attributes

- DemValid Validity of ActPosDem M bool false
(false means also “no heat demand”)

- AbsLoadPriority set if absolute load priority is requested by the O bool false
HIRC

- ShiftLoadPriority set if shift load priority is requested by the HIRC O bool false

- EmergDem set if emergency heat demand for room frost O bool false
protection is requested by the HIRC

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. *. * 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 170 (HRDM) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: Room and Subzone

InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output
TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.
‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually
ignored
This input can be internal.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 147 f 187

|FB: HDTACT|Col2|Col3|LTE Client Input ActPosDemAbsHeatMax<br>Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|This signal from HRDM contains the maximum heating actuator position demand of the HIRC in the same<br>apartment expressed as linearized valve position setpoint (absolute value). It is used in the HDTACT to<br>calculate the delta flow temperature demand TempFlowWaterDemHeatShift|
|**DPT:**|Name|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPT ID|DPT ID|DPT ID|207.104|207.104|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by the HIRC|M <br>M <br>O <br>O <br>O|% <br>bool<br>bool<br>bool<br>bool|% <br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment. *. *<br>Broadcast<br>Configurable|Apartment. *. *<br>Broadcast<br>Configurable|Apartment. *. *<br>Broadcast<br>Configurable|Apartment. *. *<br>Broadcast<br>Configurable|Apartment. *. *<br>Broadcast<br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|If DemValid = false (no demand) the Status Attribute ‘OutOfService’ is set in the output<br>TempFlowWaterDemHeatShift. This indicates that the HIRC system is not requesting heat.<br>‘AbsLoadPriority’, ‘ShiftLoadPriority’ and ‘EmergDem’ attributes are not relevant for HDTACT and usually<br>ignored<br>This input can be internal.|


-----

###### 2.5.4.5 Parameter Apartment

**FB:** **HDTACT** **Property Name (Server): Apartment** Mandatory

Optional
**Description:**
LTE zone: Apartment number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Apartment number M 1..126 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 169 (HDTACT) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HDTACT DP’s are not LTE communicating if zone is ‘OutOfService’.

###### 2.5.4.6 Parameter ActPosSetpMax

**FB:** **HDTACT** **Property Name (Server): ActPosSetpMax** Mandatory

Optional
**Description:**
The setpoint maximum valve position is optimized for the room with the greatest heat demand. This
parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the
installed heating system (e.g. condensing technology boiler)
This datapoint corresponds to the VPSmax parameter in the ObIS [13]
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
1..100 % % 50%
**Communication:**

**DP Address:** IO Type(ID): 169 (HDTACT) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 148 f 187

|FB: HDTACT|Col2|Col3|Property Name (Server): Apartment|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..126<br>true/false|1..126<br>true/false|1..126<br>true/false|1..126<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|HDTACT DP’s are not LTEcommunicating if zone is ‘OutOfService’.|

|FB: HDTACT|Col2|Col3|Property Name (Server): ActPosSetpMax|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|**Property Name (Server): ActPosSetpMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|The setpoint maximum valve position is optimized for the room with the greatest heat demand. This<br>parameter depends on the kind of the used radiator valves resp. their characteristic and of the kind of the<br>installed heating system (e.g. condensing technology boiler)<br>This datapointcorresponds to the VPSmax parameter in the ObIS [13]|
|**DPT:**|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||1..100 %|1..100 %|1..100 %|1..100 %|%|%|50%|50%|50%|50%|50%|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.5.4.7 Parameter ClosedLoopGain

**FB:** **HDTACT** **Property Name (Server): ClosedLoopGain** Mandatory

Optional
**Description:**
Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature
as a function of the installed heating system (e.g. underfloor heating).
This datapoint corresponds to the CLG parameter in the ObIS [13]
**DPT:** Name DPT_KelvinPerPercent DPT ID 9.023 Datatype format F16
Field Description Sup. Range Unit Default
0.1 - 10 K/% 0.5
**Communication:**

**DP Address:** IO Type(ID): 169 (HDTACT) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.5.4.8 Parameter TempFlowWaterShiftMin

**FB:** **HDTACT** **Property Name (Server): TempFlowWaterShiftMin** Mandatory

Optional
**Description:**
Lower limit of delta supply water temperature depending on the mode of operation.
Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms
without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature
to ensure heat supply for all rooms.
This datapoint corresponds to the LLdTsw parameter in the ObIS [13]
**DPT:** Name DPT_TempHVACRel _Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp flow temperature setpoint shift value M cs K -10
Status bitset

- OutOfService no min. limitation O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set parameter inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 169 (HDTACT) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 149 f 187

|FB: HDTACT|Col2|Col3|Property Name (Server): ClosedLoopGain|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|**Property Name (Server): ClosedLoopGain**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|Closed-loop gain of the controller. Permitts the utilization of the full range of the supply water temperature<br>as a function of the installed heating system (e.g. underfloor heating).<br>This datapoint corresponds to the CLG parameter inthe ObIS [13]|
|**DPT:**|Name|DPTKelvinPerPercent|DPTKelvinPerPercent|DPTKelvinPerPercent|DPTKelvinPerPercent|DPTKelvinPerPercent|DPTKelvinPerPercent|DPT ID|9.023|9.023|9.023|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|F16|F16|F16|F16|F16|F16|F16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||0.1 - 10|0.1 - 10|0.1 - 10|0.1 - 10|K/%|K/%|0.5|0.5|0.5|0.5|0.5|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: HDTACT|Col2|Col3|Property Name (Server): TempFlowWaterShiftMin|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|**Property Name (Server): TempFlowWaterShiftMin**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|Lower limit of delta supply water temperature depending on the mode of operation.<br>Example: In a given installation there are rooms equipped with and without RTC’s. Heat demand of rooms<br>without RTC will not be detected. Thus this parameter limits the decrease of the supply water temperature<br>to ensure heat supply for all rooms.<br>This datapoint corresponds to the LLdTsw parameter inthe ObIS [13]|
|**DPT:**|Name|DPTTempHVACRel Z|DPTTempHVACRel Z|DPTTempHVACRel Z|DPTTempHVACRel Z|DPTTempHVACRel Z|DPTTempHVACRel Z|DPT ID|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|cs<br>true/false|cs<br>true/false|cs<br>true/false|cs<br>true/false|K <br>bitset<br>enum|K <br>bitset<br>enum|-10<br>false|-10<br>false|-10<br>false|-10<br>false|-10<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.5.4.9 Parameter TempFlowWaterShiftMax

**FB:** **HDTACT** **Property Name (Server): TempFlowWaterShiftMax** Mandatory

Optional
**Description:**
Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).
This datapoint corresponds to the ULdTsw parameter in the ObIS [20
**DPT:** Name DPT_TempHVACRel _Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp flow temperature setpoint shift value M cs K 30
Status bitset

- OutOfService no min. limitation O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set parameter inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 169 (HDTACT) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.5.4.10 Parameter MaxValvePosOn

**FB:** **HDTACT** **Property Name (Server): MaxValvePosOn** Mandatory

Optional
**Description:**
Above this value the circulation pump should run due to actual heat demand.
This datapoint corresponds to the MaxVPon parameter in the ObIS [13]
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
1..100 % % 15%
**Communication:**

**DP Address:** IO Type(ID): 169 (HDTACT) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 150 f 187

|FB: HDTACT|Col2|Col3|Property Name (Server): TempFlowWaterShiftMax|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|**Property Name (Server): TempFlowWaterShiftMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|Upper limit of delta supply water temperature to ensure control accurancy (to avoid overshoot).<br>This datapoint corresponds to the ULdTsw parameter inthe ObIS [20|
|**DPT:**|Name|DPTTempHVACRel Z|DPTTempHVACRel Z|DPTTempHVACRel Z|DPTTempHVACRel Z|DPTTempHVACRel Z|DPTTempHVACRel Z|DPT ID|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|flow temperature setpoint shift value<br>no min. limitation<br>not supported, fixed to ‘0’<br>set parameter inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|cs<br>true/false|cs<br>true/false|cs<br>true/false|cs<br>true/false|K <br>bitset<br>enum|K <br>bitset<br>enum|30<br>false|30<br>false|30<br>false|30<br>false|30<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: HDTACT|Col2|Col3|Property Name (Server): MaxValvePosOn|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|**Property Name (Server): MaxValvePosOn**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|Above this value the circulation pump should run due to actual heat demand.<br>This datapoint corresponds to the MaxVPon parameter inthe ObIS [13]|
|**DPT:**|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
||||||||||||||1..100 %|1..100 %|1..100 %|1..100 %|%|%|15%|15%|15%|15%|15%|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.5.4.11 Parameter MaxValvePosOff

**FB:** **HDTACT** **Property Name (Server): MaxValvePosOff** Mandatory

Optional
**Description:**
Below this value the circulation pump may be switched off due to approximately no heat demand.
This datapoint corresponds to the MaxVPoff parameter in the ObIS [13]
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
1..100 % % 5%
**Communication:**

**DP Address:** IO Type(ID): 169 (HDTACT) Property ID: 116
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.5.4.12 Parameter OperationMode

**FB:** **HDTACT** **Property Name (Server): OperationMode** Mandatory

Optional
**Description:**
See below
This datapoint corresponds to the BC parameter in the ObIS [13]
**DPT:** Name DPT_Mode_Boiler DPT ID 3.009 Datatype format B1B3
Field Description Sup. Range Unit Default
-- -- -**Communication:**

**DP Address:** IO Type(ID): 169 (HDTACT) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### Description:

7 6 5 4 3 2 1 0

0 0 0 0 setpoint mode Mode 2 Mode 1 Mode 0
0=fixed
1=calculated

Mode of Operation

###### Boiler control is a “write only” parameter in which only bits 0 to 2 can be modified. Bit 3 of the DPT is unused in this context. Bits 4 to 7 are always zero.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 151 f 187

|FB: HDTACT|Col2|Col3|Property Name (Server): MaxValvePosOff|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|**Property Name (Server): MaxValvePosOff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|Below this value the circulation pump may be switched off due to approximately no heat demand.<br>This datapoint corresponds to the MaxVPoffparameter inthe ObIS [13]|
|**DPT:**|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
||||||||||||||1..100 %|1..100 %|1..100 %|1..100 %|%|%|5%|5%|5%|5%|5%|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: HDTACT|Col2|Col3|Property Name (Server): OperationMode|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|**Property Name (Server): OperationMode**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|See below<br>This datapointcorresponds to the BC parameter in the ObIS [13]|
|**DPT:**|Name|DPTModeBoiler|DPTModeBoiler|DPTModeBoiler|DPTModeBoiler|DPTModeBoiler|DPTModeBoiler|DPT ID|3.009|3.009|3.009|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1B3|B1B3|B1B3|B1B3|B1B3|B1B3|B1B3|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
||||||||||||||--|--|--|--|--|--|--|--|--|--|--|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>169 (HDTACT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|
|0|0|0|0|setpoint mode<br>0=fixed<br>1=calculated|Mode 2|Mode 1|Mode 0|
||||||Mode of Operation|Mode of Operation|Mode of Operation|


-----

###### Setpoint Mode: unused, always zero

 Mode of Operation

 1 Mode of Operation “0”: the electronic heat demand control is not active (horizontal curve); the supply water temperature is determined by the heating curve, the circulation pump is ON (mode “0” is offered to enable outdoor temperature controlled supply water temperature)

 2 Mode of Operation “1”: the electronic heat demand control is active; the negative delta is set to 0, the max. positive delta is a parameter to be entered; the electronic room temperature control determines the supply water temperature in the right (positive) branch of the curve; the heating curve determines the supply water temperature in the left (negative) branch of the curve; the circulation pump is ON (mode “1” is recommended for mixed installations to avoid too low supply water temperature).

 3 Mode of Operation “2”: the electronic heat demand control is active; the max. positive and the max. negative delta are parameters to be entered; the supply water temperature is determined by the electronic room temperature control (mode “2” is the standard mode for optimal energy savings).

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 152 f 187


-----

##### 2.6 Functional Block: Heating Demand Transformer Room Temperature (HDTRT)

###### 2.6.1 Functional Specification The purpose of this functional block is to transform the heating demand of an apartment to the corresponding heating flow temperature demand TempFlowWaterDemAbsHDTRT in its Heat DistributionSegment.

 The HDTRT uses two alternative inputs for calculation. It gets either:

- the max. room heating temperature demand TempRoomDemAbsHeatMax from the Heating Room
###### Demand Manager HRDM in the same apartment or 

- the flow temperature demand delta value TempFlowWaterDemHeatShift from the HDTACT in the
###### same apartment

 Which input channel is active, depends on the method of heat demand calculation in the apartment. The heat demand of an apartment may be expressed either as a room temperature setpoint or a valve position setpoint (which is mapped in the HDTACT to a flow temperature delta value). => see clause 2.1.2

 Mix of both methods within one apartment is not allowed ! This shall be ensured by the installer. If both methods are mixed within one Apartment and both types of demand input signals are received by the HDTRT, the resulting heat demand depends on manufacturer specific implemetation.

 The resulting heating flow temperature demand (absolute value) is sent to the Heating Flow Demand Manager HFDM in the corresponding Heat Distribution Segment. 

 Heat demand calculation (illustrative example):

TempOutside

Heatingcurve
Manufacturer specific properties

TempRoomDemAbsHeatMax

TempFlowWaterSetpCalc

TempFlowWaterSetpDefault

SetpointMode


+
TempFlowWaterSetpBasic


TempFlowWaterDemAbsHDTRT


© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 153 f 187


-----

###### The HDTRT determines the basic setpoint TempFlowWaterSetpBasic for the flow temperature demand using either a default value TempFlowWaterSetpDefault or via a heating curve or similar function (depending on parameter SetpointMode). The flow temperature demand delta value TempFlowWaterDemHeatShift from the HDTACT is added to the flow temperature basic setpoint. So the flow temperature demand is changed depending on the current energy consumption (valve position or max. room temperature setpoint) of the individual rooms.

- If TempFlowWaterSetpDefault is used for the basic setpoint, the TempRoomDemAbsHeatMax input
###### has no influence => to be used together with valve position mechanism only

- If HDTRT gets the room temperature demand TempRoomDemAbsHeatMax from HRDM, the
###### corresponding flow temperature demand TempFlowWaterSetpCalc is calculated. The Outside Temperature input is usually required for transformation of room temperature demand into TempFlowWaterSeptCalc using a heating curve. If the TempRoomDemAbsHeatMax contains the attribute ‘No Demand’, the resulting TempFlowWaterDemAbsHDTRT signal will also have the attribute set to ‘no demand’.

- If HDTRT gets the flow temperature demand delta value TempFlowWaterDemHeatShift from
###### HDTACT, the basic setpoint value is set to the TempFlowWaterSetpDefault or is depending on a manufacturer specific heating curve and the delta value is added. If TempFlowWaterDemHeatShift is ‘OutOfService’ the resulting TempFlowWaterDemAbsHDTRT signal will also have the attribute set to ‘no demand’.

- If the HDTRT does not get any demand either from HRDM or HDTACT in the apartment, it will set
###### the resulting TempFlowWaterDemAbsHDTRT signal attribute to ‘no demand’.

 Absolute load priority and shift load priority:

- attributes are contained in the TempRoomDemAbsHeatMax signal and are copied to
###### TempFlowWaterDemAbsHDTRT signal.

- attributes are contained in the ActPosDemAbsHeatMax (optionally supported, normally LTE-HEE
###### only) and are copied to TempFlowWaterDemAbsHDTRT signal.

 Emergency heat demand:

- ‘EmergDem’ attribute is contained in the TempRoomDemAbsHeatMax signal and is copied to
###### TempFlowWaterDemAbsHDTRT signal.

- ‘EmergDem’ attribute is contained in the ActPosDemAbsHeatMax (optionally supported, normally
###### LTE-HEE only) and is copied to TempFlowWaterDemAbsHDTRT signal.

 Max temperature limit: The corresponding attribute in the TempFlowWaterDemAbsHDTRT signal can be set if necessary (manufacturer specific function)

 SystemPumpReq: The input signal PumpControl from HDTACT may be used to in the HDTRT to calculate the SystemPumpReq attribute in the TempFlowWaterDemAbsHDTRT signal.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 154 f 187


-----

###### Handling of Forcing/locking Signals and StatusHPM: The forcing and locking signals from HPM and HFDM as well as StatusHPM are received from the Heating Flow Demand Manager HFDM and transferred to the individual room control blocks of one apartment. These signals are transparently routed by the HDTRT to the binding group ‘Apartment’ without changing of datapoint values or datapoint addressing. I.e. only the binding group (LTE-HEE) is changed by the HDTRT. Because of this routing mechanism, the HIRC do not need to know to which ‘ProdSegmH’ resp. ‘DistrSegmH’ they are connected

 Since the HDTRT has no built-in pre-controller functionality these signals have no functional effect on the HDTRT itself.

 2.6.2 Constraints For each apartment there must be one HDTRT and one HRDM. For each apartment there may also be one optional HDTACT. If an apartment has different types of heating loops, they must be handled like different apartments, if the heating loop characteristic shall be considered in the HDTRT.

 The HDTRT functional block may be located in a device at the apartment level or at the producer level or in both type of devices. In small applications (only one apartment or heating loop) this block is typically located in the boiler control device. In applications with several apartments and different types of heating loops these blocks are typically located in the pre-control devices. Since the HDTRT is often combined with other functional blocks in one device the data flow may be device internal only.

 IMPORTANT: reporting of the Heat Demand signal TempFlowWaterDemAbsHDTRT by the HDTRT can today not be implemented in Standard Mode because the necessary compound HVAC DPT for runtime-interworking is not yet available in Standard Mode

 Therefore for the time being only LTE implementations of the HDTRT functional block offer a bus-link to a demand dependent heat distribution (HFDM) and heat production system (HPM). In Standard Mode implementations for small systems (e.g. according to ObIS Model [13]) the HDTRT is usually implemented in the Boiler (same device including HFDM, HPM and BOC). In this case the data flow from HDTRT to HFDM is device internal.

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 155 f 187


-----

###### 2.6.3 Functional block diagram

 Heating Demand Transformer Room Temp  HDTRT

Binding Grp.: Distribution SegmentH_ x (with "left-hand" HFDM)

**IR** LockSignHFDM TempFlowWaterDemAbsHDTRT **IR**

**IR** ForceSignHFDM

**IR** LockSignHPM

**IR** ForceSignHPM

**IR** StatusHPM


**IR** TempFlowWaterDemHeatShift

**IR** TempRoomDemAbsHeatMax

**IR** ActPosDemAbsHeatMax

**IR** PumpControl

Binding Grp.: OutsideSensorZone_x

**IR** TempOutside


**IR**

**IR**

**IR**

**IR**

**IR**

|Heating Demand Transformer Room Temp HDTRT|Col2|
|---|---|
|Binding Grp.: Distribution SegmentH_ x (with "left-hand" HFDM)<br>LockSignHFDM<br>ForceSignHPM<br>StatusHPM<br>TempFlowWaterDemAbsHDTRT<br>LockSignHPM<br>ForceSignHFDM|Binding Grp.: Distribution SegmentH_ x (with "left-hand" HFDM)<br>LockSignHFDM<br>ForceSignHPM<br>StatusHPM<br>TempFlowWaterDemAbsHDTRT<br>LockSignHPM<br>ForceSignHFDM|
|Binding Grp.: Apartment_x (link with HDTact, HRDM)<br>TempFlowWaterDemHeatShift<br>TempRoomDemAbsHeatMax<br>LockSignHPM<br> ForceSignHPM<br>StatusHPM<br>ForceSignHFDM<br>LockSignHFDM<br>ActPosDemAbsHeatMax<br>PumpControl|Binding Grp.: Apartment_x (link with HDTact, HRDM)<br>TempFlowWaterDemHeatShift<br>TempRoomDemAbsHeatMax<br>LockSignHPM<br> ForceSignHPM<br>StatusHPM<br>ForceSignHFDM<br>LockSignHFDM<br>ActPosDemAbsHeatMax<br>PumpControl|
|Binding Grp.: OutsideSensorZone_x<br>TempOutside|Binding Grp.: OutsideSensorZone_x<br>TempOutside|
|Local hardware I/O's<br>--|Diagnostic Data<br>- TempFlowWaterSetpEff<br>- TempFlowWaterDemHeatShiftAct<br>- TempRoomDemAbsHeatMaxAct<br>- TempOutsideAct|
|Parameter<br>- Apartment<br>- DistrSegmH<br>- OutsideSensorZone<br>- SetpointMode<br>- TempFlowWaterSetpDefault|Parameter<br>- Apartment<br>- DistrSegmH<br>- OutsideSensorZone<br>- SetpointMode<br>- TempFlowWaterSetpDefault|


© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 156 f 187


-----

###### 2.6.4 Datapoint description

 2.6.4.1 Overview

**Data Point** **Description** **Data Point Type** **DPT N°**

**Outputs**

TempFlowWaterDemAbsHDTRT Flow temperature demand of the HDTRT to be DPT_ 210.100
sent to the allocated HFDM TempFlowWaterDemAbs

StatusHPM routed status information from HPM to the DPT_StatusHPM 209.100
Apartment

LockSignHPM routed locking signal from HPM to the DPT_LockSign 207.101
Apartment => consumers reduce energy
consumption

ForceSignHPM routed forcing signal from HPM to the DPT_ForceSign 21.100
Apartment to force the consumers to increase
energy consumption

LockSignHFDM routed locking signal from HFDM to the DPT_LockSign 207.101
Apartment for loadmanagement in the Heat
Distribution Segment, to force the consumers
to reduce energy consumption

ForceSignHFDM routed forcing signal from HFDM to the DPT_ForceSign 21.100
Apartment in case of overheat/oversupply in
the HFDM, to force the consumers to consume
energy

**Inputs**

StatusHPM Status information from ‘Producer Manager’ DPT_StatusHPM 209.100

ForceSignHPM Forcing signal from HPM due to overheat, to DPT_ForceSign 21.100
force the consumers to consume energy
=> to be routed to the Apartment

LockSignHPM Locking signal from HPM due to boiler DPT_LockSign 207.101
overload, to force the consumers to reduce
energy consumption
=> to be routed to the Apartment

ForceSignHFDM Forcing signal from HFDM in the Heat DPT_ForceSign 21.100
Distribution Segment
=> to be routed to the Apartment

LockSignHFDM Locking signal from HFDM in the Heat DPT_LockSign 207.101
Distribution Segment
=> to be routed to the Apartment

PumpControl This signal may be used to control the DPT_Switch 1.001
SystemPumpReq attribute in the
TempFlowWaterDemAbsHDTRT signal

TempRoomDemAbsHeatMax Resulting maximum heating room temperature DPT_TempRoomDemAbs 209.101
demand from HRDM / LTE and S-interface DPT_Value_Temp 9.001

ActPosDemAbsHeatMax Resulting maximum heating actuator position DPT_ActPosDemAbs 207.104
demand (contains load priority information
LTE only)

TempFlowWaterDemHeatShift heating flow temperature demand delta value DPT_TempHVACRel_Z 205.101
from HDTACT / LTE and S-interface DPT_Value_Tempd 9.002

TempOutside Current outside temperature / LTE and S- DPT_TempHVACAbs_Z 205.100
interface DPT_Value_Temp 9.001

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 157 f 187

|Data Point<br>Outputs<br>TempFlowWaterDemAbsHDTRT|Description<br>Flow temperature demand of the HDTRT to be<br>sent to the allocated HFDM|Data Point Type<br>DPT<br>_<br>TempFlowWaterDemAbs|DPT N°<br>210.100|
|---|---|---|---|
|StatusHPM|routed status information from HPM to the<br>Apartment|DPT_StatusHPM|209.100|
|LockSignHPM|routed locking signal from HPM to the<br>Apartment => consumers reduce energy<br>consumption|DPT_LockSign|207.101|
|ForceSignHPM|routed forcing signal from HPM to the<br>Apartment to force the consumers to increase<br>energy consumption|DPT_ForceSign|21.100|
|LockSignHFDM|routed locking signal from HFDM to the<br>Apartment for loadmanagement in the Heat<br>Distribution Segment, to force the consumers<br>to reduce energy consumption|DPT_LockSign|207.101|
|ForceSignHFDM|routed forcing signal from HFDM to the<br>Apartment in case of overheat/oversupply in<br>the HFDM, to force the consumers to consume<br>energy|DPT_ForceSign|21.100|
|**Inputs**||||
|StatusHPM|Status information from ‘Producer Manager’|DPT_StatusHPM|209.100|
|ForceSignHPM|Forcing signal from HPM due to overheat, to<br>force the consumers to consume energy<br>=> to be routed to the Apartment|<br>DPT_ForceSign|21.100|
|LockSignHPM|Locking signal from HPM due to boiler<br>overload, to force the consumers to reduce<br>energy consumption<br>=> to be routed to the Apartment|DPT_LockSign|207.101|
|ForceSignHFDM|Forcing signal from HFDM in the Heat<br>Distribution Segment<br>=> to be routed to the Apartment|DPT_ForceSign|21.100|
|LockSignHFDM|Locking signal from HFDM in the Heat<br>Distribution Segment<br>=> to be routed to the Apartment|DPT_LockSign|207.101|
|PumpControl|This signal may be used to control the<br>SystemPumpReq attribute in the<br>TempFlowWaterDemAbsHDTRT signal|DPT_Switch|1.001|
|TempRoomDemAbsHeatMax|Resulting maximum heating room temperature<br>demand from HRDM / LTE and S-interface|DPT_TempRoomDemAbs<br>DPT_Value_Temp|209.101<br>9.001|
|ActPosDemAbsHeatMax|Resulting maximum heating actuator position<br>demand (contains load priority information<br>LTE only)|<br>DPT_ActPosDemAbs|207.104|
|TempFlowWaterDemHeatShift|heating flow temperature demand delta value<br>from HDTACT / LTE and S-interface|DPT_TempHVACRel_Z<br>DPT_Value_Tempd|205.101<br>9.002|
|TempOutside|Current outside temperature / LTE and S-<br>interface|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|


-----

TempOutsideAct Actual local copy of the outside temperature DPT_TempHVACAbs 205.100
used by the HDTRT *)

*) Implementation of Properties using standard DPT see clause 1.3.2

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 158 f 187

|Data Point<br>Parameters|Description|Data Point Type|DPT N°|
|---|---|---|---|
|Apartment|LTE zone: Apartment number|DPT_UcountValue8_Z|202.002|
|DistrSegmH|LTE zone:  number of the Heat Distribution<br>Segment|<br>DPT_UcountValue8_Z|202.002|
|OutsideSensorZone|LTE zone for external Outside temperature<br>sensor|DPT_UcountValue8_Z|202.002|
|SetpointMode|selects fixed basic flow temperature setpoint or<br>outside temperature dependent:<br>Fixed  /  Calculated|DPT_InputSource|1.014|
|TempFlowWaterSetpDefault|Default flow temperature setpoint instead of<br>outside temperature dependent flow temp.|DPT_TempHVACAbs|205.100<br>*)|
|**Diagnostic Data**||||
|TempFlowWaterSetpEff|calculated flow temperature setpoint|DPT_TempHVACAbs|205.100<br>*)|
|TempFlowWaterDemHeatShiftAct|Actual local copy of the flow temperature<br>setpoint shift value from HDTACT|DPT_TempHVACRel|205.101<br>*)|
|TempRoomDemAbsHeatMaxAct|Actual local copy of the room temperature<br>demand used for flow temperature setpoint<br>calculation|DPT_TempRoomDemAbs|209.101<br>*)|
|TempOutsideAct|Actual local copy of the outside temperature<br>used by the HDTRT|DPT_TempHVACAbs|205.100<br>*)|


-----

TempOutside **(GOb)** (GO) O

_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in_

_standard mode. Splitting of DPT is not possible because of necessary data consistency_
_2) Reason: routing of datapoint is only useful in LTE-HEE, not necessary in standard mode_
_3) Implementation of this input is not useful in standard modes because this input may be used only to set attributes_
_in TempFlowWaterDemAbsHDTRT signal which is not available in standard mode_

###### Table 13: HDTRT Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** Apartment M

DistrSegmH M

OutsideSensorZone O

###### Table 14: HDTRT LTE specific Properties

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 159 f 187

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|TempFlowWaterDemAbsHDTRT|** NA**1)|NA|NA|M|
||StatusHPM|**NA**2)|NA|NA|M|
||ForceSignHFDM|**NA**2)|NA|NA|O|
||LockSignHFDM|**NA**2)|NA|NA|O|
||ForceSignHPM|**NA**2)|NA|NA|O|
||LockSignHPM|**NA**2)|NA|NA|O|
|**Inputs**|TempFlowWaterDemHeatShift|**GOb**|GO|GO|M|
||TempRoomDemAbsHeatMax|**GOb**|GO|GO|M|
||ActPosDemAbsHeatMax|**NA**3)|NA|NA|O|
||StatusHPM|**NA**2)|NA|NA|M|
||ForceSignHFDM|**NA**2)|NA|NA|O|
||LockSignHFDM|**NA**2)|NA|NA|O|
||ForceSignHPM|**NA**2)|NA|NA|O|
||LockSignHPM|**NA**2)|NA|NA|O|
||PumpControl|**(GOb)**||(GO)|O|
||TempOutside|**(GOb)**||(GO)|O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|Apartment|M|
||DistrSegmH|M|
||OutsideSensorZone|O|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TempFlowWaterSetpDefault|O|
||SetpointMode|O|
|**Diagnostic Data**|TempFlowWaterSetpEff|O|
||TempFlowWaterDemHeatShiftAct|O|
||TempRoomDemAbsHeatMaxAct|O|
||TempOutsideAct|O|


###### Table 15: HDTRT Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 160 f 187


-----

###### 2.6.4.2 Output TempFlowWaterDemAbsHDTRT Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HDTRT** **LTE Server Output Name:** **TempFlowWaterDemAbsHDTRT** Mandatory

Optional
**Description:**
This output signal contains the calculated flow temperature demand (absolute value) of the HDTRT. It is
sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature
demand: see clause 2.6.1
**DPT:** Name DPT_TempFlowWaterDemAbs DPT ID 210.100 Datatype format V16B16
Field Description Sup. Range Unit COV Default
TempFlowDem requested flow temperature M full range °C 2 cs
Attributes

- DemValid Validity of TempFlowDem M true/false bool Y false
(false means also “no heat demand”)

- AbsLoadPriority set if absolute load priority is requested O true/false bool Y false
by the HDTRT and the corresponding
HIRC heating system (usually not
applicable)

- ShiftLoadPriority set if shift load priority is requested by the O true/false bool Y false
HDTRT and the corresponding HIRC
heating system (usually not applicable)

- MaxTempLimit set if flow temp. in the Heat Distribution O true/false bool Y false
Segment must be limited to max. value
(normally not the case for HDTRT)

- MinTempLimit for cold water only NA false bool N false

- DHWReq for DHW only NA false bool N false

- RoomCtrlReq indicates that a room heating circuit has M true/false bool Y false
heat demand

- VentReq for Ventilation only NA false bool N false

- AuxAllSeasonReq for auxiliary heat consumer only NA false bool N false

- SystemPumpReq request for water circulation in the O true/false bool Y false
distribution segment (common system
pump on)

- EmergDem set if emergency heat demand for room O true/false bool Y false
frost protection is requested by the
HDTRT and the corresponding HIRC
heating system

- DHWLegioReq for DHW only NA false bool N false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 151 (HDTRT) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 161 f 187

|FB: HDTRT|Col2|LTE Server Output Name: TempFlowWaterDemAbsHDTRT|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsHDTRT**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|This output signal contains the calculated flow temperature demand (absolute value) of  the HDTRT. It is<br>sent to the HFDM in the corresponding Heat Distribution Segment. Calculation of the flow temperature<br>demand: see clause 2.6.1|
|**DPT:**|Name|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPT ID|DPT ID|DPT ID|210.100|210.100|210.100|210.100|210.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|
|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|COV|COV|Default|Default|Default|Default|Default|Default|Default|
|TempFlowDem<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|TempFlowDem<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|TempFlowDem<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested<br>by the HDTRT and the corresponding<br>HIRC heating system (usually not<br>applicable)<br>set if shift load priority is requested by the<br>HDTRT and the corresponding HIRC<br>heating system (usually not applicable)<br>set if flow temp. in the Heat Distribution<br>Segment must be limited to max. value<br>(normally not the case for HDTRT)<br>for cold water only<br>for DHW only<br>indicates that a room heating circuit has<br>heat demand<br>for Ventilation only<br>  for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for room<br>frost protection is requested by the<br>HDTRT and the corresponding HIRC<br>heating system<br>for DHW only|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested<br>by the HDTRT and the corresponding<br>HIRC heating system (usually not<br>applicable)<br>set if shift load priority is requested by the<br>HDTRT and the corresponding HIRC<br>heating system (usually not applicable)<br>set if flow temp. in the Heat Distribution<br>Segment must be limited to max. value<br>(normally not the case for HDTRT)<br>for cold water only<br>for DHW only<br>indicates that a room heating circuit has<br>heat demand<br>for Ventilation only<br>  for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for room<br>frost protection is requested by the<br>HDTRT and the corresponding HIRC<br>heating system<br>for DHW only|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested<br>by the HDTRT and the corresponding<br>HIRC heating system (usually not<br>applicable)<br>set if shift load priority is requested by the<br>HDTRT and the corresponding HIRC<br>heating system (usually not applicable)<br>set if flow temp. in the Heat Distribution<br>Segment must be limited to max. value<br>(normally not the case for HDTRT)<br>for cold water only<br>for DHW only<br>indicates that a room heating circuit has<br>heat demand<br>for Ventilation only<br>  for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for room<br>frost protection is requested by the<br>HDTRT and the corresponding HIRC<br>heating system<br>for DHW only|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested<br>by the HDTRT and the corresponding<br>HIRC heating system (usually not<br>applicable)<br>set if shift load priority is requested by the<br>HDTRT and the corresponding HIRC<br>heating system (usually not applicable)<br>set if flow temp. in the Heat Distribution<br>Segment must be limited to max. value<br>(normally not the case for HDTRT)<br>for cold water only<br>for DHW only<br>indicates that a room heating circuit has<br>heat demand<br>for Ventilation only<br>  for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for room<br>frost protection is requested by the<br>HDTRT and the corresponding HIRC<br>heating system<br>for DHW only|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested<br>by the HDTRT and the corresponding<br>HIRC heating system (usually not<br>applicable)<br>set if shift load priority is requested by the<br>HDTRT and the corresponding HIRC<br>heating system (usually not applicable)<br>set if flow temp. in the Heat Distribution<br>Segment must be limited to max. value<br>(normally not the case for HDTRT)<br>for cold water only<br>for DHW only<br>indicates that a room heating circuit has<br>heat demand<br>for Ventilation only<br>  for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for room<br>frost protection is requested by the<br>HDTRT and the corresponding HIRC<br>heating system<br>for DHW only|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested<br>by the HDTRT and the corresponding<br>HIRC heating system (usually not<br>applicable)<br>set if shift load priority is requested by the<br>HDTRT and the corresponding HIRC<br>heating system (usually not applicable)<br>set if flow temp. in the Heat Distribution<br>Segment must be limited to max. value<br>(normally not the case for HDTRT)<br>for cold water only<br>for DHW only<br>indicates that a room heating circuit has<br>heat demand<br>for Ventilation only<br>  for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for room<br>frost protection is requested by the<br>HDTRT and the corresponding HIRC<br>heating system<br>for DHW only|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested<br>by the HDTRT and the corresponding<br>HIRC heating system (usually not<br>applicable)<br>set if shift load priority is requested by the<br>HDTRT and the corresponding HIRC<br>heating system (usually not applicable)<br>set if flow temp. in the Heat Distribution<br>Segment must be limited to max. value<br>(normally not the case for HDTRT)<br>for cold water only<br>for DHW only<br>indicates that a room heating circuit has<br>heat demand<br>for Ventilation only<br>  for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for room<br>frost protection is requested by the<br>HDTRT and the corresponding HIRC<br>heating system<br>for DHW only|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested<br>by the HDTRT and the corresponding<br>HIRC heating system (usually not<br>applicable)<br>set if shift load priority is requested by the<br>HDTRT and the corresponding HIRC<br>heating system (usually not applicable)<br>set if flow temp. in the Heat Distribution<br>Segment must be limited to max. value<br>(normally not the case for HDTRT)<br>for cold water only<br>for DHW only<br>indicates that a room heating circuit has<br>heat demand<br>for Ventilation only<br>  for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for room<br>frost protection is requested by the<br>HDTRT and the corresponding HIRC<br>heating system<br>for DHW only|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested<br>by the HDTRT and the corresponding<br>HIRC heating system (usually not<br>applicable)<br>set if shift load priority is requested by the<br>HDTRT and the corresponding HIRC<br>heating system (usually not applicable)<br>set if flow temp. in the Heat Distribution<br>Segment must be limited to max. value<br>(normally not the case for HDTRT)<br>for cold water only<br>for DHW only<br>indicates that a room heating circuit has<br>heat demand<br>for Ventilation only<br>  for auxiliary heat consumer only<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for room<br>frost protection is requested by the<br>HDTRT and the corresponding HIRC<br>heating system<br>for DHW only|M <br>M <br>O <br>O <br>O <br>NA<br>NA<br>M <br>NA<br>NA<br>O <br>O <br>NA|M <br>M <br>O <br>O <br>O <br>NA<br>NA<br>M <br>NA<br>NA<br>O <br>O <br>NA|M <br>M <br>O <br>O <br>O <br>NA<br>NA<br>M <br>NA<br>NA<br>O <br>O <br>NA|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>false<br>true/false<br>false<br>false<br>true/false<br>true/false<br>false|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>false<br>true/false<br>false<br>false<br>true/false<br>true/false<br>false|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>false<br>true/false<br>false<br>false<br>true/false<br>true/false<br>false|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>false<br>true/false<br>false<br>false<br>true/false<br>true/false<br>false|°C<br> bool<br> bool<br> bool<br> bool<br>bool<br>bool<br> bool<br>bool<br>bool<br> bool<br> bool<br>bool|°C<br> bool<br> bool<br> bool<br> bool<br>bool<br>bool<br> bool<br>bool<br>bool<br> bool<br> bool<br>bool|2 <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>Y <br>N <br>N <br>Y <br>Y <br>N|2 <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>Y <br>N <br>N <br>Y <br>Y <br>N|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>151 (HDTRT) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|||||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|


-----

**Special Features:**
-
###### 2.6.4.3 Output StatusHPM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HDTRT** **LTE Server Output Name: StatusHPM** Mandatory

Optional
**Description:**
Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM
specification
**DPT:** Name DPT_StatusHPM DPT ID 209.100 Datatype format V16B8
Field Description Sup. Range Unit COV Default
see HPM specification
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific Apartment.*.* 1.*.*
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 51
**LTE-Services (event):** COV MinRepTime: [2)] 10 sec Heartbeat: [2)] 15 min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: Stored Value Act Value Default Value

supported) [1)]

**Property-Service**
Read only [1)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not
supported
2) transmission depends on reception of the signal (routing functionality)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 162 f 187

|FB: HDTRT|Col2|LTE Server Output Name: StatusHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|**LTE Server Output Name: StatusHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification|
|**DPT:**|Name|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPT ID|DPT ID|DPT ID|209.100|209.100|209.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|_<br>Field|_<br>Field|_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>51 <br><br>|
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|COV||MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|MinRepTime: ~~2)~~ <br>10 sec <br>Heartbeat: ~~2)~~ <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|


-----

###### 2.6.4.4 Output ForceSignHPM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HDTRT** **LTE Server Output Name: ForceSignHPM** Mandatory

Optional
**Description:**
Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM
specification. Routing functionality is optional and may be enabled / disabled by a company specific
parameter according to the installation needs.
**DPT:** Name DPT_ForceSign DPT ID 21.100 Datatype format B8
Field Description Sup. Range Unit COV Default
see HPM specification
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific Apartment.*.* 1.*.*
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 3 [2)] min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: [2)]Stored Value Act Value Default Value

supported) [1)]

**Property-Service**
Read only [1)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not
supported
2) transmission depends on reception of the signal (routing functionality)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 163 f 187

|FB: HDTRT|Col2|LTE Server Output Name: ForceSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|**LTE Server Output Name: ForceSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|
|**DPT:**|Name|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPT ID|DPT ID|DPT ID|21.100|21.100|21.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>53 <br>|
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|COV||MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|


-----

###### 2.6.4.5 Output LockSignHPM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HDTRT** **LTE Server Output Name: LockSignHPM** Mandatory

Optional
**Description:**
Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM
specification. Routing functionality is optional and may be enabled / disabled by a company specific
parameter according to the installation needs.
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B(8
Field Description Sup. Range Unit COV Default
see HPM specification
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific Apartment.*.* 1.*.*
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 3 [2)] min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: [2)]Stored Value Act Value Default Value

supported) [1)]

**Property-Service**
Read only [1)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not
supported
2) transmission depends on reception of the signal (routing functionality)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 164 f 187

|FB: HDTRT|Col2|LTE Server Output Name: LockSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|**LTE Server Output Name: LockSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|Signal from HPM routed to the ‘Apartment’ zone. Data value is unchanged. See clause 2.6.1 and HPM<br>specification. Routing functionality is optional and may be enabled / disabled by a company specific<br>parameter according to the installation needs.|
|**DPT:**|Name|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|207.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B(8|U8B(8|U8B(8|U8B(8|U8B(8|U8B(8|U8B(8|U8B(8|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|see HPM specification|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|<br> <br>IO Type(ID): <br>136 (HPM) <br>Property ID:<br>54 <br>|
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|COV||MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~1)|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|


-----

###### 2.6.4.6 Output signal: LockSignHFDM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HDTRT** **LTE Server Output Name: LockSignHFDM** Mandatory

Optional
**Description:**
see clause 2.6.1 and HFDM Specification
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Range Unit COV Default
see HFDM specification
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific Apartment.*.* 1.*.*
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 144 (HFDM) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 3 [2)] min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: [2)]Stored Value Act Value Default Value

supported)

**Property-Service**
Read only [1)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not
supported
2) transmission depends on reception of the signal (routing functionality)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 165 f 187

|FB: HDTRT|Col2|LTE Server Output Name: LockSignHFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|**LTE Server Output Name: LockSignHFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|
|**DPT:**|Name|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|207.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>52 <br>|
|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|COV||MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|
|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|


-----

###### 2.6.4.7 Output ForceSignHFDM Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HDTRT** **LTE Server Output Name: ForceSignHFDM** Mandatory

Optional
**Description:**
see clause 2.6.1 and HFDM Specification
**DPT:** Name DPT_ForceSign DPT ID 21.101 Datatype format B8
Field Description Sup. Range Unit COV Default
see HFDM specification
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific Apartment.*.* 1.*.*
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 144 (HFDM) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 3 [2)] min

InfoReport Output per default communicating

Binding Group Wildcard allowed

(LTE Read-Response
polling of the output Tx Prio: High Normal Low
shall always be

Transm after Powerup: [2)]Stored Value Act Value Default Value

supported)

**Property-Service**
Read only [1)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not
supported
2) transmission depends on reception of the signal (routing functionality)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 166 f 187

|FB: HDTRT|Col2|Col3|LTE Server Output Name: ForceSignHFDM|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|**LTE Server Output Name: ForceSignHFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|see clause 2.6.1 and HFDM Specification|
|**DPT:**|Name|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPT ID|DPT ID|DPT ID|21.101|21.101|21.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|see HFDMspecification|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|Apartment.*.*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|<br> <br>IO Type(ID): <br>144(HFDM) <br>Property ID:<br>53 <br>|
|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|COV||MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|MinRepTime: <br>10 sec <br>Heartbeat: <br>3 ~~2) ~~min|
|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|**LTE-Services (event):** <br>InfoReport<br>~~(LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported) ~~|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2)Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|~~1)~~ no storage of the signal in the HDTRT (only routing) therefore read-access from the HDTRT is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)|


-----

###### 2.6.4.8 Input TempFlowWaterDemHeatShift Standard Mode:

DP Name: TempFlowWaterDemHeatShift Abbr.: --- Mandatory
FB Name: HDTRT Can be internal
**Description**
This mandatory input signal from HDTACT contains a correction value to the heating flow temperature
setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow
temperature according to the valve positions in the heating IRC system of one apartment. Handling of the
input value: see clause 2.6.1
**Datapoint Type**
DPT_Name: DPT_Value_Tempd
DPT Format: F16 DPT_ID: 9.002
Field Description Supp. Range Unit Default
full K 0
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 167 f 187

|DP Name:|Col2|TempFlowWaterDemHeatShift|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|This mandatory input signal from HDTACT contains a correction value to the heating flow temperature<br>setpoint in the HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow<br>temperature according to the valve positions in the heating IRC system of one apartment. Handling of the<br>input value: see clause 2.6.1|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||full|full|K|K|K|K|0|0|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31min|31min|31min|31min|31min|31min|31min|31min|31min|31min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||||
||||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE Mode Interface:

**FB:** **HDTRT** **LTE Client** **TempFlowWaterDemHeatShift** Mandatory
**Input Name:** Optional

**Description:**
This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the
HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature
according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat
demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output
has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see
clause 2.6.1
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature flow temperature setpoint shift value M K -Status standard Status attributes M bitset

- OutOfService false = shift value is active, M true
heat is requested (demand)
true = shift value is void,
no heat demand

- all flags not supported, can be ignored NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.*.* 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 169 (HDTACT) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 168 f 187

|FB: HDTRT|Col2|LTE Client TempFlowWaterDemHeatShift<br>Input Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**LTE Client**<br>**Input Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempFlowWaterDemHeatShift**|**LTE Client**<br>**Input Name:**<br>**TempFlowWaterDemHeatShift**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|This input signal from HDTACT contains a correction value to the heating flow temperature setpoint in the<br>HDTRT. This shift value is provided by the HDTACT in order to have an optimal flow temperature<br>according to the valve position of the connected HIRC in the same apartment. If all HIRC have no heat<br>demand (e.g. ActPosDemAbsHeatMax is below a certain limit) the TempFlowWaterDemHeatShift output<br>has the status ‘OutOfService’. This indicates that no heat is requested. Handling of the input value: see<br>clause 2.6.1|
|**DPT:**|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|DPT ID|DPT ID|205.101|205.101|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- OutOfService<br>- all flags|Temperature<br>Status<br>- OutOfService<br>- all flags|Temperature<br>Status<br>- OutOfService<br>- all flags|flow temperature setpoint shift value<br>standard Status attributes<br>false = shift value is active,<br>            heat is requested (demand)<br>true = shift value is void,<br>           no heat demand<br>not supported, can be ignored|flow temperature setpoint shift value<br>standard Status attributes<br>false = shift value is active,<br>            heat is requested (demand)<br>true = shift value is void,<br>           no heat demand<br>not supported, can be ignored|flow temperature setpoint shift value<br>standard Status attributes<br>false = shift value is active,<br>            heat is requested (demand)<br>true = shift value is void,<br>           no heat demand<br>not supported, can be ignored|flow temperature setpoint shift value<br>standard Status attributes<br>false = shift value is active,<br>            heat is requested (demand)<br>true = shift value is void,<br>           no heat demand<br>not supported, can be ignored|flow temperature setpoint shift value<br>standard Status attributes<br>false = shift value is active,<br>            heat is requested (demand)<br>true = shift value is void,<br>           no heat demand<br>not supported, can be ignored|flow temperature setpoint shift value<br>standard Status attributes<br>false = shift value is active,<br>            heat is requested (demand)<br>true = shift value is void,<br>           no heat demand<br>not supported, can be ignored|flow temperature setpoint shift value<br>standard Status attributes<br>false = shift value is active,<br>            heat is requested (demand)<br>true = shift value is void,<br>           no heat demand<br>not supported, can be ignored|flow temperature setpoint shift value<br>standard Status attributes<br>false = shift value is active,<br>            heat is requested (demand)<br>true = shift value is void,<br>           no heat demand<br>not supported, can be ignored|M <br>M <br>M <br>NA|K <br>bitset<br>bool|K <br>bitset<br>bool|--<br>true|--<br>true|--<br>true|--<br>true|--<br>true|--<br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.*.*<br>Broadcast<br>Configurable|Apartment.*.*<br>Broadcast<br>Configurable|Apartment.*.*<br>Broadcast<br>Configurable|Apartment.*.*<br>Broadcast<br>Configurable|Apartment.*.*<br>Broadcast<br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>169 (HDTACT)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.6.4.9 Input TempRoomDemAbsHeatMax Standard Mode

DP Name: TempRoomDemAbsHeatMax Abbr.: -- Mandatory
FB Name: HDTRT Can be internal
**Description**
This input signal contains the resulting maximum room heating temperature demand (absolute value,
expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM
in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding
flow temperature demand in the Heat Distribution Segment. See clause 2.6.1
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 169 f 187

|DP Name:|Col2|TempRoomDemAbsHeatMax|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|--|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
