|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand in the Heat Distribution Segment. See clause 2.6.1|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||full|full|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HDTRT** **LTE Client Input** **TempRoomDemAbsHeatMax** Mandatory
**Name:** Optional

**Description:**
This input signal contains the resulting maximum room heating temperature demand (absolute value,
expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM
in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding
flow temperature demand in the Heat Distribution Segment. See clause 2.6.1
**DPT:** Name DPT_TempRoomDemAbs DPT ID 209.101 Datatype format V16B8
Field Description Sup. Unit Default
TempRoomDemAbs requested temperature setpoint value M °C cs
Attributes

- DemValid Validity of TempRoomDemAbs M bool false
(false means also “no heat demand”)

- AbsLoadPriority set if absolute load priority is requested by the O bool false
HIRC

- ShiftLoadPriority set if shift load priority is requested by the HIRC O bool false

- EmergDem set if emergency heat demand for room frost O bool false
protection is requested by one or more HIRC

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. * .* 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 170 (HRDM) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: Room and Subzone

InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 170 f 187

|FB: HDTRT|Col2|LTE Client Input TempRoomDemAbsHeatMax<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**TempRoomDemAbsHeatMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|This input signal contains the resulting maximum room heating temperature demand (absolute value,<br>expressed as a room temperature setpoint value) of one apartment, which was calculated by the HRDM<br>in the same apartment. This room temperature demand is mapped by the HDTRT to the corresponding<br>flow temperature demand inthe Heat Distribution Segment. See clause 2.6.1|
|**DPT:**|Name|DPTTempRoomDemAbs|DPTTempRoomDemAbs|DPT ID|DPT ID|DPT ID|209.101|209.101|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|_<br>Field|_<br>Field|_<br>Field|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|TempRoomDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|requested temperature setpoint value<br>Validity of TempRoomDemAbs<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|M <br>M <br>O <br>O <br>O|°C<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment. * .*<br>Broadcast<br>Configurable|Apartment. * .*<br>Broadcast<br>Configurable|Apartment. * .*<br>Broadcast<br>Configurable|Apartment. * .*<br>Broadcast<br>Configurable|Apartment. * .*<br>Broadcast<br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.6.4.10 Input PumpControl Standard Mode

DP Name: PumpControl Abbr.: -- Mandatory
FB Name: HDTRT Can be internal
**Description**
see LTE-HEE Mode
**Datapoint Type**
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit Default
see LTE-HEE mode
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 171 f 187

|DP Name:|Col2|PumpControl|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|--|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|HDTRT|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### LTE-HEE mode:

**FB:** **HDTRT** **LTE Client Input Name:** **PumpControl** Mandatory

Optional
**Description:**
Input signal from HDTACT which indicates whether water circulation is necessary or not (according to
current valve positions) => this signal may be used to set the attribute SystemPumpReq in the
TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism
only
**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1
Field Description Sup. Unit Default
bool on
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. * .* 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 169 (HDTACT) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: Room and Subzone

InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input can be internal

###### 2.6.4.11 Input StatusHPM Standard Mode

 Not applicable

 LTE-HEE mode: 

- same as StatusHPM input on HZC

- the datapoint value is transparently routed to the Apartment zone => StatusHPM output

###### 2.6.4.12 Input LockSignHPM Standard Mode

 Not applicable

 LTE-HEE mode: 

- same as LockSignHPM input on HZC

- the datapoint value is transparently routed to the Apartment zone => LockSignHPM output

###### 2.6.4.13 Input ForceSignHPM Standard Mode

 Not applicable

 LTE-HEE mode: 

- same as ForceSignHPM input on HZC

- the datapoint value is transparently routed to the Apartment zone => ForceSignHPM output

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 172 f 187

|FB: HDTRT|Col2|Col3|LTE Client Input Name: PumpControl|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**LTE Client Input Name:**<br>**PumpControl**|**LTE Client Input Name:**<br>**PumpControl**|**LTE Client Input Name:**<br>**PumpControl**|**LTE Client Input Name:**<br>**PumpControl**|**LTE Client Input Name:**<br>**PumpControl**|**LTE Client Input Name:**<br>**PumpControl**|**LTE Client Input Name:**<br>**PumpControl**|**LTE Client Input Name:**<br>**PumpControl**|**LTE Client Input Name:**<br>**PumpControl**|**LTE Client Input Name:**<br>**PumpControl**|**LTE Client Input Name:**<br>**PumpControl**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|Input signal from HDTACT which indicates whether water circulation is necessary or not (according to<br>current valve positions) => this signal may be used to set the attribute SystemPumpReq in the<br>TempFlowWaterDemAbsHDTRT signal. To be used together with HDTACT / valve position mechanism<br>only|
|**DPT:**|Name|DPTSwitch|DPTSwitch|DPTSwitch|DPT ID|DPT ID|DPT ID|1.001|1.001|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||bool|bool|on|on|on|on|on|on|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment. * .*<br>Broadcast <br>Configurable|Apartment. * .*<br>Broadcast <br>Configurable|Apartment. * .*<br>Broadcast <br>Configurable|Apartment. * .*<br>Broadcast <br>Configurable|Apartment. * .*<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>169 (HDTACT) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|InfoReport Snifferon Binding Group: <br>Room and Subzone|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.6.4.14 Input LockSignHFDM Standard Mode

 Not applicable

 LTE-HEE mode: 

- same as LockSignHFDM input on HZC

- the datapoint value is transparently routed to the Apartment zone => LockSignHFDM output

###### 2.6.4.15 Input ForceSignHFDM Standard Mode

 Not applicable

 LTE-HEE mode: 

- same as ForceSignHFDM input on HZC

- the datapoint value is transparently routed to the Apartment zone => ForceSignHFDM output

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 173 f 187


-----

###### 2.6.4.16 Input TempOutside Standard Mode: see description in functional Block BOC

 LTE-HEE mode:

**FB:** **HDTRT** **LTE Client Input Name:** **TempOutside** Mandatory

Optional
**Description:**
Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint
/ demand calculation using a heat curve. See clause 2.6.1.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempOutside temperature value M °C -Status standard Status attributes M bitset

- OutOfService void sensor value true / false M bool false

- Fault sensor failure true / false M bool false

- Overridden sensor value overridden true / false O bool false

- InAlarm sensor value alarm true /false O bool false

- AlarmUnAck alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 320 (OTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The HDTRT will use a company specific default value after power-up or in case of communication failure,
if no sensor data is received. The outside temperature value from another OTS (different zone) may also
be used (company specific behavior)
**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 174 f 187

|FB: HDTRT|Col2|LTE Client Input Name: TempOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|Outside temperature from a remote outside temperature sensor can be used for flow temperature setpoint<br>/ demand calculation using a heat curve. See clause 2.6.1.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|temperature value<br>standard Status attributes<br>void sensor value true / false<br>sensor failure true / false<br>sensor value overridden true / false<br>sensor value alarm true /false<br>alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|--<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|OutsideSensorZone<br>Broadcast<br>Configurable|OutsideSensorZone<br>Broadcast<br>Configurable|OutsideSensorZone<br>Broadcast<br>Configurable|OutsideSensorZone<br>Broadcast<br>Configurable|OutsideSensorZone<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|<br> <br>The HDTRT will use a company specific default value after power-up or in case of communication failure,<br>if no sensor data is received. The outside temperature value from another OTS (different zone) may also<br>be used (company specific behavior)|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.6.4.17 Input ActPosDemAbsHeatMax Standard Mode

 Not applicable

 (not useful)

 LTE-HEE mode:

**FB:** **HDTACT** **LTE Client Input** **ActPosDemAbsHeatMax** Mandatory
**Name:** Optional

**Description:**
This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC
expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used
in the HDTRT to set the load priority and emergency heat demand attributes in the
TempFlowWaterDemAbsHDTRT signal
**DPT:** Name DPT_ActPosDemAbs DPT ID 207.104 Datatype format U8B8
Field Description Sup. Unit Default
ActPosDemAbs Absolute actuator position demand M % cs
(setpoint, valve linearized)

Attributes

- DemValid Validity of ActPosDem M bool false
(false means also “no heat demand”)

- AbsLoadPriority set if absolute load priority is requested by the O bool false
HIRC

- ShiftLoadPriority set if shift load priority is requested by the HIRC O bool false

- EmergDem set if emergency heat demand for room frost O bool false
protection is requested by one or more HIRC

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. *. * 1.*.*
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 170 (HRDM) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: Room and Subzone

InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This input can be internal

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 175 f 187

|FB: HDTACT|Col2|Col3|LTE Client Input ActPosDemAbsHeatMax<br>Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**FB:**<br>**HDTACT**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|**LTE Client Input**<br>**Name:**<br>**ActPosDemAbsHeatMax**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|This signal from HRDM contains the maximum heating actuator position demand of the linked HIRC<br>expressed as linearized valve position setpoint (absolute value) and load priority attributes. It can be used<br>in the HDTRT to set the load priority and emergency heat demand attributes in the<br>TempFlowWaterDemAbsHDTRTsignal|
|**DPT:**|Name|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPT ID|DPT ID|DPT ID|207.104|207.104|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|ActPosDemAbs<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- EmergDem|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|Absolute actuator position demand<br>(setpoint, valve linearized)<br>Validity of ActPosDem<br>(false means also “no heat demand”)<br>set if absolute load priority is requested by the<br>HIRC<br>set if shift load priority is requested by the HIRC<br>set if emergency heat demand for room frost<br>protection is requested by one or more HIRC|M <br>M <br>O <br>O <br>O|% <br>bool<br>bool<br>bool<br>bool|% <br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment. *. *<br>Broadcast <br>Configurable|Apartment. *. *<br>Broadcast <br>Configurable|Apartment. *. *<br>Broadcast <br>Configurable|Apartment. *. *<br>Broadcast <br>Configurable|Apartment. *. *<br>Broadcast <br>Configurable|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|1.*.*|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>170 (HRDM)<br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|InfoReport  Sniffer  on Binding Group:<br>Room and Subzone|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|This input can be internal|


-----

###### 2.6.4.18 Parameter Apartment

**FB:** **HDTRT** **Property Name (Server): Apartment** Mandatory

Optional
**Description:**
LTE zone: Apartment number
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Apartment number M 1..126 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 151 (HDTRT) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HDTRT DP’s are not LTE communicating in the Apartment zone if zone is ‘OutOfService’.

###### 2.6.4.19 Parameter DistrSegmH

**FB:** **HDTRT** **Property Name (Server): DistrSegmH** Mandatory

Optional
**Description:**
LTE zoning information : link with the HFDM in the corresponding Heat Distribution Segment
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Heat Distribution Segment number M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 151 (HDTRT) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HDTRT DP’s on the Heat Distribution Segment are not LTE communicating if zone is ‘OutOfService’

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 176 f 187

|FB: HDTRT|Col2|Property Name (Server): Apartment|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Apartment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..126<br>true/false|1..126<br>true/false|1..126<br>true/false|1..126<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|HDTRT DP’s are not LTEcommunicating inthe Apartment zone if zone is ‘OutOfService’.|

|FB: HDTRT|Col2|Property Name (Server): DistrSegmH|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDTRT DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|


-----

###### 2.6.4.20 Parameter OutsideSensorZone

**FB:** **HDTRT** **Property Name (Server): OutsideSensorZone** Mandatory

Optional
**Description:**
LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun
Intensity Sensor.
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Outside sensor zone number M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 151 (HDTRT) Property ID: 105
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HDTRT is not using external outside sensor (s) if zone is ‘OutOfService’

###### 2.6.4.21 Parameter TempFlowWaterSetpDefault

**FB:** **HDTRT** **Property Name** **TempFlowWaterSetpDefault** Mandatory
**(Server):** Optional

**Description:**
This optional configuration parameter is used for the flow temperature demand calculation (mechanism
using a flow temp. correction value dependent of the valve positions)
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService setpoint active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set limitation parameter inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 151 (HDTRT) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
Setpoint value is activated or deactivated by the ‘OutOfService’ Status

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 177 f 187

|FB: HDTRT|Col2|Property Name (Server): OutsideSensorZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|**Property Name (Server): OutsideSensorZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|LTE zoning number for the link with an Outside Temperature Sensor, Wind Speed sensor and Sun<br>Intensity Sensor.|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Outside sensor zone number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|HDTRT is not using external outside sensor (s)  if zone is ‘OutOfService’|

|FB: HDTRT|Col2|Property Name TempFlowWaterSetpDefault<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|**Property Name**<br>**(Server):**<br>**TempFlowWaterSetpDefault**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|This optional configuration parameter is used for the flow temperature demand calculation (mechanism<br>using a flow temp. correction value dependent of the valve positions)|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|temperature value<br>setpoint active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>setpoint active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>setpoint active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>setpoint active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>setpoint active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>setpoint active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|temperature value<br>setpoint active /inactive<br>not supported, fixed to ‘0’<br>set limitation parameter inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|cs<br>true/false|cs<br>true/false|cs<br>true/false|cs<br>true/false|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|Setpoint value is activated or deactivated by the ‘OutOfService’ Status|


-----

###### 2.6.4.22 Parameter SetpointMode

**FB:** **HDTRT** **Property Name (Server): SetpointMode** Mandatory

Optional
**Description:**
Basic setpoint is fixed or calculated using outside temperature and a heating curve
This datapoint corresponds to the SM parameter in the ObIS [13]
**DPT:** Name DPT_InputSource DPT ID 1.014 Datatype format B1
Field Description Sup. Range Unit Default
fixed / calculate
calculated d
**Communication:**

**DP Address:** IO Type(ID): 151 (HDTRT) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.6.4.23 Diagnostic data TempFlowWaterSetpEff

**FB:** **HDTRT** **Property Name (Server): TempFlowWaterSetpEff** Mandatory

Optional
**Description:**
Actual flow temperature setpoint calculated by the HDTRT => setpoint value to be copied in the
TempFlowWaterDemAbsHDTRT signal
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService => no setpoint (e.g. no demand) O true/false false

- Overridden external override of the setpoint O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release setpoint O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 151 (HDTRT) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Override / Release function only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 178 f 187

|FB: HDTRT|Col2|Col3|Property Name (Server): SetpointMode|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|**Property Name (Server): SetpointMode**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|Basic setpoint is fixed or calculated using outside temperature and a heating curve<br>This datapoint corresponds to the SM parameter inthe ObIS [13]|
|**DPT:**|Name|DPTInputSource|DPTInputSource|DPTInputSource|DPTInputSource|DPTInputSource|DPTInputSource|DPT ID|1.014|1.014|1.014|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
||||||||||||||fixed /<br>calculated|fixed /<br>calculated|fixed /<br>calculated|fixed /<br>calculated|||calculate<br>d|calculate<br>d|calculate<br>d|calculate<br>d|calculate<br>d|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: HDTRT|Col2|Property Name (Server): TempFlowWaterSetpEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|**Property Name (Server): TempFlowWaterSetpEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|Actual flow temperature setpointcalculated by the HDTRT => setpoint value to be copied in the<br>TempFlowWaterDemAbsHDTRT signal|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- all other commands|temperature value<br>=> no setpoint (e.g. no demand)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. no demand)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. no demand)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. no demand)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. no demand)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. no demand)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|temperature value<br>=> no setpoint (e.g. no demand)<br>external override of the setpoint<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release setpoint<br>not supported|M <br>O <br>O <br>NA<br>O <br>NA|M <br>O <br>O <br>NA<br>O <br>NA|cs<br>true/false<br>true/false|cs<br>true/false<br>true/false|cs<br>true/false<br>true/false|cs<br>true/false<br>true/false|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>151 (HDTRT)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|


-----

###### 2.6.4.24 Diagnostic data TempFlowWaterDemHeatShiftAct

**FB:** **HDTRT** **Property Name** **TempFlowWaterDemHeatShiftAct** Mandatory
**(Server):** Optional

**Description:**
Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT
**DPT:** Name DPT_TempHVACRel _Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp flow temperature setpoint shift value M full K -Status bitset

- OutOfService shift value is not available M true/false true

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 151 (HDTRT) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
value is ‘OutofService’ if the signal from HDTACT is not available or in case of ‘no demand’
**Special Features:**
-
###### 2.6.4.25 Diagnostic data TempRoomDemAbsHeatMaxAct

**FB:** **HDTRT** **Property Name** **TempRoomDemAbsHeatMaxAct** Mandatory
**(Server):** Optional

**Description:**
Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint
calculation
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M full ° C -Status bitset

- OutOfService Temp value is not available O true/false true

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 151 (HDTRT) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
value is ‘OutofService’ if the signal from HRDM is not available or in case of ‘no demand’

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 179 f 187

|FB: HDTRT|Col2|Property Name TempFlowWaterDemHeatShiftAct<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|**Property Name**<br>**(Server):**<br>**TempFlowWaterDemHeatShiftAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|Actual local copy of the TempFlowWaterDemHeatShift input value from HDTACT|
|**DPT:**|Name|DPTTempHVACRel Z|DPTTempHVACRel Z|DPTTempHVACRel Z|DPTTempHVACRel Z|DPTTempHVACRel Z|DPT ID|205.101|205.101|205.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- allother flags|Temp<br>Status<br>- OutOfService<br>- allother flags|Temp<br>Status<br>- OutOfService<br>- allother flags|flow temperature setpoint shift value<br>shift value is not available<br>not supported, fixed to ‘0’|flow temperature setpoint shift value<br>shift value is not available<br>not supported, fixed to ‘0’|flow temperature setpoint shift value<br>shift value is not available<br>not supported, fixed to ‘0’|flow temperature setpoint shift value<br>shift value is not available<br>not supported, fixed to ‘0’|flow temperature setpoint shift value<br>shift value is not available<br>not supported, fixed to ‘0’|flow temperature setpoint shift value<br>shift value is not available<br>not supported, fixed to ‘0’|flow temperature setpoint shift value<br>shift value is not available<br>not supported, fixed to ‘0’|M <br>M <br>NA|M <br>M <br>NA|full<br>true/false|full<br>true/false|full<br>true/false|full<br>true/false|K <br>bitset|K <br>bitset|--<br>true|--<br>true|--<br>true|--<br>true|--<br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|<br>     <br>   <br>  <br>value is ‘OutofService’ ifthe signal from HDTACT is not available or incase of ‘no demand’|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: HDTRT|Col2|Property Name TempRoomDemAbsHeatMaxAct<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|**Property Name**<br>**(Server):**<br>**TempRoomDemAbsHeatMaxAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|Actual local copy of the TempRoomDemAbsHeat input from HRDM used for flow temperature setpoint<br>calculation|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- allother flags|Temp<br>Status<br>- OutOfService<br>- allother flags|Temp<br>Status<br>- OutOfService<br>- allother flags|temperature value<br>Temp value is not available<br>not supported, fixed to ‘0’|temperature value<br>Temp value is not available<br>not supported, fixed to ‘0’|temperature value<br>Temp value is not available<br>not supported, fixed to ‘0’|temperature value<br>Temp value is not available<br>not supported, fixed to ‘0’|temperature value<br>Temp value is not available<br>not supported, fixed to ‘0’|temperature value<br>Temp value is not available<br>not supported, fixed to ‘0’|temperature value<br>Temp value is not available<br>not supported, fixed to ‘0’|M <br>O <br>NA|M <br>O <br>NA|full<br>true/false|full<br>true/false|full<br>true/false|full<br>true/false|° C<br>bitset|° C<br>bitset|--<br>true|--<br>true|--<br>true|--<br>true|--<br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|value is ‘OutofService’ ifthe signal from HRDM is not available or incase of ‘no demand’|


-----

###### 2.6.4.26 Diagnostic data TempOutsideAct

**FB:** **HDTRT** **Property Name (Server): TempOutsideAct** Mandatory

Optional
**Description:**
Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is
the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for
service functions
**DPT:** Name DPT_HVACTempAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp temperature value M cs ° C cs
Status bitset

- OutOfService TempOutsideAct is not available O true/false cs

- Overridden override of the temperature value O true/false false

- Fault temperature corrupted, sensor failure M true/false false

- InAlarm critical limit is reached O true/false false

- AlarmUnAck alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command standard Command field enum

- Override & Release override and release temperature value O

- AlarmAck alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 151 (HDTRT) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 180 f 187

|FB: HDTRT|Col2|Property Name (Server): TempOutsideAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDTRT**|**FB:**<br>**HDTRT**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|**Property Name (Server): TempOutsideAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|Actual local copy of the outside temperature used by the HDTRT (e.g. together with a heat-curve). This is<br>the local image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for<br>service functions|
|**DPT:**|Name|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPTHVACTempAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- allother commands|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|temperature value<br>TempOutsideAct is not available<br>override of the temperature value<br>temperature corrupted, sensor failure<br>critical limit is reached<br>alarm acknowledgement status<br>not supported, fixed to ‘0’<br>standard Command field<br>override and release temperature value<br>alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|cs<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>151 (HDTRT)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

##### 2.7 Functional Block: Auxiliary Heat Demand (HDAUX)

###### 2.7.1 Functional Specification The HDAUX connects an auxiliary “multi-purpose” heat consumer to the heat distribution system. The HDAUX can be used to model very specific / “exotic” heat consumers which do not belong to the category “Room Heating” or “Domestic Hot Water Control” (e.g. heating of a swimming pool etc.).

 Grp_DistrSegmH_u

TempFlowWaterDemAbsHDAUX(n)

### HDAUX

LockSignHFDM
ForceSignHFDM
LockSignHPM
ForceSignHPM
StatusHPM

###### secondary distribution level d

 2.7.1.1 Flow temperature demand The HDAUX is connected to one Heat Distribution Segment. The HDAUX calculates from the flow temperature setpoint for its zone the corresponding flow temperature demand.

- TempFlowWaterDemAbsHDAUX This mandatory output signal contains the calculated flow
###### temperature demand (absolute value) of the HHDAUX which is sent to the HFDM in the heat Distribution Segment.
 Calculation of the flow temperature demand (and any control loop mechanism for the flow temperature control) is completely company-specific and not part of this specification.
 The signal contains also attributes for load priority management (see also chapter 2.2.1.8), emergency heat demand and control of a common system pump in the Heat Distribution Segment (see also chapter 2.2.1.9)

 2.7.1.2 Usage of StatusHPM by the HDAUX The signal StatusHPM which is provided by the HPM / HFDM informs the HDAUX e.g. if the heat production is on and is able do provide energy. This information may be used in the HDAUX for any control loop or optimization and “learning-functions”. These functions are company-specific.

 2.7.1.3 Usage of LockSignHPM and ForceSignHPM by the HDAUX Due to the nature of the HDAUX the reaction to locking and forcing signals from HPM is manufacturer specific and depending on the specific application of the HDAUX. See document [09]

 Usage of these signals is an optional feature of the HDAUX

 2.7.1.4 Usage of LockSignHFDM and ForceSignHFDM in the HDAUX same procedure as for LockSignHPM and ForceSignHPM

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 181 f 187

|Grp DistrSegmH u<br>_ _<br>TempFlowWaterDemAbsHDAUX(n)<br>HD<br>LockSignHFDM<br>ForceSignHFDM<br>LockSignHPM<br>ForceSignHPM<br>StatusHPM<br>secondary distribution level d|Col2|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
|**Grp_DistrSegmH_u**<br>secondary distribution level d<br>LockSignHFDM<br>ForceSignHFDM<br>LockSignHPM<br>ForceSignHPM<br>StatusHPM<br>TempFlowWaterDemAbsHDAUX(n)<br>HD|**Grp_DistrSegmH_u**<br>secondary distribution level d<br>LockSignHFDM<br>ForceSignHFDM<br>LockSignHPM<br>ForceSignHPM<br>StatusHPM<br>TempFlowWaterDemAbsHDAUX(n)<br>HD|**Grp_DistrSegmH_u**<br>secondary distribution level d<br>LockSignHFDM<br>ForceSignHFDM<br>LockSignHPM<br>ForceSignHPM<br>StatusHPM<br>TempFlowWaterDemAbsHDAUX(n)<br>HD||AUX|AUX|
|**Grp_DistrSegmH_u**<br>secondary distribution level d<br>LockSignHFDM<br>ForceSignHFDM<br>LockSignHPM<br>ForceSignHPM<br>StatusHPM<br>TempFlowWaterDemAbsHDAUX(n)<br>HD|**Grp_DistrSegmH_u**<br>secondary distribution level d<br>LockSignHFDM<br>ForceSignHFDM<br>LockSignHPM<br>ForceSignHPM<br>StatusHPM<br>TempFlowWaterDemAbsHDAUX(n)<br>HD|||AUX|AUX|
|**Grp_DistrSegmH_u**<br>secondary distribution level d<br>LockSignHFDM<br>ForceSignHFDM<br>LockSignHPM<br>ForceSignHPM<br>StatusHPM<br>TempFlowWaterDemAbsHDAUX(n)<br>HD|HD|HD|D|AUX|AUX|
|**Grp_DistrSegmH_u**<br>secondary distribution level d<br>LockSignHFDM<br>ForceSignHFDM<br>LockSignHPM<br>ForceSignHPM<br>StatusHPM<br>TempFlowWaterDemAbsHDAUX(n)<br>HD|HD|HD|D|||
|**Grp_DistrSegmH_u**<br>secondary distribution level d<br>LockSignHFDM<br>ForceSignHFDM<br>LockSignHPM<br>ForceSignHPM<br>StatusHPM<br>TempFlowWaterDemAbsHDAUX(n)<br>HD|HD|HD|D|||


-----

###### 2.7.1.5 Load Priority Management Absolute or shift load priority can be requested by the HDAUX by setting the attributes ‘AbsLoadPriority’ or ‘ShiftLoadPriority’ in the TempFlowWaterDemAbsHDAUX signal. This is an optional feature of the HDAUX

 See also Load Priority Management in the HZC, chapter 2.2.1.8 and document [09]

 2.7.1.6 Sensors and actuators The HDAUX may use any sensor or actuator which is necessary for its local functionality. These I/O are manufacturer specific and not specified in this document.

 2.7.2 Constraints IMPORTANT: reporting of the Heat Demand signal TempFlowWaterDemAbsHDAUX by the HDAUX can today not be implemented in Standard Mode because the necessary compound HVAC DPT for runtime-interworking is not yet available in Standard Mode

 Therefore for the time being only LTE implementations of the HDAUX functional block offer a link to a demand dependent heat distribution (HFDM) and heat production system (HPM). HDAUX implementations in Standard Mode are currently not meaningful.

 2.7.3 Functional block diagram

 Auxiliary Heat Demand HDAUX

Binding Grp.: DistrSegmH_ x (with HFDM)

**IR** StatusHPM

TempFlowWaterDemAbsHDAUX **IR**

**IR** LockSignHPM

**IR** ForceSignHPM

**IR** LockSignHFDM

**IR** ForceSignHFDM

Local hardware I/O's Diagnostic Data

               - cs               - cs

Parameter

           - DistrSegmH

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 182 f 187


-----

###### 2.7.4 Datapoint description

 2.7.4.1 Overview

**Data Point** **Description** **Data Point Type** **DPT N°**

**Outputs**

TempFlowWaterDem Flow temperature demand of the HDAUX to be DPT_ 210.100
AbsHDAUX sent to the allocated HFDM TempFlowWaterDemAbs

**Inputs**

StatusHPM Status information from ‘Producer Manager’ DPT_StatusHPM 209.100

ForceSignHPM Forcing signal from HPM due to overheat, to DPT_ForceSign 21.100
force the consumers to consume energy

LockSignHPM Locking signal from HPM due to boiler DPT_LockSign 207.101
overload, to force the consumers to reduce
energy consumption

ForceSignHFDM Forcing signal from HFDM in the Heat DPT_ForceSign 21.100
Distribution Segment

LockSignHFDM Locking signal from HFDM in the Heat DPT_LockSign 207.101
Distribution Segment

**Parameters**

DistrSegmH LTE zone: number of the Heat Distribution DPT_UcountValue8_Z 202.002
Segment

**Diagnostic Data**

-
**STANDARD** **EXTENDED**
**MODE** **MODE**

**Outputs** [TempFlowWaterDem ] **NA [1)]** NA NA M
AbsHDAUX

**Inputs** StatusHPM **NA [1)]** NA NA O

ForceSignHPM **NA [1)]** NA NA O

LockSignHPM **NA [1)]** NA NA O

ForceSignHFDM **NA [1)]** NA NA O

LockSignHFDM **NA [1)]** NA NA O

_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in_

_standard mode. Splitting of DPT is not possible because of necessary data consistency_

###### Table 16: HDAUX Runtime Interworking - dependence on Configuration Modes

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 183 f 187

|2.7.4.1 Overview|Col2|Col3|Col4|
|---|---|---|---|
|**Data Point**<br>**Outputs**<br>TempFlowWaterDem<br>AbsHDAUX|**Description**<br>Flow temperature demand of the HDAUX to be<br>sent to the allocated HFDM|**Data Point Type**<br>DPT_<br>TempFlowWaterDemAbs|**DPT N°**<br>210.100|
|**Inputs**||||
|StatusHPM|Status information from ‘Producer Manager’|DPT_StatusHPM|209.100|
|ForceSignHPM|Forcing signal from HPM due to overheat, to<br>force the consumers to consume energy|<br>DPT_ForceSign|21.100|
|LockSignHPM|Locking signal from HPM due to boiler<br>overload, to force the consumers to reduce<br>energy consumption|DPT_LockSign|207.101|
|ForceSignHFDM|Forcing signal from HFDM in the Heat<br>Distribution Segment|DPT_ForceSign|21.100|
|LockSignHFDM<br>**Parameters**|Locking signal from HFDM in the Heat<br>Distribution Segment|DPT_LockSign|207.101|
|DistrSegmH|LTE zone:  number of the Heat Distribution<br>Segment|DPT_UcountValue8_Z|202.002|
|**Diagnostic Data**||||
|--||||

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|TempFlowWaterDem<br>AbsHDAUX|**NA**1)|NA|NA|M|
|**Inputs**|StatusHPM|**NA**1)|NA|NA|O|
||ForceSignHPM|**NA**1)|NA|NA|O|
||LockSignHPM|**NA**1)|NA|NA|O|
||ForceSignHFDM|**NA**1)|NA|NA|O|
||LockSignHFDM|**NA**1)|NA|NA|O|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DistrSegmH|M|
||||


###### Table 17: HDAUX LTE specific Properties

**Support**

**Parameter** -
**Diagnostic Data** -
###### Table 18: HDAUX Standard Properties of Interface Objects (or memory mapped DP)

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 184 f 187

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|--||
||||
|**Diagnostic Data**|--||
||||


-----

###### 2.7.4.2 Output TempFlowWaterDemAbsHDAUX Standard Mode

 Not applicable

 LTE-HEE mode:

**FB:** **HDAUX** **LTE Server Output Name:** **TempFlowWaterDemAbsDAUX** Mandatory

Optional
**Description:**
This output signal contains the calculated flow temperature demand (absolute value) of the HDAUX. It is
sent to the HFDM in the corresponding Heat Distribution Segment
**DPT:** Name DPT_TempFlowWaterDemAbs DPT ID 210.100 Datatype format V16B16
Field Description Sup. Range Unit COV Default
TempFlowDem requested flow temperature M full temp. °C 2 cs
range

Attributes

- DemValid Validity of TempFlowDem M true/false bool Y false
(false means also “no demand”)

- AbsLoadPriority set if absolute load priority is O true/false bool Y false
requested by the HDAUX

- ShiftLoadPriority set if shift load priority is requested by O true/false bool Y false
the HDAUX

- MaxTempLimit set if flow temp. in the Distribution O true/false bool Y false
Segment must be limited to max.
value

- MinTempLimit for cold water only NA false bool N false

- DHWReq Heat demand from DHW O true/false bool N false

- RoomCtrlReq Heat demand from Room Heating O true/false bool N false

- VentReq Heat demand from Ventilation O true/false bool N false

- AuxAllSeasonReq Heat demand from auxiliary heat O true/false bool N false
consumer, all season request

- SystemPumpReq request for water circulation in the O true/false bool Y false
distribution segment (common system
pump on)

- EmergDem set if emergency heat demand for e.g. O true/false bool Y false
frost protection is requested by the
HDAUX

- DHWLegioReq for DHW only NA false bool N false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 145 (HDAUX) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
-
© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 185 f 187

|FB: HDAUX|Col2|LTE Server Output Name: TempFlowWaterDemAbsDAUX|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Mandatory<br>Optional|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDAUX**|**FB:**<br>**HDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|**LTE Server Output Name:**<br>**TempFlowWaterDemAbsDAUX**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|This output signal contains the calculated flow temperature demand (absolute value) of  the HDAUX. It is<br>sent to the HFDM inthe corresponding Heat Distribution Segment|
|**DPT:**|Name|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPT ID|DPT ID|DPT ID|210.100|210.100|210.100|210.100|210.100|210.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Unit|COV|COV|COV|Default|Default|Default|Default|Default|Default|Default|
|TempFlowDem<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|TempFlowDem<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|TempFlowDem<br>Attributes<br>- DemValid<br>- AbsLoadPriority<br>- ShiftLoadPriority<br>- MaxTempLimit<br>- MinTempLimit<br>- DHWReq<br>- RoomCtrlReq<br>- VentReq<br>- AuxAllSeasonReq<br>- SystemPumpReq<br>- EmergDem<br>- DHWLegioReq|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HDAUX<br>set if shift load priority is requested by<br>the HDAUX<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value<br>for cold water only<br>Heat demand from DHW<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>Heat demand from auxiliary heat<br>consumer, all season request<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for e.g.<br>frost protection is requested by the<br>HDAUX<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HDAUX<br>set if shift load priority is requested by<br>the HDAUX<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value<br>for cold water only<br>Heat demand from DHW<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>Heat demand from auxiliary heat<br>consumer, all season request<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for e.g.<br>frost protection is requested by the<br>HDAUX<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HDAUX<br>set if shift load priority is requested by<br>the HDAUX<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value<br>for cold water only<br>Heat demand from DHW<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>Heat demand from auxiliary heat<br>consumer, all season request<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for e.g.<br>frost protection is requested by the<br>HDAUX<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HDAUX<br>set if shift load priority is requested by<br>the HDAUX<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value<br>for cold water only<br>Heat demand from DHW<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>Heat demand from auxiliary heat<br>consumer, all season request<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for e.g.<br>frost protection is requested by the<br>HDAUX<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HDAUX<br>set if shift load priority is requested by<br>the HDAUX<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value<br>for cold water only<br>Heat demand from DHW<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>Heat demand from auxiliary heat<br>consumer, all season request<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for e.g.<br>frost protection is requested by the<br>HDAUX<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HDAUX<br>set if shift load priority is requested by<br>the HDAUX<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value<br>for cold water only<br>Heat demand from DHW<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>Heat demand from auxiliary heat<br>consumer, all season request<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for e.g.<br>frost protection is requested by the<br>HDAUX<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HDAUX<br>set if shift load priority is requested by<br>the HDAUX<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value<br>for cold water only<br>Heat demand from DHW<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>Heat demand from auxiliary heat<br>consumer, all season request<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for e.g.<br>frost protection is requested by the<br>HDAUX<br>for DHWonly|requested flow temperature<br>Validity of TempFlowDem<br>(false means also “no demand”)<br>set if absolute load priority is<br>requested by the HDAUX<br>set if shift load priority is requested by<br>the HDAUX<br>set if flow temp. in the Distribution<br>Segment must be limited to max.<br>value<br>for cold water only<br>Heat demand from DHW<br>Heat demand from Room Heating<br>Heat demand from Ventilation<br>Heat demand from auxiliary heat<br>consumer, all season request<br>request for water circulation in the<br>distribution segment (common system<br>pump on)<br>set if emergency heat demand for e.g.<br>frost protection is requested by the<br>HDAUX<br>for DHWonly|M <br>M <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>O <br>NA|M <br>M <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>O <br>NA|M <br>M <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>O <br>NA|full temp.<br>range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full temp.<br>range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full temp.<br>range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full temp.<br>range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full temp.<br>range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full temp.<br>range<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|°C<br> bool<br> bool<br> bool<br> bool<br>bool<br> bool<br> bool<br> bool<br> bool<br> bool<br> bool<br>bool|°C<br> bool<br> bool<br> bool<br> bool<br>bool<br> bool<br> bool<br> bool<br> bool<br> bool<br> bool<br>bool|2 <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>N <br>N <br>N <br>Y <br>Y <br>N|2 <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>N <br>N <br>N <br>Y <br>Y <br>N|2 <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>N <br>N <br>N <br>Y <br>Y <br>N|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|DistrSegmH<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>145 (HDAUX) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|MinRepTime: <br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|Low|||||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 2.7.4.3 Input StatusHPM Standard Mode

 Not applicable

 LTE-HEE mode

 see HZC, chapter 2.2.4.11

 2.7.4.4 Input LockSignHPM Standard Mode

 Not applicable

 LTE-HEE mode

 see HZC, chapter 2.2.4.12

 2.7.4.5 Input ForceSignHPM Standard Mode

 Not applicable

 LTE-HEE mode

 see HZC, chapter 2.2.4.13

 2.7.4.6 Input LockSignHFDM Standard Mode

 Not applicable

 LTE-HEE mode

 see HZC, chapter 2.2.4.14

 2.7.4.7 Input ForceSignHFDM Standard Mode

 Not applicable

 LTE-HEE mode

 see HZC, chapter 2.2.4.15

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 186 f 187


-----

###### 2.7.4.8 Parameter DistrSegmH

**FB:** **HDAUX** **Property Name (Server): DistrSegmH** Mandatory

Optional
**Description:**
LTE zoning information : link with the HFDM in the corresponding Heat Distribution Segment
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Heat Distribution Segment number M 1..31 -- 1
Status bitset

- OutOfService zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 145 (HDAUX) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
HDAUX DP’s on the Heat Distribution Segment are not LTE communicating if zone is ‘OutOfService’

© C i h 1999 2013 KNX A i i A li i D i i 01 03 01 187 f 187

|FB: HDAUX|Col2|Property Name (Server): DistrSegmH|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HDAUX**|**FB:**<br>**HDAUX**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|**Property Name (Server): DistrSegmH**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|LTE zoning information : link with the HFDM inthe corresponding Heat Distribution Segment|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|Heat Distribution Segment number<br>zone active /inactive<br>not supported, fixed to ‘0’<br>set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>145 (HDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|HDAUX DP’s on the Heat Distribution Segment are not LTEcommunicating if zone is ‘OutOfService’|


-----

