# Application Description

## Terminal Unit Functional Blocks

 Controller

###### Summary:

 This Working Document is a part of the HVAC Application Interworking Standard for HVAC applications. This chapter describes the Terminal Unit Controller Functional Blocks.

 Version 02.03.01 is a KNX Approved Standard.

 This document is part of the KNX Specifications v2.1.


-----

#### Document updates

**Version** **Date** **Modifications**

001.18 2001.xx.xx Excerpt from former document TU_FB_18B
Adapted to the Template

001.19-20 --- Stepwise completion
001.21 2002.04.19 Document completed and ready for TFI presentation
(The detailed Specification of the Datapoints is not yet ready. Will be
completed for the second revision by TFI)
2002.05.13 3.4.2 ChangeOver input mooved to DistrSegm
3.5.4
3.3.4 HeatCoolMode added
3.4.4
001.22 2002.07.17 All Controller FB’s
MasterSalveI/O’s deleted (as CS)
StatusController deleted (as CS)
3.2, 3.5
Parameter ControlSequence added
3.2, 3.7
Supply Air (from primary air handler) and
Discharge Air (air into the room) corrected
3.2.5, 3.3.5, 3.4.5, 3.5.5, 3.6.5, 3.7.5
HVACModeEff, HVACModeEffNext and Setpoints
adapted to RSMHD
3.2.5, 3.5.5, 3.6.5, 3.7.5
EnergyDemXX corrected
3.2, 3.3, 3.4, 3.5, 3.6, 3.7, 3.8
BUSActuator#xON/OFF specified
3.7 TempSupplyAir for ChangeOver added
3.8 Scheduling zone u.v.w added
3.8, 3.9 AirFlowDelta changed from m[3]/h to %
3.9 completed
2.00 2002.11.29 Header and footer adapted
Version adapted
3.9 Property ID’s corrected
2.01 2003.08.07 3.9.2.8 Source (LTE-Mode) of ContrMode adapted
3.7.4.1 Source of EmergMode corrected
3.8.4
3.2.5 Tables corrected
3.3.5
3.4.5
3.5.5
3.6.5
3.7.5
2003.09.16 3.2 Completed with FanManual
3.3, 3.4, 3.9
2003.09.18 3.9 S-Mode timeout of FanManual and FanSpeedUser deleted
(due to compatibility with simple EIB products)
3.9 ActPosSetpHeatStageA and ActPosSetpHeatStageB
completed with 369 (EHEA)
2.02 2004.01.15 3.9.2.8 Completed with HVAC Optimiser
3.9.2.14 Timeout deleted
3.9.2.26
2.03 2004.11.11 3.5 Input TempFloor added
3.6 Input TempFloor added
3.9 3.1, 3.2, 3.6, 3.7 POOC added
2.3 2009.06.18 Update in view of publication in the KNX Specifications v2.0.
02.03.01 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 2 f 236

|Version|Date|Modifications|
|---|---|---|
|001.18|2001.xx.xx|Excerpt from former document TU_FB_18B<br>Adapted to the Template|
|001.19-20|---|Stepwise completion|
|001.21|2002.04.19|Document completed and ready for TFI presentation<br>(The detailed Specification of the Datapoints is not yet ready. Will be<br>completed for the second revision by TFI)|
|001.21|2002.05.13|3.4.2<br>ChangeOver input mooved to DistrSegm<br>3.5.4<br>3.3.4<br>HeatCoolMode added<br>3.4.4|
|001.22|2002.07.17|All Controller FB’s<br>MasterSalveI/O’s deleted (as CS)<br>StatusController deleted (as CS)<br>3.2, 3.5<br>Parameter ControlSequence added<br>3.2, 3.7<br>Supply Air (from primary air handler) and<br>Discharge Air (air into the room) corrected<br>3.2.5, 3.3.5, 3.4.5, 3.5.5, 3.6.5, 3.7.5<br>HVACModeEff, HVACModeEffNext and Setpoints<br>adapted to RSMHD<br>3.2.5, 3.5.5, 3.6.5, 3.7.5<br>EnergyDemXX corrected<br>3.2, 3.3, 3.4, 3.5, 3.6, 3.7, 3.8<br>BUSActuator#xON/OFF specified<br>3.7<br>TempSupplyAir for ChangeOver added<br>3.8<br>Scheduling zone u.v.w added<br>3.8, 3.9<br>AirFlowDelta changed from m3/h to %<br>3.9 <br>completed|
|2.00|2002.11.29|Header and footer adapted<br>Version adapted<br>3.9<br>Property ID’s corrected|
|2.01|2003.08.07|3.9.2.8 Source (LTE-Mode) of ContrMode adapted<br>3.7.4.1 Source of EmergMode corrected<br>3.8.4<br>3.2.5<br>Tables corrected<br>3.3.5<br>3.4.5<br>3.5.5<br>3.6.5<br>3.7.5|
||2003.09.16|3.2<br>Completed with FanManual<br>3.3, 3.4, 3.9|
||2003.09.18|3.9<br>S-Mode timeout of FanManual and FanSpeedUser deleted<br>(due to compatibility with simple EIB products)<br>3.9<br>ActPosSetpHeatStageA and ActPosSetpHeatStageB<br>completed with 369 (EHEA)|
|2.02|2004.01.15|3.9.2.8 Completed with HVAC Optimiser<br>3.9.2.14<br>Timeout deleted<br>3.9.2.26|
|2.03|2004.11.11|3.5<br>Input TempFloor added<br>3.6<br>Input TempFloor added<br>3.9 <br>3.1, 3.2, 3.6, 3.7 POOC added|
|2.3|2009.06.18|Update in view of publication inthe KNXSpecifications v2.0.|
|02.03.01|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|


-----

#### References

[01] Chapter 3/7/2 “Datapoint Types”

[02] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[03] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[04] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[05] Chapter 7/10/4 “HVAC Common Functional Blocks”

[06] Chapter 7/10/5 “HVAC Scheduler Functional Blocks”

[07] Part 7/11 “Hot Water Heating - Introduction”

[08] Part 7/12 “Direct Electric Heating”

[09] Part 7/13 “Terminal Unit Functional Blocks”

[10] Chapter 7/13/1 “Terminul Unit Controller”

[11] Chapter 7/13/2 “Terminal Unit Transformer”

[12] Part 7/14 “Ventilation & Air Conditioning and Cold Water”

[13] Part 10/1 “Logical Tag Extended”

Filename: 07_13_01 TU FB Controller v02.03.01 AS.docx
Version: 02.03.01
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 236

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 3 f 236


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 5 1.1 Scope ............................................................................................................................... 5 1.2 Objectives ....................................................................................................................... 5 1.3 Dependence on Configuration Modes ............................................................................ 6 1.4 Glossary .......................................................................................................................... 8 1.5 Abbreviations .................................................................................................................. 8

 2 Formal matters ..................................................................................................................... 11 2.1 Introduction to Functional Blocks ................................................................................ 11 2.2 Description of Functional Blocks ................................................................................. 11

 3 Terminal Unit Controller Functional Blocks .................................................................... 15 3.1 Introduction to TU Controller Functional Blocks ........................................................ 15 3.2 Fancoil Control (FCC) .................................................................................................. 15 3.3 Water Heat Pump Control for Ringwater (WHPC) ...................................................... 27 3.4 Split Unit Control (SPUC) ............................................................................................ 36 3.5 Radiator and Chilled Ceiling Room Control (RCCRC) ............................................... 45 3.6 Radiator Room Control TU (RRCTU) ......................................................................... 54 3.7 VAV Control Discharge Air (VAVCDA) .................................................................... 61 3.8 VAV Control Extract Air (VAVCEA) ......................................................................... 71 3.9 Datapoints ..................................................................................................................... 74

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 4 f 236


-----

### 1 Introduction

#### 1.1 Scope
###### This document is part of the KNX HVAC Application Interworking Standard. It contains the Specification of the Terminal Unit Controller Functional Blocks used for HVAC applications.

 Other general purpose Functional Blocks used for HVAC applications such as 'HVAC Sensors' [02], 'HVAC HMI' [03], 'HVAC Actuators' [04], 'HVAC Common Functions' [05] and 'HVAC Schedulers'
 [06] are described in separate documents.

 The Functional Blocks of the 'TU Energy Demand Transformers' [11] are described in a separate document.

 Functional Block specification for the applications 'Hot Water Heating' (HWH) [07], 'Direct Electric Heating' (DEH) [08] and 'Ventilation & Air Conditioning' (VAC) [12] are described in separate documents.

#### 1.2 Objectives
###### This document includes the information necessary to build interoperable HVAC products using the KNX Bus. Runtime process interworking between HVAC control devices at the application level is the focus. Also data-interfaces for parameter setting, visualisation etc. are specified where appropriate (only state of the art datapoints generally used in all companies).

 In addition, this document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘easy installation’ system (LTE-HEE Mode [13]).

 This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability. The HVAC system model is based on the decomposition of the distributed HVAC application by means of Functional Blocks, i.e. black-box description of Functional Blocks including data-interface and relationship to other Functional Blocks.

 Every Functional Block may be part of a complex device (e.g. a heating controller) containing more than one Functional Block. Because of this modular approach, apart of some examples, there is no attempt in this specification to describe or dictate the internal construction of a Functional Block or to describe specific device types.

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms. The document does not specifically cover implementation aspects, but guidelines are included where appropriate.

 This part of the KNX HVAC specification is mainly but not completely independent of the underlying protocol since specific mechanisms for “easy configuration” and runtime data distribution must be available on the network.

 Completely protocol dependent parts of the HVAC Specification such as data encoding and datapoint- types, object address tables, group address tables etc. are not part of this document. 

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 5 f 236


-----

#### 1.3 Dependence on Configuration Modes
###### The main focus of this document is the specification of the Basic Functional Blocks and the LTE specific parts. 

 The document provides all necessary information needed:
  for a complete implementation of the Functional Blocks in LTE mode
  for the implementation of mandatory objects used for runtime interworking in standard mode (Basic Functional Block)

##### 1.3.1 Runtime Interworking
###### Mode dependent (S, LT-R, LT-S, Ctrl, PB, A) implementation of optional runtime interworking objects is not specified in this document, e.g. “easy channel” definitions.
 The following table (example) shows the mode dependencies concerning runtime interworking

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** (GO) O

**Outputs** Outp1 **NA** NA NA M

      - Outp1-1 **GOb** GO GO NA

      - Outp1-2 **GOb** GO GO NA

Outp 2 **GOb** GO GO M

###### Inp1: is mandatory M in LTE Mode but the information is not available NA in the Basic FB and all other modes because the datapoint type (DPT) is today not available in standard mode and there are no products on the market with this functionality. Inp2: is optional O in LTE Mode but the information is not available NA in the Basic FB and all other modes because the DPT is today not available in standard mode and there are no products on the market with this functionality. Inp3: is optional O in LTE Mode and an optional Group Object in the Basic FB (GOb). The datapoint is optionally supported as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE Mode and has a structured DPT or a DPT with extended features which is today not available in standard mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes. Outp2: is mandatory in all modes.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 6 f 236

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
||Inp2|**NA**|NA|NA|O|
||Inp3|**(GOb) **||(GO)|O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
||- Outp1-1|**GOb  **|GO|GO|NA|
||- Outp1-2|**GOb **|GO|GO|NA|
||Outp 2|**GOb **|GO|GO|M|


-----

##### 1.3.2 Parameters and Diagnostic Data
###### LTE implementation:
  Parameters and Diagnostic Data of a Functional Block shall be implemented as Properties of the corresponding Interface Object which are accessed using individual addressing.
  These Properties are addressed via the standard Interface Object Type (IO Type) for this Functional Block. This IO Type is also used for datapoint addressing in the LTE runtime interworking model
  Standard DPT or HVAC specific DPT with extended features are used where appropriate.
 Other modes:
  Parameters and Diagnostic Data can in principle be implemented as memory mapped datapoints or Group Objects or Properties of an Interface Object using individual addressing. This document does not lay down how to implement Parameters and Diagnostic Data in S, LT-R, LT-S, Ctrl, PB and A- Mode.
  In case of Memory Mapped datapoints the DPT may be manufacturer specific
  In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPT. The description of these Group Objects shall be part of the mode-dependent specification (e.g. Channel definition).
  In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller ressources). The manufacturer has the choice:  to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations)   IO Type[used] = IO Type[HVAC-LTE]  to implement these Properties using standard DPT only.  In this case, the same Property ID but a different IO Type shall be used since the DPT of a Property shall be unambiguous for each IO Type.
**Simple IOT mapping rule:** **IO Type[used] = IO Type[standardDPT] = IO Type[HVAC-LTE] + 10000d**
###### (e.g. BUC[HVAC-LTE] = 128 => BUC[standardDPT] = 10128)  It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given Functional Block shall however be complete. It is thus not allowed to implement part of the datapoints of a Functional Block in IO Type[standardDPT] and the remaining in IO Type[HVAC-LTE.]

**Implementation of Parameter and Diagnostic Data**

**Property based** **Group Object** **Memory mapped**
**LTE style** **Standard DPT**
IO Type IO Type[HVAC-LTE] IO Type[HVAC-LTE ]+ 10000

e.g. BUC=128 e.g. BUC=10128

Property ID Property ID x Property ID x

if standard DPT => same standard DPT => same standard DPT company specific

DPT if HVAC-LTE => mapped standard => mapped standard

specific*) DPT, e.g. 9.001 DPT, e.g. 9.001
e.g. 205.100

###### In this document only the HVAC-LTE style of Parameters and Diagnostic Data is specified for IO Type[HVAC-LTE].
 In the FB datapoint overview those Parameters and Diagnostic Data with HVAC-LTE specific (extended)  DPT are marked “ *) ”  The mapping of HVAC specific DPT to standard DPT is generic and described in the document [01] – HVAC Datapoint Types 

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 7 f 236

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**LTE style**<br>**Standard DPT**|**Property based**<br>**LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeHVAC-LTE <br>e.g. BUC=128|IO TypeHVAC-LTE+ 10000<br>e.g. BUC=10128|||
|Property ID|Property ID x|Property ID x|||
|DPT|if standard DPT|=> same standard DPT|=> same standard DPT|company specific|
|DPT|if HVAC-LTE<br>specific***)** <br>e.g. 205.100|=> mapped standard<br>DPT, e.g. 9.001|=> mapped standard<br>DPT, e.g. 9.001||


-----

#### 1.4 Glossary
###### This glossary only contains a few positions, which might be misunderstood.

 Term Description

 Supervisor Supervisor stands for building management station, programme unit or similar installations, which normally are computer based. Supply Air Preconditioned air from an air handler, delivered to a room Discharge Air Conditioned air from a room device (e.g. fan coil unit or VAV box) delivered into the room xx

#### 1.5 Abbreviations

###### Functional Blocks: as far as relevant in this document Sensors [02], HMI [03], Actuators [04], Common Controller Functions [05]
 Abbreviation [Doc] Description

 ACOS 1 Air Change Over Status Sensor ADA 3 Air Damper Actuator BOS 4 Building- / Occ-Mode Source CPA 3 Compressor Actuator DATS 1 Discharge Air Temperature Sensor DPS 1 Dew Point Status Sensor FSA 3 Fan Speed Actuator HVA 3 HVAC Valve Actuator HVACEMS 4 HVAC Emergency Source HVACOPT 4 HVAC Optimiser OAQS 1 Outside Air Quality Sensor OTS 1 Outside Temperature Sensor PMC 4 Programme to HVAC Mode Conversion PRD 1 Rresence Detector RAQS 1 Room Air Quality Sensor RNATS 1 Return Air Temperature Sensor RSMHD 4 Room Setpoint Manager HVAC Mode Driven RSMTD 4 Room Setpoint Manager Temperature Driven RTS 1 Room Temperature Sensor SATS 1 Supply Air Temperature Sensor SMAQ 4 Setpoint Manager Air Quality UFS 2 User Fan Speed Setting WCOS 1 Water Change Over Status Sensor

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 8 f 236


-----

###### Terminal Units (TU) [09] as far as relevant in this document Controllers [10], Transformers [11]
 Abbreviation [Doc] Description

 ACDTTU 132 Air Cooler Energy Demand Transformer Terminal Unit AHDTTU 132 Air Heater Energy Demand Transformer Terminal Unit CCDTTU 132 Chilled Ceiling Energy Demand Transformer TU FCC 131 Fancoil Control RCCRC 131 Radiator and Chilled Ceiling Room Control RHDTTU 132 Radiator Heating Energy Demand Transformer TU RRCTU 131 Radiator Room Control TU SPUC 131 Split Unit Control VAVCDA 131 VAV Control Discharge Air VAVCEA 131 VAV Control Extract Air VDTTU 132 Ventilation Demand Transformer WHPC 131 Water Heat Pump Control for Ringwater
 Hot Water Heating (HWH) [07] as far as relevant in this document Abbreviation Description

 HFDM Heating Flow Demand Manager HPM Heat Production Manager
 Ventilation, Air Conditioning and Cold Water (VAC) [12] as far as relevant in this document Abbreviation Description

 AHUC Air Handling Unit Controller CFDM Cooling Flow Demand Manager CPM Cold Water Production Manager SATC Supply Air Temperature Controller
 Other Documents

 Abbreviation Document Description

 HVACS [06] HVAC Scheduler

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 9 f 236


-----

###### General

 Abbreviation Description

 cs Company Specific GO Group Object mandatory (GO) Group Object optional M Mandatory NA Not Allowed / Not Applicable O Optional S Has to be implemented in Standard Mode,  if implemented in LTE-HEE Mode

 HEE HVAC Easy Extension HVAC Heating Ventilation Air Conditioning LTE Logical Tag Extended

 IR LTE-Service InfoReport W LTE-Service Write

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 10 f 236


-----

### 2 Formal matters

#### 2.1 Introduction to Functional Blocks
###### The Functional Blocks are described in a standard way as described below.

 Every Functional Block may be part of a complex device (e.g. a controller) containing more than one Functional Block.

 A Functional Block never can be split. Although not all inputs, outputs etc. are mandatory. The optional inputs, outputs do not have to be realised.

#### 2.2 Description of Functional Blocks

##### 2.2.1 Aims and objectives
###### This clause shall give a overview of the functionality of the Functional Block, as well as eventually information about interworking with other Functional Blocks.

##### 2.2.2 Functional specifications
###### This clause gives detailed information about the Inputs, the Outputs, the Parameters, the Diagnostic Data, the Alarms and the Hardwired I/O’s.

##### 2.2.3 Constraints
###### Constraints for the use of the Functional Block as well as for the use of Inputs, Outputs, Parameters, Diagnostic Data, Alarms etc. are described here.

##### 2.2.4 Functional Block
###### On top of the Functional Block the name and its abbreviation is marked.

 Then the Inputs / Outputs are following.

 The Inputs / Outputs are grouped in Binding Groups, according to LTE (Logical Tag Extended).

 Mandatory Inputs / Outputs have a grey arrow with the letter M. They also have to be available in the System Mode. Optional Inputs / Outputs have a white arrow. Some of these Inputs / Outputs, in case of being implemented, also have to be available in the System Mode. These Inputs / Outputs have a white arrow with the letter S.

 Some of the Inputs / Outputs only make sense in combination, others may be used either / or. Such Inputs / Outputs are grouped with numbers.

 At the bottom there are three fields:

 On the left-hand side we find the Hardwired Inputs / Outputs, the mandatory ones in a grey field, the optional ones in a white field. On the right-hand side there is a field for the Parameters and the Diagnostic Data used in the Functional Block (mandatory in grey, optional in white). On the right-hand side at the bottom there is the field for the Alarms, generated in the Functional Block (for use in the Functional Block Alarm Source).

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 11 f 236


-----

**IR**

**IR**

**IR**

**IR**

**IR**

**W**

|Binding Grp|Col2|Col3|Col4|
|---|---|---|---|
|Name of the Datapoint|Name of the Datapoint|Name of the Datapoint|Name of the Datapoint|
|Name of the Datapoint||||
|Name of the Datapoint||||
|Name of the Datapoint||||


**IR**

**W**

**IR**

**W**

|Name of the Functional Block (Abbreviation)|Col2|
|---|---|
|Inputs<br>Outputs<br>Binding Grp.: „BindingGroup“<br>Alternative Mandatory<br>Datapoint (Input)<br>Optional Datapoint (Input)<br>Name of the Datapoint<br>Name of the Datapoint<br>Binding Grp.: „BindingGroup“<br>Binding Grp.:BindingGroup“<br>M1<br>Mandatory Datapoint (Output)<br>M<br>Optional Datapoint (Output)<br>alternatively used<br>S<br>Optional Datapoint (Output)<br>with System Mode<br>Optional Datapoint (Output)<br>with System Mode<br>S<br>M1Alternative Mandatory<br>Datapoint (Input)<br>2<br>Optional Datapoint (Output)<br>alternatively used<br>2|Inputs<br>Outputs<br>Binding Grp.: „BindingGroup“<br>Alternative Mandatory<br>Datapoint (Input)<br>Optional Datapoint (Input)<br>Name of the Datapoint<br>Name of the Datapoint<br>Binding Grp.: „BindingGroup“<br>Binding Grp.:BindingGroup“<br>M1<br>Mandatory Datapoint (Output)<br>M<br>Optional Datapoint (Output)<br>alternatively used<br>S<br>Optional Datapoint (Output)<br>with System Mode<br>Optional Datapoint (Output)<br>with System Mode<br>S<br>M1Alternative Mandatory<br>Datapoint (Input)<br>2<br>Optional Datapoint (Output)<br>alternatively used<br>2|
|Hardwired I/O’s<br>Optional:<br>-<br>Mandatory:<br>-|Parameters & Diagnostic Data<br>Optional:<br>-<br>Mandatory:<br>-|
|Hardwired I/O’s<br>Optional:<br>-<br>Mandatory:<br>-|Alarms:<br>-|


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 12 f 236


-----

##### 2.2.5 Datapoints / Formats

**Datapoints** **Description / Remarks** **Datapoint Type** **Additional Information**

**Inputs**

Name of the Data- Descriptions, remarks if necessary Name of the Datapoint Type
Point and/or coding

LTE:
DPT_TempHVACAbs_Z
V16Z8

S:
DPT_Value_Temp
F16

M = mandatory, with
system mode
M1/M2 = alternative
mandatory

O = optional, system mode
optional

S = optional, but if
implemented, then with
system mode

1,2 the numbers represent
alternative
packages

Unit of the Datapoint Value
Default Value

Range indications

**Outputs**

Name of the Data- see above see above see above
Point

**Parameters**

Name of the see above see above see above
Parameter

**Diagnostic Data**

Name of the see above see above see above
Diagnostic Data

**Alarm** **Description / Remarks** **Error** **Additional Information**
**Code** **Prio**

Name of the Alarm Descriptions, remarks if necessary Code of the Priority of Additional Information
Alarm the Alarm

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 13 f 236

|Datapoints|Description / Remarks|Datapoint Type|Additional Information|
|---|---|---|---|
|**Inputs**||||
|Name of the Data-<br>Point|Descriptions, remarks if necessary|Name of the Datapoint Type<br>and/or coding<br>LTE:<br>DPT_TempHVACAbs_Z <br>V16Z8 <br>S: <br>DPT_Value_Temp<br>F16||
||||M = mandatory, with<br>system mode<br>M1/M2 = alternative<br>mandatory<br>O = optional, system mode<br>optional<br>S =<br>optional, but if<br>implemented, then  with<br>system mode<br>1,2<br>the numbers represent<br>alternative<br>packages|
||||Unit of the Datapoint Value<br>Default Value|
||||Range indications|
|**Outputs**||||
|Name of the Data-<br>Point|see above|see above|see above|
|**Parameters**||||
|Name of the<br>Parameter|see above|see above|see above|
|**Diagnostic Data**||||
|Name of the<br>Diagnostic Data|see above|see above|see above|

|Alarm|Description / Remarks|Error<br>Code Prio|Col4|Additional Information|
|---|---|---|---|---|
|Name of the Alarm|Descriptions, remarks if necessary|Code of the<br>Alarm|Priority of<br>the Alarm|Additional Information|


-----

###### Detailed Specification of the Datapoints

 Detailed description of the Datapoints is given in a separate document [01].

 Notations:

 Symbol Field A Character A[n] Character String with Length n B Boolean / Bit set C Control E Exponent F Float (with ME) M Mantisse N eNumeration S Sign U Unsigned value V 2's Complement signed value Z8 Standardised Status/Command B8
 Example:

Format: 3 octet; V16Z8

###### 3 MSB 2 LSB 1 Temperature Temperature Standard Status/Comm.

 VVVVVVVV VVVVVVVV ZZZZZZZZ

 V16 Z8

Encoding: See below

Octets are transmitted from left to right, i.e. octet 1 is transmitted last.

###### Standard Status/Command Information

 Some of the Datapoints are combined with Standard Status/Command Information. For further information see [01].

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 14 f 236

|Symbol|Field|
|---|---|
|A|Character|
|A[n]|Character String with Length n|
|B|Boolean / Bit set|
|C|Control|
|E|Exponent|
|F|Float(with ME)|
|M|Mantisse|
|N|eNumeration|
|S|Sign|
|U|Unsigned value|
|V|2's Complement signed value|
|Z8|Standardised Status/Command B8|

|Format:<br>Encoding:|3 octet; V Z<br>16 8<br>3 MSB 2 LSB 1<br>Temperature Temperature Standard<br>Status/Comm.<br>VVVVVVVV VVVVVVVV ZZZZZZZZ<br>V Z<br>16 8<br>See below|
|---|---|


-----

### 3 Terminal Unit Controller Functional Blocks

#### 3.1 Introduction to TU Controller Functional Blocks
###### This document contains the Terminal Unit Controller Functional Blocks.

 It is possible to combine more than one Functional Block in a device.

#### 3.2 Fancoil Control (FCC)

##### 3.2.1 Aims and objectives
###### The Functional Block ‘Fancoil Control’ includes all important functionality for the fancoil applications.

 The Functional Block ‘Fancoil Control’ takes the inputs from the ‘Room Setpoint Manager’ and different sensor and HMI Functional Blocks and eventually form a supervisor Functional Block.

 Information needed for the actuators and for indication or in a supervisor is provided to the bus.

##### 3.2.2 Functional specifications

###### The Functional Block is divided into four parts, the Basic Part, Additions for Air Quality, Additions for Integrated Optimiser and Additions for Status, Lock and Force Information of Energy Producers.

 Detailed information about the different datapoints can be found in clause 3.9 Datapoints.

 Inputs

  TempOutside These temperature values and the AQ values TempRoom are delivered by the corresponding sensor TempDischargeAir Functional Blocks (either in separate devices TempReturnAir or included in the same device as the AQOutside controller block). AQRoom

  PresenceStatus The status of the presence detector is used e.g. for learning purposes in an optimiser.

  HVACModeEff The effective HVAC mode and the effective temperature TempRoomSetpSetHeatEff (4) setpoint values are delivered from the TempRoomSetpSetCoolEff (4) ‘Room Setpoint Manager’. TempRoomSetpHeatEff The temperature setpoint values are delivered TempRoomSetpCoolEff either in sets of 4 values (comfort, standby, AQSetpEff economy and building protection for heating and for cooling) for normal applications or just one value for simple heating only or cooling only applications. The effective AQ setpoint value is delivered from the 'Setpoint Manager Air Quality'.

  HVACModeEffNext Next HVAC mode or next temperature setpoints needed TempRoomSetpHeatEffNext for optimiser purposes. TempRoomSetpCoolEffNext

  HVACModeOptim The optimised HVAC Mode and the optimiser TempRmSetpOptimHeatShift shift values originate from an optimiser. TempRmSetpOptimCoolShift The optimised mode overrides the mode from the RSM. The two shift values are used to shift the setpoints (heating and cooling) of the active  HVACMode.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 15 f 236


-----

######  ChangeOverStatusWater These information are delivered by the FanSpeedUser corresponding Functional Blocks, (either in FanManual separate devices or included in the same device as the controller block).

  DisableDamper This information is used to disable the damper. It has to be delivered from a supervisor (see also ContrMode).

  SplitHeat Fancoils may have two heating or cooling stages. SplitCool In this case the splitting has t.b.d. Base  EnableHeat is the ‘ValueEnergyDem’. The split value  EnableCool defines at which value the stage B starts. The enable information defines which kind of energy is available. These four information have to be delivered from a “smart supervisor”.

  Tariff This information is provided by a supervisor with  TariffNext e.g. tariff calculation.

  ForceSignHFDM The forcing, locking and status information LockSignHFDM is delivered from the 'Heating Flow Demand Manager' ForceSignHPM and the 'Cooling Flow Demand Manager'. LockSignHPM StatusHPM ForceSignCFDM LockSignCFDM ForceSignCPM LockSignCPM StatusCPM

  ContrMode The controlling mode originates from a “supervisor” (see Functional Block ‘Programme to HVAC-Mode Conversion’ or ‘HVAC Optimiser’).

  EmergMode The EmergMode originates from a “supervisor” (see Functional Block ‘HVAC Emergency Source’.

 Outputs

  ActPosSetpHeatStageA These information is used for the actuator ActPosSetpHeatStageB Functional Blocks (valve, electrical power ActPosSetpCoolStageA switch or damper). These blocks may be ActPosSetpCoolStageB in separate devices or in the same device as the controller block.

  ActPosSetpFreshAir This information is used for the actuator Functional Block (damper). This block may be in separate devices or in the same device as the controller block.

  FanSpeedSetp This information is used to control the fan (fan actuator).

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 16 f 236


-----

######  EnergyDemAH This information contains the value used for energy EnergyDemAC demand co-ordination with the producer of e.g. hot and cold water and it can be used in a supervisor for general information. The LTE information is completed with an attribute containing information from the ContrMode.

 Binding Groups (LTE)

 The Functional Block (with additions) shows up to 7 different binding groups.

  Binding group x.y.z This binding group corresponds with the room / zone to which the Functional Block effectively belongs.

  Binding group u.v.w This binding group represents the scheduling zone.

  Binding group m.n.o This binding group represents a group for optimising / energy management purposes. The behaviour is similar to the zone for the 'programme'.

  OutsideSensorZone_f no special features

  OutsideSensorZone_g second zone if necessary for AQ

  DistrSegmH_b Distributions segment for heating water (air heater).

  DistrSegmC_d Distribution segment for cooling water (air cooler).

 Parameters

  ControlSequence This parameter defines whether the controller has to work in heating only, cooling only or in both.

  FanSpeed#x_ON ON and OFF values for each fan step, taken from FanSpeed#x_OFF ValueEnergyDem.

  FanSpeedDeadZone Definition of the fan speed in the dead zone.

  FanInDeadZone For return air applications FanInDeadZone defines FanRunTimeDeadZone whether the fan is running or not. If it is running, FanDwellTimeDeadZone it runs at the above defined speed. In addition the run time and the dwell time can be defined.

  TempDischargeAirMin Value for the minimum discharge air temperature.

  FreshAirMinValue Minimum fresh air value for applications with fresh air damper.

  TempFrostAlarm Temperature value at which the frost alarm is generated.

  SplitHeatDefValue Default value for the percentage of ValueEnergyDem SplitCoolDefValue at which the split of stageA and stageB is defined.

  BUSActuatorHSA_ON/OFF ON/OFF for BUS information for heat stage A actuator in case of local actuator connection (reducing BUS load).

  BUSActuatorHSB_ON/OFF ON/OFF for BUS information for heat stage B actuator in case of local actuator connection (reducing BUS load).

  BUSActuatorCSA_ON/OFF ON/OFF for BUS information for cool stage A actuator in case of local actuator connection (reducing BUS load).

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 17 f 236


-----

######  BUSActuatorCSB_ON/OFF ON/OFF for BUS information for cool stage B actuator in case of local actuator connection (reducing BUS load).

  BUSActuatorFA_ON/OFF ON/OFF for BUS information for fresh air actuator in case of local actuator connection (reducing BUS load).

  BUSActuatorFS_ON/OFF ON/OFF for BUS information for fan speed actuator in case of local actuator connection (reducing BUS load).

 Diagnostic Data

  TempRoomSetpAct These information are used in a supervisor HVACModeAct or in a user HMI. ContrModeAct HeatCoolMode

  ValueEnergyDem This information contains a theoretical overall value for the energy demand. It is company specific calculated and can be used for indication purposes.

 Alarms

  FrostRoom Alarm when the room temperature falls below TempFrostAlarm or if the frost room input is activated.

  LowDischargeAir Alarm when the discharge air temperature falls below TempDischargeAirMin.

  SecurityStop Alarm when the security switch is activated (e.g. cover of the fan coil open).

##### 3.2.3 Constraints
###### None.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 18 f 236


-----

##### 3.2.4 Functional Block Diagram

###### 3.2.4.1 Fan Coil Control (Basic Part)

Fan Coil Control (Basic Part)
(FCC)

Inputs

Binding Grp.: OutsideSensorZone_f

TempOutside

**IR**

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

TempRoom

**IR** M

TempDischargeAir

**IR**

TempReturnAir

**IR**

HVACModeEff ActPosSetpHeatStageA

**IR** M1

HVACModeOptim ActPosSetpHeatStageB

**IR**

TempRoomSetpSetHeatEff (4) ActPosSetpCoolStageA

**IR** M1

TempRoomSetpSetCoolEff (4) ActPosSetpCoolStageB

**IR** M1

TempRoomSetpHeatEff ActPosSetpFreshAir

**IR** M2

TempRoomSetpCoolEff

**IR** M2

TempRmSetpOptimHeatShift

**IR**

TempRmSetpOptimCoolShift

**IR**

FanSpeedUser FanSpeedSetp

**IR**

FanManual
**(GO)**

DisableDamper

**IR**

SplitHeat

**IR**

EnableHeat

**IR**

SplitCool

**IR**

EnableCool

**IR**

Binding Grp.: Apartment_u . Room_v . SubZone_w
(link with zone of scheduler (PMC))

ContrMode

**IR**

EmergMode
**IR**

Binding Grp.: DistrSegmH_b
(link with heat distribution segment)

ChangeOverStatusWater EnergyDemAH

**IR**

Binding Grp.: DistrSegmC_d
(link with coll distribution segment)

ChangeOverStatusWater EnergyDemAC
**IR**


**W**

**W**

**W**

**W**

**W**

**W**

**IR**

**IR**


Alternative Inputs:
M1 / M2
These Inputs are mandatory either or.
M1: For HVACMode driven systems
consisting of:

      - HVACModeEff plus

      - TempRoomSetpSetHeatEff and/or

      - TempRoomSetpSetCoolEff
M2: For temperature driven systems
consisting of:

      - TempRoomSetpHeatEff and/or

      - TempRoomSetpCoolEff

Ev. alternative Outputs:
M3 / M4:
These outputs are mandatory either or, or both.
M3: For heating only applications
M4: For cooling only applications
M3 + M4: For heating and cooling applications

|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>- Security Switch<br>- Frost Room Input<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>- Apartment x (LTE)<br>_<br>- Room y (LTE)<br>_<br>- SubZone z (LTE)<br>_<br>-<br>Optional:<br>- Apartment u (LTE)<br>_<br>- Room v (LTE)<br>_<br>- SubZone w (LTE)<br>_<br>- OutsideSensorZone f (LTE)<br>_<br>- DistrSegmH b (LTE)<br>_<br>- DistrSegmC d (LTE)<br>_<br>- ControlSequence<br>- FanSpeed#x ON (n-times)<br>_<br>- FanSpeed#x OFF (n-times)<br>_<br>- FanSpeedDeadZone<br>- FanInDeadZone<br>- FanRunTimeDeadZone<br>- FanDwellTimeDeadZone<br>- TempDischargeAirMin<br>- FreshAirMinValue<br>- TempFrostAlarm<br>- SplitHeatDefVal<br>- SplitCoolDefVal<br>- BUSActuatorHSA ON/OFF<br>_<br>- BUSActuatorHSB ON/OFF<br>_<br>- BUSActuatorCSA ON/OFF<br>_<br>- BUSActuatorCSB ON/OFF<br>_<br>- BUSActuatorFA ON/OFF<br>_<br>- BUSActuatorFS ON/OFF<br>_<br>Diagnostic Data<br>- TempRoomSetpAct<br>- HVACModeAct<br>- ContrModeAct<br>- HeatCoolMode<br>- ValueEnergyDem<br>-|
|---|---|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>- Security Switch<br>- Frost Room Input<br>-|- FrostRoom<br>- LowSupplyAir<br>- SecurityStop<br>-<br>Alarms|


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 19 f 236


-----

###### 3.2.4.2 FCC, Additions for Air Quality These additions allow air quality control with a fan coil. The output ValueFreshAirDem is in the basic part of the FCC.

 The ‘Outside AQ Sensor’ may be in the same or in a different zone (binding group) as the ‘Outside Temperature Sensor’. Depending on this the zone parameters have to be implemented.

 Principal Schematic

OutsideSensorZone_g

Outside Fan Coil
Air Quality Controller
Sensor AQOutside (only AQ Part)

Apartment_x . Room_y . SubZone_z

Room
Air Quality
Sensor AQRoom

###### Functional Block Diagram

Fan Coil Control (Additions for Air Quality) 258
(FCC)

Inputs Outputs

Binding Grp.: OutsideSensorZone_g

AQOutside

**IR**

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

AQRoom

**IR**

AQSetpEff

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                               -                                
Optional: Optional:
                               -                                - OutsideSensorZone_g (LTE)

                                                          
Alarms

                                                          
© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 20 f 236

|Fan Coil Control (Additions for Air Quality) 258<br>(FCC)|Col2|
|---|---|
|||
|Inputs<br>Outputs|Inputs<br>Outputs|
|Binding Grp.: OutsideSensorZone_g<br>AQOutside|Binding Grp.: OutsideSensorZone_g<br>AQOutside|
|Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>AQRoom<br>AQSetpEff|Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>AQRoom<br>AQSetpEff|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>-<br>Optional:<br>- OutsideSensorZone_g (LTE)<br>-<br>-<br>Alarms|


-----

###### 3.2.4.3 FCC, Additions for Integrated Optimiser These additions allow the controller to determine optimised start an stop. For applications with electrical heating, also the tariff situation can be taken in consideration.

 Principal Schematic

Apartment_x . Room_y . SubZone_z

Supervisor with Fan Coil
HVAC Scheduler PresenceStatus Controller
Different FB's (only Optimiser
see also Basic Part TempRoom etc. Part)

HVACModeEffNext etc.

Apartment_m . Room_n . SubZone_o

Supervisor
with
Tariff etc. Tariff etc

###### Functional Block Diagram

Fan Coil Control (Additions for Integrated Optimiser) 258
(FCC)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

PresenceStatus

**IR**

HVACModeEffNext

**IR**

TempRoomSetpHeatEffNext
**IR**

TempRoomSetpCoolEffNext
**IR**

Binding Grp.: Apartment_m . Room_n . SubZone_o
(link with zone of the energy management)

Tariff

**IR**

TariffNext

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                               -                               
Optional: Optional:
                               -                               - Apartment_m (LTE)

                                          - Room_n (LTE)

                                           - SubZone_o (LTE)

                                             - SubscribedPowerPerTariff
                                                          
Alarms

                                                          
###### 3.2.4.4 FCC, Additions for Status, Lock and Force Information of the Energy Producers These additions allow tight interworking with the energy supply such as heat and cold producer/distributor. For detailed information see [07] Heating Flow Demand Manager HFDM and [12] Cooling Flow Demand Manager CFDM.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 21 f 236

|Fan Coil Control (Additions for Integrated Optimiser) 258<br>(FCC)|Col2|
|---|---|
|||
|Inputs<br>Outputs|Inputs<br>Outputs|
|HVACModeEffNext<br>PresenceStatus<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>TempRoomSetpCoolEffNext<br>TempRoomSetpHeatEffNext|HVACModeEffNext<br>PresenceStatus<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>TempRoomSetpCoolEffNext<br>TempRoomSetpHeatEffNext|
|Binding Grp.: Apartment_m . Room_n . SubZone_o<br>(link with zone of the energy management)<br>TariffNext<br>Tariff|Binding Grp.: Apartment_m . Room_n . SubZone_o<br>(link with zone of the energy management)<br>TariffNext<br>Tariff|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>-<br>Optional:<br>- Apartment_m  (LTE)<br>- Room_n  (LTE)<br>- SubZone_o  (LTE)<br>- SubscribedPowerPerTariff<br>-|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|-<br>Alarms|


-----

###### Principal Schematic

DistrSegmH_b

Heating Fan Coil
Flow Demand Controller
Manager HFDM Force and Lock etc. (only Force and Lock)

DistrSegmC_d

Cooling
Flow Demand
Manager CFDM Force and Lock etc.

###### Functional Block Diagram

Fan Coil Control (Additions for Status, Lock, Force) 258
(FCC)

Inputs Outputs

Binding Grp.: DistrSegmH_b

ForceSignHFDM

**IR**

LockSignHFDM

**IR**

ForceSignHPM

**IR**

LockSignHPM

**IR**

StatusHPM

**IR**

Binding Grp.: DistrSegmC_d

ForceSignCFDM

**IR**

LockSignCFDM

**IR**

ForceSignCPM

**IR**

LockSignCPM

**IR**

StatusCPM

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                               -                               
Optional: Optional:
                               -                               - DistrSegmH_b (LTE)

                                           - DistrSegmC_d (LTE)
                                                          
Alarms

                                                          
##### 3.2.5 Datapoint description

###### Overview See clause 3.9.1.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 22 f 236

|Fan Coil Control (Additions for Status, Lock, Force) 258<br>(FCC)|Col2|
|---|---|
|||
|Inputs<br>Outputs|Inputs<br>Outputs|
|ForceSignHFDM<br>LockSignHFDM<br>StatusHPM<br>Binding Grp.: DistrSegmH_b<br>ForceSignHPM<br>LockSignHPM|ForceSignHFDM<br>LockSignHFDM<br>StatusHPM<br>Binding Grp.: DistrSegmH_b<br>ForceSignHPM<br>LockSignHPM|
|ForceSignCFDM<br>LockSignCFDM<br>StatusCPM<br>Binding Grp.: DistrSegmC_d<br>ForceSignCPM<br>LockSignCPM|ForceSignCFDM<br>LockSignCFDM<br>StatusCPM<br>Binding Grp.: DistrSegmC_d<br>ForceSignCPM<br>LockSignCPM|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>-<br>Optional:<br>- DistrSegmH_b  (LTE)<br>- DistrSegmC_d  (LTE)<br>-|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|-<br>Alarms|


-----

###### FCC Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** TempOutside **(GOb)** (GO) **O**

TempRoom **GOb** GO GO **M**

TempDischargeAir **(GOb)** (GO) **O**

TempReturnAir **(GOb)** (GO) **O**

HVACModeEff **NAb** NA NA **M1**

HVACModeOptim **NAb** NA NA **O**

TempRoomSetpSetHeatEff(4) **NAb** NA NA **M1**

TempRoomSetpSetCoolEff(4) **NAb** NA NA **M1**

TempRoomSetpHeatEff **(GOb)** (GO) M2

TempRoomSetpCoolEff **(GOb)** (GO) M2

TempRoomSetpOptimHeatShift **(GOb)** (GO) **O**

TempRoomSetpOptimCoolShift **(GOb)** (GO) **O**

ChangeOverStatusWater **(GOb)** (GO) **O**

FanSpeedUser **(GOb)** (GO) **O**

FanManual **(GOb)** (GO) NA

DisableDamper **(GOb)** (GO) **O**

SplitHeat **NAb** NA NA **O**

EnableHeat **NAb** NA NA **O**

SplitCool **NAb** NA NA **O**

EneableCool **NAb** NA NA **O**

ContrMode **(GOb)** (GO) **O**

EmergMode **(GOb)** (GO) **O**

**Cont**

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 23 f 236

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|TempOutside|**(GOb)**||(GO)|**O **|
||TempRoom|**GOb **|GO|GO|**M **|
||TempDischargeAir|**(GOb)**||(GO)|**O **|
||TempReturnAir|**(GOb)**||(GO)|**O **|
||HVACModeEff|**NAb **|NA|NA|**M1**|
||HVACModeOptim|**NAb **|NA|NA|**O **|
||TempRoomSetpSetHeatEff(4)|**NAb **|NA|NA|**M1**|
||TempRoomSetpSetCoolEff(4)|**NAb **|NA|NA|**M1**|
||TempRoomSetpHeatEff|**(GOb)**||(GO)|** M2**|
||TempRoomSetpCoolEff|**(GOb)**||(GO)|** M2**|
||TempRoomSetpOptimHeatShift|**(GOb)**||(GO)|**O **|
||TempRoomSetpOptimCoolShift|**(GOb)**||(GO)|**O **|
||ChangeOverStatusWater|**(GOb)**||(GO)|**O **|
||FanSpeedUser|**(GOb)**||(GO)|**O **|
||FanManual|**(GOb)**||(GO)|** NA**|
||DisableDamper|**(GOb)**||(GO)|**O **|
||SplitHeat|**NAb **|NA|NA|**O **|
||EnableHeat|**NAb **|NA|NA|**O **|
||SplitCool|**NAb **|NA|NA|**O **|
||EneableCool|**NAb **|NA|NA|**O **|
||ContrMode|**(GOb)**||(GO)|**O **|
||EmergMode|**(GOb)**||(GO)|**O **|
|**Cont**||||||


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|AQOutside|**(GOb)**||(GO)|**O **|
|**Cont**|AQRoom|**(GOb)**||(GO)|**O **|
||AQSetpEff|**(GOb)**||(GO)|**O **|
||PresenceStatus|**(GOb)**||(GO)|**O **|
||HVACModeEffNext|**NAb **|NA|NA|**O **|
||TempRoomSetpHeatEfNext|**NAb **|NA|NA|**O **|
||TempRoomSetpCoolEfNext|**NAb **|NA|NA|**O **|
||Tariff|**(GOb)**||(GO)|**O **|
||TariffNext|**(GOb)**||(GO)|**O **|
||ForceSignHFDM|**NAb **|NA|NA|**O **|
||LockSignHFDM|**NAb **|NA|NA|**O **|
||ForceSignHPM|**NAb **|NA|NA|**O **|
||LockSignHPM|**NAb **|NA|NA|**O **|
||StatusHPM|**NAb **|NA|NA|**O **|
||ForceSignCFDM|**NAb **|NA|NA|**O **|
||LockSignCFDM|**NAb **|NA|NA|**O **|
||ForceSignCPM|**NAb **|NA|NA|**O **|
||LockSignCPM|**NAb **|NA|NA|**O **|
||StatusCPM|**NAb **|NA|NA|**O **|


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 24 f 236


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|ActPosSetpHeatStageA|**(GOb)**|GO3|GO3|**M3**|
||ActPosSetpHeatStageB|**(GOb)**||(GO)|**O **|
||ActPosSetpCoolStageA|**(GOb)**|GO4|GO4|**M4**|
||ActPosSetpCoolStageB|**(GOb)**||(GO)|**O **|
||ActPosSetpFreshAir|**(GOb)**||(GO)|**O **|
||FanSpeedSetp|**GOb **|GO|GO|**M **|
||EnergyDemAH|**NAb **|NA|NA|**O **|
||EnergyDemAC|**NAb **|NA|NA|**O **|


###### FCC LTE specific Properties

**Support**

**Parameter** Apartment_x **M**

Room_y **M**

SubZone_z **M**

Apartment_u **O**

Room_v **O**

SubZone_w **O**

OutsideSensorZone_f **O**

OutsideSensorZone_g **O**

DistrSegmH_b **O**

DistrSegmC_d **O**

Apartment_m **O**

Room_n **O**

SubZone_o **O**

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 25 f 236

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|Apartment_x|**M **|
||<br>Room_y|**M **|
||<br>SubZone_z|**M **|
||<br>Apartment_u|**O **|
||<br>Room_v|**O **|
||<br>SubZone_w|**O **|
||<br>OutsideSensorZone_f|**O **|
||<br>OutsideSensorZone_g|**O **|
||<br>DistrSegmH_b|**O **|
||<br>DistrSegmC_d|**O **|
||<br>Apartment_m|**O **|
||<br>Room_n|**O **|
||<br>SubZone_o|**O **|


-----

###### FCC Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** ControlSequence **O**

FanSpeed#1_ON **O**

FanSpeed#1_OFF **O**

FanSpeed#2_ON **O**

FanSpeed#2_OFF **O**

FanSpeed#3_ON **O**

FanSpeed#3_OFF **O**

FanSpeed#4_ON **O**

FanSpeed#4_OFF **O**

FanSpeed#5_ON **O**

FanSpeed#5_OFF **O**

FanSpeedDeadZone **O**

FanInDeadZone **O**

FanRunTimeDeadZone **O**

FanDwellTimeDeadZone **O**

TempDischargeAirMin **O**

FreshAirMinValue **O**

TempFrostAlarm **O**

SplitHeatDefValue **O**

SplitCoolDefValue **O**

BUSActuatorHSA_ON/OFF **O**

BUSActuatorHSB_ON/OFF **O**

BUSActuatorCSA_ON/OFF **O**

BUSActuatorCSB_ON/OFF **O**

BUSActuatorFA_ON/OFF **O**

BUSActuatorFS_ON/OFF **O**

**DiagnosticData** TempRoomSetpAct **O**

HVACModeAct **O**

ContrModeAct **O**

HeatCoolMode **O**

ValueEnergyDem **O**

##### 3.2.6 Detailed Specification of the Datapoints
###### See 3.9.2.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 26 f 236

|perties of Interface Objects (or memory mapped|Col2|DP)|
|---|---|---|
|||**Support**|
|**Parameter**|ControlSequence|**O **|
||FanSpeed#1_ON|**O **|
||<br>FanSpeed#1_OFF|**O **|
||<br>FanSpeed#2_ON|**O **|
||<br>FanSpeed#2_OFF|**O **|
||<br>FanSpeed#3_ON|**O **|
||<br>FanSpeed#3_OFF|**O **|
||<br>FanSpeed#4_ON|**O **|
||<br>FanSpeed#4_OFF|**O **|
||<br>FanSpeed#5_ON|**O **|
||<br>FanSpeed#5_OFF|**O **|
||<br>FanSpeedDeadZone|**O **|
||FanInDeadZone|**O **|
||FanRunTimeDeadZone|**O **|
||FanDwellTimeDeadZone|**O **|
||TempDischargeAirMin|**O **|
||FreshAirMinValue|**O **|
||TempFrostAlarm|**O **|
||SplitHeatDefValue|**O **|
||SplitCoolDefValue|**O **|
||BUSActuatorHSA_ON/OFF|**O **|
||<br>BUSActuatorHSB_ON/OFF|**O **|
||<br>BUSActuatorCSA_ON/OFF|**O **|
||<br>BUSActuatorCSB_ON/OFF|**O **|
||<br>BUSActuatorFA_ON/OFF|**O **|
||<br>BUSActuatorFS_ON/OFF|**O **|
||||
|**DiagnosticData**|TempRoomSetpAct|**O **|
||HVACModeAct|**O **|
||ContrModeAct|**O **|
||HeatCoolMode|**O **|
||ValueEnergyDem|**O **|


-----

#### 3.3 Water Heat Pump Control for Ringwater (WHPC)

##### 3.3.1 Aims and objectives
###### The Functional Block ‘Water Heat Pump Control’ includes all important functionality for the water heat pump (on ring water) applications.

 The Functional Block ‘Water Heat Pump Control’ takes the inputs from the ‘Room Setpoint Manager’ and different sensor and HMI Functional Blocks and eventually from a supervisor Functional Block.

 Information needed for the actuators and for indication or in a supervisor is provided to the bus.

##### 3.3.2 Functional specifications
###### The Functional Block is divided into three parts, the Basic Part, Additions for Air Quality and Additions for Integrated Optimiser.

 Detailed information about the different datapoints can be found in clause 3.9 Datapoints.

 Inputs

  TempOutside These temperature values and the AQ values TempRoom  are delivered by the corresponding sensor AQOutside  Functional Blocks (either in separate devices AQRoom  or included in the same device as the TempReturnAir  controller block).

  PresenceStatus The status of the presence detector is used e.g. for learning purposes in an optimiser.

  HVACModeEff The effective HVAC mode and the effective temperature TempRoomSetpSetHeatEff (4) setpoint values are delivered from the TempRoomSetpSetCoolEff (4) ‘Room Setpoint Manager’. TempRoomSetpHeatEff The temperature setpoint values are delivered TempRoomSetpCoolEff either in sets of 4 values (comfort, standby, AQSetpEff economy and building protection for heating and for cooling) for normal applications or just one value for simple heating only or cooling only applications. The effective AQ setpoint value is delivered from the 'Setpoint Manager Air Quality'.

  HVACModeEffNext Next HVAC mode or next temperature setpoints needed TempRoomSetpHeatEffNext for optimiser purposes. TempRoomSetpCoolEffNext

  HVACModeOptim The optimised HVAC Mode and the optimiser TempRmSetpOptimHeatShift shift values originate from an optimiser. TempRmSetpOptimCoolShift The optimised mode overrides the mode from the RSM. The two shift values are used to shift the setpoints (heating and cooling) of the active  HVACMode.

  FanSpeedUser This information is delivered by the FanManual corresponding Functional Block, (either in a separate device or included in the same device as the controller block).

  DisableDamper This information is used to disable the damper. It has to be delivered by a supervisor (see also ContrMode).

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 27 f 236


-----

######  SplitHeat A water heat pump may have two heating stages. EnableHeat (stage A heat pump, stage B electrical register.) In this case the splitting has t.b.d. Base  is the ‘ValueEnergyDem’. The split value  defines at which value the stage B starts. The enable information defines which kind of energy is available. These two informations have to be delivered from a “supervisor”.

  Tariff This information is provided by a supervisor with  TariffNext e.g. tariff calculation.

  ContrMode The controlling mode originates from a “supervisor” (see Functional Block ‘Programme to HVAC-Mode Conversion’ or ‘HVAC Optimiser).

  EmergMode The EmergMode originates from a “supervisor” (see Functional Block ‘HVAC Emergency Source’.

 Outputs

  CompressorPosSetp This information is used in the Functional Block HeatCoolMode 'Compressor Actuator'. This block may be in the compressor device or in the controller device.

  ActPosSetpHeatStageB This information is used in the Functional Blocks 'Electrical Heat Element Control' or 'HVAC Valve'. These blocks may be in separate devices or in the same device as the controller block. 

  ActPosSetpFreshAir This information is used for the actuator Functional Block (damper). This block may be in separate devices or in the same device as the controller block.

  FanSpeedSetp This information is used to control the fan ('Fan Actuator').

  EnergyDemAH This information contains the value used for energy demand co-ordination with the producer of e.g. hot water and it can be used in a supervisor for general information. The LTE information is completed with an attribute containing information from the ContrMode.

 Binding Groups (LTE)

 The Functional Block (with additions) shows up to 5 different binding groups.

  Binding group x.y.z This binding group corresponds with the room / zone to which the Functional Block effectively belongs.

  Binding group u.v.w This binding group represents the scheduling zone.

  Binding group m.n.o This binding group represents a group for optimising / energy management purposes. The behaviour is similar to the zone for the 'programme'.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 28 f 236


-----

######  OutsideSensorZone_f no special features

  OutsideSensorZone_g second zone if necessary for AQ

  DistrSegmH_b Distribution segment for heating water (air heater).

 Parameters

  FanSpeed#x_ON ON and OFF values for each fan step, taken from FanSpeed#x_OFF ValueEnergyDem.

  FanSpeedDeadZone Definition of the fan speed in the dead zone.

  FanInDeadZone For return air applications FanInDeadZone defines FanRunTimeDeadZone whether the fan is running or not. If it is running, FanDwellTimeDeadZone it runs at the above defined speed. In addition the run time and the dwell time can be defined.

  FreshAirMinValue Minimum fresh air value for applications with fresh air damper.

  TempFrostAlarm Temperature value at which the frost alarm is generated.

  SplitHeatDefValue Default value for the percentage of ValueEnergyDem at which the split of stageA and stageB is defined.

  BUSActuatorCP_ON/OFF ON/OFF for BUS information for compressor actuator in case of local actuator connection (reducing BUS load).

  BUSActuatorHSB_ON/OFF ON/OFF for BUS information for heat stage B actuator in case of local actuator connection (reducing BUS load).

  BUSActuatorFA_ON/OFF ON/OFF for BUS information for fresh air actuator in case of local actuator connection (reducing BUS load).

  BUSActuatorFS_ON/OFF ON/OFF for BUS information for fan speed actuator in case of local actuator connection (reducing BUS load).

 Diagnostic Data

  TempRoomSetpAct These information are used in a supervisor HVACModeAct or in a user HMI.  ContrModeAct HeatCoolMode

  ValueEnergyDem This information contains the theoretical overall value for the energy demand. It is company specific calculated and can be used for indication purposes. 

 Alarms

  FrostRoom Alarm when the room temperature falls below TempFrostAlarm or if the frost room input is activated.

  SecurityStop Alarm when the security switch is activated (e.g. cover of the fan coil open).

##### 3.3.3 Constraints
###### None.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 29 f 236


-----

##### 3.3.4 Functional Block Diagram

###### 3.3.4.1 Water Heat Pump Control for Ringwater (Basic Part)


**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**


Alternative Inputs:
M1 / M2
These Inputs are mandatory either or.
M1: For HVACMode driven systems
consisting of:

      - HVACModeEff plus

      - TempRoomSetpSetHeatEff and/or

      - TempRoomSetpSetCoolEff
M2: For temperature driven systems
consisting of:

      - TempRoomSetpHeatEff and/or

      - TempRoomSetpCoolEff


M **W**

HeatCoolMode
**W**


HVACModeOptim ActPosSetpHeatStageB Mandatory: Mandatory:

**W**              -              - Apartment_x (LTE)

TempRoomSetpSetHeatEff (4) ActPosSetpFreshAir - Room_y (LTE)

**W**              - SubZone_z (LTE)

                                                                                  
TempRoomSetpSetCoolEff (4)

Optional: Optional:

TempRoomSetpHeatEff - Security Switch - Apartment_u (LTE)

                                           - Frost Room Input                                            - Room_v (LTE)

TempRoomSetpCoolEff - - SubZone_w (LTE)

                                                              - OutsideSensorZone_f (LTE)
– DistrSegmH_b (LTE)

TempRoomSetpOptimHeatShift - FanSpeed#x_ON (n-times)

                                                            - FanSpeed#x_OFF (n-times)

TempRoomSetpOptimCoolShift - FanSpeedDeadZone

                                                          - FanInDeadZone

                                                       - FanRunTimeDeadZone

FanSpeedUser FanSpeedSetp

M **W**                  - FanDwellTimeDeadZone


FanManual      - TempFrostAlarm
**(GO)** - SplitHeatDefVal

                                                           - BUSActuatorsCP_ON/OFF

DisableDamper

**IR**  - BUSActuatorsHSB_ON/OFF

                                                           - BUSActuatorsFA_ON/OFF

SplitHeat       - BUSActuatorsFS_ON/OFF

**IR**  
EnableHeat

**IR**

Diagnostic Data

Binding Grp.: Apartment_u . Room_v . SubZone_w            - TempRoomSetpAct
(link with zone of scheduler (PMC))                 - HVACModeAct

                                                               - ContrModeAct

ContrMode

**IR**  - HeatCoolMode

                                                              - ValueEnergyDem
EmergMode      **IR**


EnergyDemAH                     - SecurityStop
**IR**                             
© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 30 f 236

|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>- Security Switch<br>- Frost Room Input<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>- Apartment x (LTE)<br>_<br>- Room y (LTE)<br>_<br>- SubZone z (LTE)<br>_<br>-<br>Optional:<br>- Apartment u (LTE)<br>_<br>- Room v (LTE)<br>_<br>- SubZone w (LTE)<br>_<br>- OutsideSensorZone f (LTE)<br>_<br>– DistrSegmH b (LTE)<br>_<br>- FanSpeed#x ON (n-times)<br>_<br>- FanSpeed#x OFF (n-times)<br>_<br>- FanSpeedDeadZone<br>- FanInDeadZone<br>- FanRunTimeDeadZone<br>- FanDwellTimeDeadZone<br>- FreshAirMinValue<br>- TempFrostAlarm<br>- SplitHeatDefVal<br>- BUSActuatorsCP ON/OFF<br>_<br>- BUSActuatorsHSB ON/OFF<br>_<br>- BUSActuatorsFA ON/OFF<br>_<br>- BUSActuatorsFS ON/OFF<br>_<br>-<br>Diagnostic Data<br>- TempRoomSetpAct<br>- HVACModeAct<br>- ContrModeAct<br>- HeatCoolMode<br>- ValueEnergyDem<br>-|
|---|---|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>- Security Switch<br>- Frost Room Input<br>-|- FrostRoom<br>- SecurityStop<br>-<br>Alarms|


-----

###### 3.3.4.2 WHPC, Additions for Air Quality These additions allow air quality control with a water heat pump unit with a damper. The output ActPosSetpFreshAir is in the basic part of the WHPC.

 The ‘Outside AQ Sensor’ may be in the same or in a different zone (binding group) as the ‘Outside Temperature Sensor’. Depending on this the zone parameters have to be implemented.

 Principal Schematic

OutsideSensorZone_g

Outside Water Heat Pump
Air Quality Controller
Sensor AQOutside (only AQ Part)

Apartment_x . Room_y . SubZone_z

Room
Air Quality
Sensor AQRoom

###### Functional Block Diagram

Water Heat Pump Control (Additions for Air Quality) 259
(WHPC)

Inputs Outputs

Binding Grp.: OutsideSensorZone_g

AQOutside

**IR**

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

AQRoom

**IR**

AQSetpEff

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                               -                                
Optional: Optional:
                               -                                - OutsideSensorZone_g (LTE)

                                                          
Alarms

                                                          
© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 31 f 236

|Water Heat Pump Control (Additions for Air Quality) 259<br>(WHPC)|Col2|
|---|---|
|||
|Inputs<br>Outputs|Inputs<br>Outputs|
|Binding Grp.: OutsideSensorZone_g<br>AQOutside|Binding Grp.: OutsideSensorZone_g<br>AQOutside|
|Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>AQRoom<br>AQSetpEff|Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>AQRoom<br>AQSetpEff|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>-<br>Optional:<br>- OutsideSensorZone_g (LTE)<br>-<br>-<br>Alarms|


-----

###### 3.3.4.3 WHPC, Additions for Integrated Optimiser These additions allow the controller to determine optimised start an stop. For applications with electrical heating, also the tariff situation can be taken in consideration.

 Principal Schematic

Apartment_x . Room_y . SubZone_z

Supervisor with Water Heat Pump
HVAC Scheduler PresenceStatus Controller
Different FB's (only Optimiser Part)
see also Basic Part TempRoom etc.

HVACModeEffNext etc.

Apartment_m . Room_n . SubZone_o

Supervisor
with
Tariff etc. Tariff etc

###### Functional Block Diagram

Water Heat Pump Control (Additions for Integrated Optimiser) 259
(WHPC)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

PresenceStatus

**IR**

HVACModeEffNext

**IR**

TempRoomSetpHeatEffNext
**IR**

TempRoomSetpCoolEffNext
**IR**

Binding Grp.: Apartment_m . Room_n . SubZone_o
(link with zone of the energy management)

Tariff

**IR**

TariffNext

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                               -                               
Optional: Optional:
                               -                               - Apartment_m (LTE)

                                          - Room_n (LTE)

                                           - SubZone_o (LTE)

                                             - SubscribedPowerPerTariff
                                                          
Alarms

                                                          
##### 3.3.5 Datapoint description
###### Overview

 See clause 3.9.1.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 32 f 236

|Water Heat Pump Control (Additions for Integrated Optimiser) 259<br>(WHPC)|Col2|
|---|---|
|||
|Inputs<br>Outputs|Inputs<br>Outputs|
|HVACModeEffNext<br>PresenceStatus<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>TempRoomSetpCoolEffNext<br>TempRoomSetpHeatEffNext|HVACModeEffNext<br>PresenceStatus<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>TempRoomSetpCoolEffNext<br>TempRoomSetpHeatEffNext|
|Binding Grp.: Apartment_m . Room_n . SubZone_o<br>(link with zone of the energy management)<br>TariffNext<br>Tariff|Binding Grp.: Apartment_m . Room_n . SubZone_o<br>(link with zone of the energy management)<br>TariffNext<br>Tariff|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>-<br>Optional:<br>- Apartment_m  (LTE)<br>- Room_n  (LTE)<br>- SubZone_o  (LTE)<br>- SubscribedPowerPerTariff<br>-|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|-<br>Alarms|


-----

###### WHPC Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** TempOutside **(GOb)** (GO) **O**

TempRoom **GOb** GO GO **M**

TempReturnAir **(GOb)** (GO) **O**

HVACModeEff **NAb** NA NA **M1**

HVACModeOptim **NAb** NA NA **O**

TempRoomSetpSetHeatEff(4) **NAb** NA NA **M1**

TempRoomSetpSetCoolEff(4) **NAb** NA NA **M1**

TempRoomSetpHeatEff **(GOb)** (GO) M2

TempRoomSetpCoolEff **(GOb)** (GO) M2

TempRoomSetpOptimHeatShift **(GOb)** (GO) **O**

TempRoomSetpOptimCoolShift **(GOb)** (GO) **O**

FanSpeedUser **(GOb)** (GO) **O**

FanManual **(GOb)** (GO) NA

DisableDamper **(GOb)** (GO) **O**

SplitHeat **NAb** NA NA **O**

EnableHeat **NAb** NA NA **O**

ContrMode **(GOb)** (GO) **O**

EmergMode **(GOb)** (GO) **O**

**cont**

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 33 f 236

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|TempOutside|**(GOb)**||(GO)|**O **|
||TempRoom|**GOb **|GO|GO|**M **|
||TempReturnAir|**(GOb)**||(GO)|**O **|
||HVACModeEff|**NAb **|NA|NA|**M1**|
||HVACModeOptim|**NAb **|NA|NA|**O **|
||TempRoomSetpSetHeatEff(4)|**NAb **|NA|NA|**M1**|
||TempRoomSetpSetCoolEff(4)|**NAb **|NA|NA|**M1**|
||TempRoomSetpHeatEff|**(GOb)**||(GO)|** M2**|
||TempRoomSetpCoolEff|**(GOb)**||(GO)|** M2**|
||TempRoomSetpOptimHeatShift|**(GOb)**||(GO)|**O **|
||TempRoomSetpOptimCoolShift|**(GOb)**||(GO)|**O **|
||FanSpeedUser|**(GOb)**||(GO)|**O **|
||FanManual|**(GOb)**||(GO)|** NA**|
||DisableDamper|**(GOb)**||(GO)|**O **|
||SplitHeat|**NAb **|NA|NA|**O **|
||EnableHeat|**NAb **|NA|NA|**O **|
||ContrMode|**(GOb)**||(GO)|**O **|
||EmergMode|**(GOb)**||(GO)|**O **|
|**cont**||||||


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|AQOutside|**(GOb)**||(GO)|**O **|
|**cont**|AQRoom|**(GOb)**||(GO)|**O **|
||AQSetpEff|**(GOb)**||(GO)|**O **|
||PresenceStatus|**(GOb)**||(GO)|**O **|
||HVACModeEffNext|**NAb **|NA|NA|**O **|
||TempRoomSetpHeatEfNext|**NAb **|NA|NA|**O **|
||TempRoomSetpCoolEfNext|**NAb **|NA|NA|**O **|
||Tariff|**(GOb)**||(GO)|**O **|
||TariffNext|**(GOb)**||(GO)|**O **|
|||||||
|**Outputs**|CompressorPosSetp|**GOb **|GO|GO|**M **|
||HeatCoolMode|**(GOb)**||(GO)|**O **|
||ActPosSetpHeatStageB|**(GOb)**||(GO)|**O **|
||ActPosSetpFreshAir|**(GOb)**||(GO)|**O **|
||FanSpeedSetp|**GOb **|GO|GO|**M **|
||EnergyDemAH|**NAb **|NA|NA|**O **|


###### WHPC LTE specific Properties

**Support**

**Parameter** Apartment_x **M**

Room_y **M**

SubZone_z **M**

Apartment_u **O**

Room_v **O**

SubZone_w **O**

OutsideSensorZone_f **O**

OutsideSensorZone_g **O**

Apartment_m **O**

Room_n **O**

SubZone_o **O**

DistrSegmH_b **O**

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 34 f 236

|c Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment_x|**M **|
||<br>Room_y|**M **|
||SubZone_z|**M **|
||<br>Apartment_u|**O **|
||<br>Room_v|**O **|
||<br>SubZone_w|**O **|
||<br>OutsideSensorZone_f|**O **|
||<br>OutsideSensorZone_g|**O **|
||Apartment_m|**O **|
||<br>Room_n|**O **|
||<br>SubZone_o|**O **|
||<br>DistrSegmH_b|**O **|


-----

###### WHPC Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** FanSpeed#1_ON **O**

FanSpeed#1_OFF **O**

FanSpeed#2_ON **O**

FanSpeed#2_OFF **O**

FanSpeed#3_ON **O**

FanSpeed#3_OFF **O**

FanSpeed#4_ON **O**

FanSpeed#4_OFF **O**

FanSpeed#5_ON **O**

FanSpeed#5_OFF **O**

FanSpeedDeadZone **O**

FanInDeadZone **O**

FanRunTimeDeadZone **O**

FanDwellTimeDeadZone **O**

FreshAirMinValue **O**

TempFrostAlarm **O**

SplitHeatDefValue **O**

BUSActuatorCP_ON/OFF **O**

BUSActuatorHSB_ON/OFF **O**

BUSActuatorFA_ON/OFF **O**

BUSActuatorFS_ON/OFF **O**

**DiagnosticData** TempRoomSetpAct **O**

HVACModeAct **O**

ContrModeAct **O**

HeatCoolMode **O**

ValueEnergyDem **O**

##### 3.3.6 Detailed Specification of the Datapoints
###### See 3.9.2.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 35 f 236

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|FanSpeed#1_ON|**O **|
||<br>FanSpeed#1_OFF|**O **|
||<br>FanSpeed#2_ON|**O **|
||<br>FanSpeed#2_OFF|**O **|
||<br>FanSpeed#3_ON|**O **|
||<br>FanSpeed#3_OFF|**O **|
||<br>FanSpeed#4_ON|**O **|
||<br>FanSpeed#4_OFF|**O **|
||<br>FanSpeed#5_ON|**O **|
||<br>FanSpeed#5_OFF|**O **|
||<br>FanSpeedDeadZone|**O **|
||FanInDeadZone|**O **|
||FanRunTimeDeadZone|**O **|
||FanDwellTimeDeadZone|**O **|
||FreshAirMinValue|**O **|
||TempFrostAlarm|**O **|
||SplitHeatDefValue|**O **|
||BUSActuatorCP_ON/OFF|**O **|
||<br>BUSActuatorHSB_ON/OFF|**O **|
||<br>BUSActuatorFA_ON/OFF|**O **|
||<br>BUSActuatorFS_ON/OFF|**O **|
||||
|**DiagnosticData**|TempRoomSetpAct|**O **|
||HVACModeAct|**O **|
||ContrModeAct|**O **|
||HeatCoolMode|**O **|
||ValueEnergyDem|**O **|


-----

#### 3.4 Split Unit Control (SPUC)

##### 3.4.1 Aims and objectives
###### The Functional Block ‘Split Unit Control’ includes all important functionality for the split unit applications.

 The Functional Block ‘Split Unit Control’ takes the inputs from the ‘Room Setpoint Manager’ and different sensor and HMI Functional Blocks and eventually from a supervisor Functional Block.

 Information needed for the actuators and for indication or in a supervisor is provided to the bus.

##### 3.4.2 Functional specifications
###### The Functional Block is divided into three parts, the Basic Part, Additions for Air Quality and Additions for Integrated Optimiser.

 Detailed information about the different datapoints can be found in clause 3.9 Datapoints.

 Inputs

  TempOutside These temperature values and the AQ values TempRoom  are delivered by the corresponding sensor AQOutside  Functional Blocks (either in separate devices AQRoom  or included in the same device as the TempReturnAir  controller block).
  PresenceStatus The status of the presence detector is used e.g. for learning purposes in an optimiser.
  HVACModeEff The effective HVAC mode and the effective temperature TempRoomSetpSetHeatEff (4) setpoint values are delivered from the TempRoomSetpSetCoolEff (4) ‘Room Setpoint Manager’. TempRoomSetpHeatEff The temperature setpoint values are delivered TempRoomSetpCoolEff either in sets of 4 values (comfort, standby, AQSetpEff economy and building protection for heating and for cooling) for normal applications or just one value for simple heating only or cooling only applications. The effective AQ setpoint value is delivered from the 'Setpoint Manager Air Quality'.
  HVACModeEffNext Next HVAC mode or next temperature setpoints needed TempRoomSetpHeatEffNext for optimiser purposes. TempRoomSetpCoolEffNext
  HVACModeOptim The optimised HVAC Mode and the optimiser TempRmSetpOptimHeatShift shift values originate from an optimiser. TempRmSetpOptimCoolShift The optimised mode overrides the mode from the RSM. The two shift values are used to shift the setpoints (heating and cooling) of the active  HVACMode.
  FanSpeedUser This information is delivered by the FanManual corresponding Functional Block, (either in a separate device or included in the same device as the controller block).
  DisableDamper This information is used to disable the damper. It has to be delivered by a supervisor (see also ContrMode).

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 36 f 236


-----

######  SplitHeat A water heat pump may have two heating stages. EnableHeat (stage A heat pump, stage B electrical register.) In this case the splitting has t.b.d. Base  is the ‘ValueEnergyDem’. The split value  defines at which value the stage B starts. The enable information defines which kind of energy is available. These two information have to be delivered from a “supervisor”.
  Tariff This information is provided by a supervisor with  TariffNext e.g. tariff calculation.
  ContrMode The controlling mode originates from a “supervisor” (see Functional Block ‘Programme to HVAC-Mode Conversion’ or ‘HVAC Optimiser).
  EmergMode The EmergMode originates from a “supervisor” (see Functional Block ‘HVAC Emergency Source’.
 Outputs

  CompressorPosSetp This information is used in the Functional Block HeatCoolMode 'Compressor Actuator'. This block may be in the compressor device or in the controller device.
  ActPosSetpHeatStageB This information is used in the Functional Blocks 'Electrical Heat Element Control' or 'HVAC Valve'. These blocks may be in separate devices or in the same device as the controller block. 
  ActPosSetpFreshAir This information is used for the actuator Functional Block (damper). This block may be in separate devices or in the same device as the controller block.
  FanSpeedSetp This information is used to control the fan ('Fan Actuator').
  EnergyDemAH This information contains the value used for energy demand co-ordination with the producer of e.g. hot water and it can be used in a supervisor for general information. The LTE information is completed with an attribute containing information from the ContrMode. Binding Groups (LTE)

 The Functional Block (with additions) shows up to 5 different binding groups.
  Binding group x.y.z This binding group corresponds with the room / zone to which the Functional Block effectively belongs.
  Binding group u.v.w This binding group represents the scheduling zone.
  Binding group m.n.o This binding group represents a group for optimising / energy management purposes. The behaviour is similar to the zone for the 'programme'.
  OutsideSensorZone_f No special features
  OutsideSensorZone_g Second zone if necessary for AQ
  DistrSegmH_b Distribution segment for heating water (air heater).

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 37 f 236


-----

###### Parameters

  FanSpeed#x_ON ON and OFF values for each fan step, taken from FanSpeed#x_OFF ValueEnergyDem.

  FanSpeedDeadZone Definition of the fan speed in the dead zone.

  FanInDeadZone For return air applications FanInDeadZone defines FanRunTimeDeadZone whether the fan is running or not. If it is running, FanDwellTimeDeadZone it runs at the above defined speed. In addition the run time and the dwell time can be defined.

  FreshAirMinValue Minimum fresh air value for applications with fresh air damper.

  TempFrostAlarm Temperature value at which the frost alarm is generated.

  SplitHeatDefValue Default value for the percentage of ValueEnergyDem at which the split of stageA and stageB is defined.

  BUSActuatorCP_ON/OFF ON/OFF for BUS information for compressor output in case of local actuator connection (reducing BUS load).

  BUSActuatorHSB_ON/OFF ON/OFF for BUS information for heat stage B output in case of local actuator connection (reducing BUS load).

  BUSActuatorFA_ON/OFF ON/OFF for BUS information for fresh air output in case of local actuator connection (reducing BUS load).

  BUSActuatorFS_ON/OFF ON/OFF for BUS information for fan speed output in case of local actuator connection (reducing BUS load).

 Diagnostic Data

  TempRoomSetpAct These information are used in a supervisor HVACModeAct or in a user HMI.  ContrModeAct HeatCoolMode

  ValueEnergyDem This information contains the theoretical overall value for the energy demand. It is company specific calculated and can be used for indication purposes. 

 Alarms

  FrostRoom Alarm when the room temperature falls below TempFrostAlarm or if the frost room input is activated.

  SecurityStop Alarm when the security switch is activated (e.g. cover of the fan coil open).

##### 3.4.3 Constraints
###### None.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 38 f 236


-----

##### 3.4.4 Functional Block Diagram

###### 3.4.4.1 Split Unit Control (Basic Part)

Split Unit Control (Basic Part)
(SPUC)

Inputs

Binding Grp.: OutsideSensorZone_f

TempOutside

**IR**

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

TempRoom

**IR** M

TempReturnAir CompressorPosSetp

**IR**


**W**


Alternative Inputs:
M1 / M2
These Inputs are mandatory either or.
M1: For HVACMode driven systems
consisting of:

      - HVACModeEff plus

      - TempRoomSetpSetHeatEff and/or

      - TempRoomSetpSetCoolEff
M2: For temperature driven systems
consisting of:

      - TempRoomSetpHeatEff and/or

      - TempRoomSetpCoolEff


**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**


HeatCoolMode
**W**


HVACModeOptim ActPosSetpHeatStageB Mandatory: Mandatory:

**W**              -              - Apartment_x (LTE)

TempRoomSetpSetHeatEff (4) ActPosSetpFreshAir - Room_y (LTE)

**W**              - SubZone_z (LTE)

                                                                                  
TempRoomSetpSetCoolEff (4)

Optional: Optional:

TempRoomSetpHeatEff - Security Switch - Apartment_u (LTE)

                                           - Frost Room Input                                            - Room_v (LTE)

TempRoomSetpCoolEff - - SubZone_w (LTE)

                                                              - OutsideSensorZone_f (LTE)
– DistrSegmH_b

TempRoomSetpOptimHeatShift - FanSpeed#x_ON (n-times)

                                                            - FanSpeed#x_OFF (n-times)

TempRoomSetpOptimCoolShift - FanSpeedDeadZone

                                                          - FanInDeadZone

                                                      - FanRunTimeDeadZone

FanSpeedUser FanSpeedSetp

M **W**                  - FanDwellTimeDeadZone


FanManual
**IR**

DisableDamper

**IR**

SplitHeat

**IR**


**IR** Diagnostic Data

                                                          - TempRoomSetpAct

Binding Grp.: Apartment_u . Room_v . SubZone_w           - HVACModeAct
(link with zone of scheduler (PMC))                - ContrModeAct

ContrMode     - HeatCoolMode

**IR** - ValueEnergyDem

                                                                                       EmergMode
**IR**

Binding Grp.: DistrSegmH_b
(link with heat distribution segment)                 - FrostRoom

                                                                        - SecurityStop

EnergyDemAH **IR**                    
###### 3.4.4.2 SPUC, Additions for Air Quality These additions allow air quality control with a split unit with a damper. The output ActPosSetpFreshAir is in the basic part of the SPUC.

 The ‘Outside AQ Sensor’ may be in the same or in a different zone (binding group) as the ‘Outside Temperature Sensor’. Depending on this the zone parameters have to be implemented.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 39 f 236


-----

###### Principal Schematic

OutsideSensorZone_g

Outside Split Unit
Air Quality Controller
Sensor AQOutside (only AQ Part)

Apartment_x . Room_y . SubZone_z

Room
Air Quality
Sensor AQRoom

###### Functional Block Diagram

Split Unit Control (Additions for Air Quality) 260
(SPUC)

Inputs Outputs

Binding Grp.: OutsideSensorZone_g

AQOutside

**IR**

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

AQRoom

**IR**

AQSetpEff

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                               -                                
Optional: Optional:
                               -                                - OutsideSensorZone_g (LTE)

                                                          
Alarms

                                                          
###### 3.4.4.3 SPUC, Additions for Integrated Optimiser These additions allow the controller to determine optimised start an stop. For applications with electrical heating, also the tariff situation can be taken in consideration.

 Principal Schematic

Apartment_x . Room_y . SubZone_z

Supervisor with Split Unit
HVAC Scheduler PresenceStatus Controller
Different FB's (only Optimiser Part)
see also Basic Part TempRoom etc.

HVACModeEffNext etc.

Apartment_m . Room_n . SubZone_o

Supervisor
with
Tariff etc. Tariff etc

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 40 f 236

|Split Unit Control (Additions for Air Quality) 260<br>(SPUC)|Col2|
|---|---|
|||
|Inputs<br>Outputs|Inputs<br>Outputs|
|Binding Grp.: OutsideSensorZone_g<br>AQOutside|Binding Grp.: OutsideSensorZone_g<br>AQOutside|
|Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>AQRoom<br>AQSetpEff|Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>AQRoom<br>AQSetpEff|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>-<br>Optional:<br>- OutsideSensorZone_g (LTE)<br>-<br>-<br>Alarms|


-----

###### Functional Block Diagram

Split Unit Control (Additions for Integrated Optimiser) 260
(SPUC)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

PresenceStatus

**IR**

HVACModeEffNext

**IR**

TempRoomSetpHeatEffNext
**IR**

TempRoomSetpCoolEffNext
**IR**

Binding Grp.: Apartment_m . Room_n . SubZone_o
(link with zone of the energy management)

Tariff

**IR**

TariffNext

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                               -                               
Optional: Optional:
                               -                               - Apartment_m (LTE)

                                          - Room_n (LTE)

                                           - SubZone_o (LTE)

                                             - SubscribedPowerPerTariff
                                                          
Alarms

                                                          
##### 3.4.5 Datapoint description

###### Overview See clause 3.9.1.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 41 f 236

|Split Unit Control (Additions for Integrated Optimiser) 260<br>(SPUC)|Col2|
|---|---|
|||
|Inputs<br>Outputs|Inputs<br>Outputs|
|HVACModeEffNext<br>PresenceStatus<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>TempRoomSetpCoolEffNext<br>TempRoomSetpHeatEffNext|HVACModeEffNext<br>PresenceStatus<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>TempRoomSetpCoolEffNext<br>TempRoomSetpHeatEffNext|
|Binding Grp.: Apartment_m . Room_n . SubZone_o<br>(link with zone of the energy management)<br>TariffNext<br>Tariff|Binding Grp.: Apartment_m . Room_n . SubZone_o<br>(link with zone of the energy management)<br>TariffNext<br>Tariff|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>-<br>Optional:<br>- Apartment_m  (LTE)<br>- Room_n  (LTE)<br>- SubZone_o  (LTE)<br>- SubscribedPowerPerTariff<br>-|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|-<br>Alarms|


-----

###### SPUC Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** TempOutside **(GOb)** (GO) **O**

TempRoom **GOb** GO GO **M**

TempReturnAir **(GOb)** (GO) **O**

HVACModeEff **NAb** NA NA **M1**

HVACModeOptim **NAb** NA NA **O**

TempRoomSetpSetHeatEff(4) **NAb** NA NA **M1**

TempRoomSetpSetCoolEff(4) **NAb** NA NA **M1**

TempRoomSetpHeatEff **(GOb)** (GO) M2

TempRoomSetpCoolEff **(GOb)** (GO) M2

TempRoomSetpOptimHeatShift **(GOb)** (GO) **O**

TempRoomSetpOptimCoolShift **(GOb)** (GO) **O**

FanSpeedUser **(GOb)** (GO) **O**

FanManual **(GOb)** (GO) NA

DisableDamper **(GOb)** (GO) **O**

SplitHeat **NAb** NA NA **O**

EnableHeat **NAb** NA NA **O**

ContrMode **(GOb)** (GO) **O**

EmergMode **(GOb)** (GO) **O**

**Cont**

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 42 f 236

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|TempOutside|**(GOb)**||(GO)|**O **|
||TempRoom|**GOb **|GO|GO|**M **|
||TempReturnAir|**(GOb)**||(GO)|**O **|
||HVACModeEff|**NAb **|NA|NA|**M1**|
||HVACModeOptim|**NAb **|NA|NA|**O **|
||TempRoomSetpSetHeatEff(4)|**NAb **|NA|NA|**M1**|
||TempRoomSetpSetCoolEff(4)|**NAb **|NA|NA|**M1**|
||TempRoomSetpHeatEff|**(GOb)**||(GO)|** M2**|
||TempRoomSetpCoolEff|**(GOb)**||(GO)|** M2**|
||TempRoomSetpOptimHeatShift|**(GOb)**||(GO)|**O **|
||TempRoomSetpOptimCoolShift|**(GOb)**||(GO)|**O **|
||FanSpeedUser|**(GOb)**||(GO)|**O **|
||FanManual|**(GOb)**||(GO)|** NA**|
||DisableDamper|**(GOb)**||(GO)|**O **|
||SplitHeat|**NAb **|NA|NA|**O **|
||EnableHeat|**NAb **|NA|NA|**O **|
||ContrMode|**(GOb)**||(GO)|**O **|
||EmergMode|**(GOb)**||(GO)|**O **|
|**Cont**||||||


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|AQOutside|**(GOb)**||(GO)|**O **|
|**Cont**|AQRoom|**(GOb)**||(GO)|**O **|
||AQSetpEff|**(GOb)**||(GO)|**O **|
||PresenceStatus|**(GOb)**||(GO)|**O **|
||HVACModeEffNext|**NAb **|NA|NA|**O **|
||TempRoomSetpHeatEfNext|**NAb **|NA|NA|**O **|
||TempRoomSetpCoolEfNext|**NAb **|NA|NA|**O **|
||Tariff|**(GOb)**||(GO)|**O **|
||TariffNext|**(GOb)**||(GO)|**O **|
|||||||
|**Outputs**|CompressorPosSetp|**GOb **|GO|GO|**M **|
||HeatCoolMode|**(GOb)**||(GO)|**O **|
||ActPosSetpHeatStageB|**(GOb)**||(GO)|**O **|
||ActPosSetpFreshAir|**(GOb)**||(GO)|**O **|
||FanSpeedSetp|**GOb **|GO|GO|**M **|
||EnergyDemAH|**NAb **|NA|NA|**O **|


###### SPUC LTE specific Properties

**Support**

**Parameter** Apartment_x **M**

Room_y **M**

SubZone_z **M**

Apartment_u **O**

Room_v **O**

SubZone_w **O**

OutsideSensorZone_f **O**

OutsideSensorZone_g **O**

Apartment_m **O**

Room_n **O**

SubZone_o **O**

DistrSegmH_b **O**

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 43 f 236

|Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment_x|**M **|
||<br>Room_y|**M **|
||SubZone_z|**M **|
||<br>Apartment_u|**O **|
||<br>Room_v|**O **|
||<br>SubZone_w|**O **|
||<br>OutsideSensorZone_f|**O **|
||<br>OutsideSensorZone_g|**O **|
||Apartment_m|**O **|
||<br>Room_n|**O **|
||<br>SubZone_o|**O **|
||<br>DistrSegmH_b|**O **|


-----

###### SPUC Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** FanSpeed#1_ON **O**

FanSpeed#1_OFF **O**

FanSpeed#2_ON **O**

FanSpeed#2_OFF **O**

FanSpeed#3_ON **O**

FanSpeed#3_OFF **O**

FanSpeed#4_ON **O**

FanSpeed#4_OFF **O**

FanSpeed#5_ON **O**

FanSpeed#5_OFF **O**

FanSpeedDeadZone **O**

FanInDeadZone **O**

FanRunTimeDeadZone **O**

FanDwellTimeDeadZone **O**

FreshAirMinValue **O**

TempFrostAlarm **O**

SplitHeatDefValue **O**

BUSActuatorCP_ON/OFF **O**

BUSActuatorHSB_ON/OFF **O**

BUSActuatorFA_ON/OFF **O**

BUSActuatorFS_ON/OFF **O**

**DiagnosticData** TempRoomSetpAct **O**

HVACModeAct **O**

ContrModeAct **O**

HeatCoolMode **O**

ValueEnergyDem **O**

##### 3.4.6 Detailed Specification of the Datapoints
###### See 3.9.2.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 44 f 236

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|FanSpeed#1_ON|**O **|
||<br>FanSpeed#1_OFF|**O **|
||<br>FanSpeed#2_ON|**O **|
||<br>FanSpeed#2_OFF|**O **|
||<br>FanSpeed#3_ON|**O **|
||<br>FanSpeed#3_OFF|**O **|
||<br>FanSpeed#4_ON|**O **|
||<br>FanSpeed#4_OFF|**O **|
||<br>FanSpeed#5_ON|**O **|
||<br>FanSpeed#5_OFF|**O **|
||<br>FanSpeedDeadZone|**O **|
||FanInDeadZone|**O **|
||FanRunTimeDeadZone|**O **|
||FanDwellTimeDeadZone|**O **|
||FreshAirMinValue|**O **|
||TempFrostAlarm|**O **|
||SplitHeatDefValue|**O **|
||BUSActuatorCP_ON/OFF|**O **|
||<br>BUSActuatorHSB_ON/OFF|**O **|
||<br>BUSActuatorFA_ON/OFF|**O **|
||<br>BUSActuatorFS_ON/OFF|**O **|
||||
|**DiagnosticData**|TempRoomSetpAct|**O **|
||HVACModeAct|**O **|
||ContrModeAct|**O **|
||HeatCoolMode|**O **|
||ValueEnergyDem|**O **|


-----

#### 3.5 Radiator and Chilled Ceiling Room Control (RCCRC)

##### 3.5.1 Aims and objectives
###### The Functional Block ‘Radiator and Chilled Ceiling Room Control’ includes all important functionality for the radiator and chilled ceiling applications. It also is applicable for floor heating.

 The Functional Block ‘Radiator and Chilled Ceiling Room Control’ takes the inputs from the ‘Room Setpoint Manager’ and different sensor and HMI Functional Blocks and eventually form a supervisor Functional Block..

 Information needed for the actuators and for indication or in a supervisor is provided to the bus.

##### 3.5.2 Functional specifications

###### The Functional Block is divided into three parts, the Basic Part, Additions for Integrated Optimiser and Additions for Status, Lock and Force Information of Energy Producers.

 Detailed information about the different datapoints can be found in clause 3.9 Datapoints.

 Inputs

  TempOutside These temperature values are delivered by the TempRoom corresponding sensor Functional Blocks TempFloor (either in separate devices or included in the same device as the controller block).

  PresenceStatus The status of the presence detector is used e.g. for learning purposes in an optimiser.

  HVACModeEff The effective HVAC mode and the effective temperature TempRoomSetpSetHeatEff (4) setpoint values are delivered from the TempRoomSetpSetCoolEff (4) ‘Room Setpoint Manager’. TempRoomSetpHeatEff The temperature setpoint values are delivered TempRoomSetpCoolEff either in sets of 4 values (comfort, standby, economy and building protection for heating and for cooling) for normal applications or just one value for simple heating only or cooling only applications.

  HVACModeEffNext Next HVAC mode or next temperature setpoints needed TempRoomSetpHeatEffNext for optimiser purposes. TempRoomSetpCoolEffNext

  HVACModeOptim The optimised HVAC Mode and the optimiser TempRmSetpOptimHeatShift shift values originate from an optimiser. TempRmSetpOptimCoolShift The optimised mode overrides the mode from the RSM. The two shift values are used to shift the setpoints (heating and cooling) of the active  HVACMode.

  ChangeOverStatusWater These information are delivered by the DewPointStatus corresponding Functional Blocks, (either in separate devices or included in the same device as the controller block).

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 45 f 236


-----

######  SplitHeat Fancoils may have two heating or cooling stages. SplitCool In this case the splitting has t.b.d. Base  EnableHeat is the ‘ValueEnergyDem’. The split value  EnableCool defines at which value the stage B starts. The enable information defines which kind of energy is available. These four information have to be delivered from a “smart supervisor”.
  Tariff This information is provided by a supervisor with  TariffNext e.g. tariff calculation.
  ForceSignHFDM The forcing, locking and status information LockSignHFDM is delivered from the 'Heating Flow Demand Manager' ForceSignHPM and the 'Cooling Flow Demand Manager'. LockSignHPM StatusHPM ForceSignCFDM LockSignCFDM ForceSignCPM LockSignCPM StatusCPM
  ContrMode The controlling mode originates from a “supervisor” (see Functional Block ‘Programme to HVAC-Mode Conversion’ or ‘HVAC Optimiser’).
 Outputs

  ActPosSetpHeatStageA These information is used for the actuator ActPosSetpHeatStageB Functional Blocks (valve, electrical power ActPosSetpCoolStageA switch or damper). These blocks may be ActPosSetpCoolStageB in separate devices or in the same device as the controller block.
  EnergyDemRD This information contains the value used for energy EnergyDemCC demand co-ordination with the producer of e.g. hot and cold water and it can be used in a supervisor for general information. The LTE information is completed with an attribute containing information from the ContrMode.
 Binding Groups (LTE)

 The Functional Block (with Additions) shows 6 different binding groups.

  Binding group x.y.z This binding group corresponds with the room / zone to which the Functional Block effectively belongs.
  Binding group u.v.w This binding group represents the scheduling zone.
  Binding group m.n.o This binding group represents a group for optimising / energy management purposes. The behaviour is similar to the zone for the 'programme'.
  OutsideSensorZone_f no special features
  DistrSegmH_a Distributions segment for heating water (radiator).
  DistrSegmC_c Distribution segment for cooling water (chilled ceiling).

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 46 f 236


-----

###### Parameters

  ControlSequence This parameter defines whether the controller has to work in heating only, cooling only or in both.

  TempFrostAlarm Temperature value at which the frost alarm is generated.

  SplitHeatDefValue Default value for the percentage of ValueEnergyDem SplitCoolDefValue at which the split of stageA and stageB is defined.

  BUSActuatorHSA_ON/OFF ON/OFF for BUS information for heat stage A output in case of local actuator connection (reducing BUS load).

  BUSActuatorHSB_ON/OFF ON/OFF for BUS information for heat stage B output in case of local actuator connection (reducing BUS load).

  BUSActuatorCSA_ON/OFF ON/OFF for BUS information for cool stage A output in case of local actuator connection (reducing BUS load).

  BUSActuatorCSB_ON/OFF ON/OFF for BUS information for cool stage B output in case of local actuator connection (reducing BUS load).

 Diagnostic Data

  TempRoomSetpAct These information are used in a supervisor HVACModeAct or in a user HMI. ContrModeAct HeatCoolMode

  ValueEnergyDem This information contains a theoretical overall value for the energy demand. It is company specific calculated and can be used for indication purposes.

 Alarms

  FrostRoom Alarm when the room temperature falls below TempFrostAlarm or if the frost room input is activated.

##### 3.5.3 Constraints
###### None.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 47 f 236


-----

##### 3.5.4 Functional Block Diagram

###### 3.5.4.1 Radiator and Chilled Ceiling Room Control (Basic Part)

Radiator and Chilled Ceiling Room Control (Basic Part) 257 Alternative Inputs:
(RCCRC) M1 / M2

These Inputs are mandatory either or.

Inputs Outputs M1: For HVACMode driven systems

Binding Grp.: OutsideSensorZone_f consisting of:

                                                        - HVACModeEff plus

**IR** TempOutside - TempRoomSetpSetHeatEff and/or

                                                         - TempRoomSetpSetCoolEff

Binding Grp.: Apartment_x . Room_y . SubZone_z M2: For temperature driven systems
(link with effective space zone) consisting of:

                                                           - TempRoomSetpHeatEff and/or

**IR** M TempRoom ActPosSetpHeatStageA M3 **W** - TempRoomSetpCoolEff

ActPosSetpHeatStageB

**IR** M TempFloor **W** Ev. alternative Outputs:

M3 / M4:

ActPosSetpCoolStageA

HVACModeEff M4 **W** These outputs are mandatory either or, or both.

**IR** M1 M3: For heating only applications

HVACModeOptim ActPosSetpCoolStageB **W** M4: For cooling only applications

**IR** M3 + M4: For heating and cooling applications

TempRoomSetpSetHeatEff (4)

**IR** M1

TempRoomSetpSetCoolEff (4)

**IR** M1

TempRoomSetpHeatEff

**IR** M2

TempRoomSetpCoolEff

**IR** M2

Hardwired I/O’s Parameters & Diagnostic Data

TempRmSetpOptimHeatShift

**IR** Mandatory: Mandatory:

                                                                          -                                                                          - Apartment_x (LTE)

TempRmSetpOptimCoolShift

**IR** - Room_y (LTE)

                                                                  - SubZone_z (LTE)

                                                                                                         
Optional: Optional:

DewPointStatus

**IR** - Frost Room Input - Apartment_u (LTE)

                                                                          -                                                                          - Room_v (LTE)

SplitHeat      - SubZone_w (LTE)

**IR** - OutsideSensorZone_f (LTE)

EnableHeat      - DistrSegmH_a (LTE)

**IR** - DistrSegmC_c (LTE)

                                                                    - ControlSequence

SplitCool

**IR** - TempFrostAlarm

                                                                      - SplitHeatDefVal

EnableCool      - SplitCoolDefVal

**IR** - BUSActuatorHSA_On/Off

                                                             - BUSActuatorHSB_On/Off

                                                             - BUSActuatorCSA_On/Off

                                                             - BUSActuatorCSB_On/Off

                                                                                                         
Binding Grp.: Apartment_u . Room_v . SubZone_w
(link with zone of scheduler (PMC)) Diagnostic Data:

                                                           - TempRoomSetpAct

**IR** ContrMode - HVACModeAct

                                                               - ContrModeAct

                                                              - HeatCoolMode

Binding Grp.: DistrSegmH_a

                                                              - ValueEnergyDem

(link with heat distribution segment)

                                                                                                         
ChangeOverStatusWater EnergyDemRD

**IR** **IR**

Binding Grp.: DistrSegmC_c
(link with cool distribution segment)                - FrostRoom

                                                                                                         
ChangeOverStatusWater EnergyDemCC
**IR** **IR**

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 48 f 236

|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>- Frost Room Input<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>- Apartment x (LTE)<br>_<br>- Room y (LTE)<br>_<br>- SubZone z (LTE)<br>_<br>-<br>Optional:<br>- Apartment u (LTE)<br>_<br>- Room v (LTE)<br>_<br>- SubZone w (LTE)<br>_<br>- OutsideSensorZone f (LTE)<br>_<br>- DistrSegmH a (LTE)<br>_<br>- DistrSegmC c (LTE)<br>_<br>- ControlSequence<br>- TempFrostAlarm<br>- SplitHeatDefVal<br>- SplitCoolDefVal<br>- BUSActuatorHSA On/Off<br>_<br>- BUSActuatorHSB On/Off<br>_<br>- BUSActuatorCSA On/Off<br>_<br>- BUSActuatorCSB On/Off<br>_<br>-<br>Diagnostic Data:<br>- TempRoomSetpAct<br>- HVACModeAct<br>- ContrModeAct<br>- HeatCoolMode<br>- ValueEnergyDem<br>-|
|---|---|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>- Frost Room Input<br>-|- FrostRoom<br>-<br>Alarms|


-----

###### 3.5.4.2 RCCRC, Additions for Integrated Optimiser These additions allow the controller to determine optimised start an stop. For applications with electrical heating, also the tariff situation can be taken in consideration.

 Principal Schematic

Apartment_x . Room_y . SubZone_z

Supervisor with Radiator and
HVAC Scheduler PresenceStatus Chilled Ceiling
Different FB's Room Controller
see also Basic Part TempRoom etc. (only Optimiser Part)

HVACModeEffNext etc.

Apartment_m . Room_n . SubZone_o

Supervisor
with
Tariff etc. Tariff etc

###### Functional Block Diagram

Radiator and Chilled Ceiling Room Control 257
(Additions for Integrated Optimiser)
(RCCRC)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

PresenceStatus

**IR**

HVACModeEffNext

**IR**

TempRoomSetpHeatEffNext
**IR**

TempRoomSetpCoolEffNext
**IR**

Binding Grp.: Apartment_m . Room_n . SubZone_o
(link with zone of the energy management)

Tariff

**IR**

TariffNext

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                               -                               
Optional: Optional:
                               -                               - Apartment_m (LTE)

                                          - Room_n (LTE)

                                           - SubZone_o (LTE)

                                             - SubscribedPowerPerTariff
                                                          
Alarms

                                                          
© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 49 f 236

|Radiator and Chilled Ceiling Room Control 257<br>(Additions for Integrated Optimiser)<br>(RCCRC)|Col2|
|---|---|
|Inputs<br>Outputs|Inputs<br>Outputs|
|HVACModeEffNext<br>PresenceStatus<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>TempRoomSetpCoolEffNext<br>TempRoomSetpHeatEffNext|HVACModeEffNext<br>PresenceStatus<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>TempRoomSetpCoolEffNext<br>TempRoomSetpHeatEffNext|
|Binding Grp.: Apartment_m . Room_n . SubZone_o<br>(link with zone of the energy management)<br>TariffNext<br>Tariff|Binding Grp.: Apartment_m . Room_n . SubZone_o<br>(link with zone of the energy management)<br>TariffNext<br>Tariff|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>-<br>Optional:<br>- Apartment_m  (LTE)<br>- Room_n  (LTE)<br>- SubZone_o  (LTE)<br>- SubscribedPowerPerTariff<br>-|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|-<br>Alarms|


-----

###### 3.5.4.3 RCCRC, Additions for Status, Lock and Force Information of the Energy Producers These additions allow tight interworking with the energy supply such as heat and cold producer/distributor. For detailed information see [07] Heating Flow Demand Manager HFDM and [12] Cooling Flow Demand Manager CFDM.

 Principal Schematic

DistrSegmH a

Heating Radiator and Chilled
Flow Demand Ceiling Room
Manager HFDM Force and Lock etc. Controller

(only Force and Lock)

DistrSegmC c

Cooling
Flow Demand
Manager CFDM Force and Lock etc.

###### Functional Block Diagram

Radiator and Chilled Ceiling Room Control 257
(Additions for Status, Lock, Force)
(RCCRC)

Inputs Outputs

Binding Grp.: DistrSegmH_a

ForceSignHFDM

**IR**

LockSignHFDM

**IR**

ForceSignHPM

**IR**

LockSignHPM

**IR**

StatusHPM

**IR**

Binding Grp.: DistrSegmC_c

ForceSignCFDM

**IR**

LockSignCFDM

**IR**

ForceSignCPM

**IR**

LockSignCPM

**IR**

StatusCPM

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                               -                               
Optional: Optional:
                               -                               - DistrSegmH_a (LTE)

                                          - DistrSegmC_c (LTE)
                                                         
Alarms

                                                         
##### 3.5.5 Datapoint description
###### Overview

 See clause 3.9.1.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 50 f 236

|Radiator and Chilled Ceiling Room Control 257<br>(Additions for Status, Lock, Force)<br>(RCCRC)|Col2|
|---|---|
|||
|Inputs<br>Outputs|Inputs<br>Outputs|
|ForceSignHFDM<br>LockSignHFDM<br>StatusHPM<br>Binding Grp.: DistrSegmH_a<br>ForceSignHPM<br>LockSignHPM|ForceSignHFDM<br>LockSignHFDM<br>StatusHPM<br>Binding Grp.: DistrSegmH_a<br>ForceSignHPM<br>LockSignHPM|
|ForceSignCFDM<br>LockSignCFDM<br>StatusCPM<br>Binding Grp.: DistrSegmC_c<br>ForceSignCPM<br>LockSignCPM|ForceSignCFDM<br>LockSignCFDM<br>StatusCPM<br>Binding Grp.: DistrSegmC_c<br>ForceSignCPM<br>LockSignCPM|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>-<br>Optional:<br>- DistrSegmH_a  (LTE)<br>- DistrSegmC_c  (LTE)<br>-|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|-<br>Alarms|


-----

###### RCCRC Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** TempOutside **(GOb)** (GO) **O**

TempRoom **GOb** GO GO **M**

TempFloor **GOb** GO GO **O**

HVACModeEff **NAb** NA NA **M1**

HVACModeOptim **NAb** NA NA **O**

TempRoomSetpSetHeatEff(4) **NAb** NA NA **M1**

TempRoomSetpSetCoolEff(4) **NAb** NA NA **M1**

TempRoomSetpHeatEff **(GOb)** (GO) M2

TempRoomSetpCoolEff **(GOb)** (GO) M2

TempRoomSetpOptimHeatShift **(GOb)** (GO) **O**

TempRoomSetpOptimCoolShift **(GOb)** (GO) **O**

ChangeOverStatusWater **(GOb)** (GO) **O**

DewPointStatus **(GOb)** (GO) **O**

SplitHeat **NAb** NA NA **O**

EnableHeat **NAb** NA NA **O**

SplitCool **NAb** NA NA **O**

EneableCool **NAb** NA NA **O**

ContrMode **(GOb)** (GO) **O**

**Cont**

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 51 f 236

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|TempOutside|**(GOb)**||(GO)|**O **|
||TempRoom|**GOb **|GO|GO|**M **|
||TempFloor|**GOb **|GO|GO|**O **|
||HVACModeEff|**NAb **|NA|NA|**M1**|
||HVACModeOptim|**NAb **|NA|NA|**O **|
||TempRoomSetpSetHeatEff(4)|**NAb **|NA|NA|**M1**|
||TempRoomSetpSetCoolEff(4)|**NAb **|NA|NA|**M1**|
||TempRoomSetpHeatEff|**(GOb)**||(GO)|** M2**|
||TempRoomSetpCoolEff|**(GOb)**||(GO)|** M2**|
||TempRoomSetpOptimHeatShift|**(GOb)**||(GO)|**O **|
||TempRoomSetpOptimCoolShift|**(GOb)**||(GO)|**O **|
||ChangeOverStatusWater|**(GOb)**||(GO)|**O **|
||DewPointStatus|**(GOb)**||(GO)|**O **|
||SplitHeat|**NAb **|NA|NA|**O **|
||EnableHeat|**NAb **|NA|NA|**O **|
||SplitCool|**NAb **|NA|NA|**O **|
||EneableCool|**NAb **|NA|NA|**O **|
||ContrMode|**(GOb)**||(GO)|**O **|
|**Cont**||||||


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|PresenceStatus|**(GOb)**||(GO)|**O **|
|**Cont**|HVACModeEffNext|**NAb **|NA|NA|**O **|
||TempRoomSetpHeatEfNext|**NAb **|NA|(GO)|**O **|
||TempRoomSetpCoolEfNext|**NAb **|NA|(GO)|**O **|
||Tariff|**(GOb)**||(GO)|**O **|
||TariffNext|**(GOb)**||(GO)|**O **|
||ForceSignHFDM|**NAb **|NA|(GO)|**O **|
||LockSignHFDM|**NAb **|NA|(GO)|**O **|
||ForceSignHPM|**NAb **|NA|(GO)|**O **|
||LockSignHPM|**NAb **|NA|(GO)|**O **|
||StatusHPM|**NAb **|NA|(GO)|**O **|
||ForceSignCFDM|**NAb **|NA|(GO)|**O **|
||LockSignCFDM|**NAb **|NA|(GO)|**O **|
||ForceSignCPM|**NAb **|NA|(GO)|**O **|
||LockSignCPM|**NAb **|NA|(GO)|**O **|
||StatusCPM|**NAb **|NA|(GO)|**O **|
|||||||
|**Outputs**|ActPosSetpHeatStageA|**(GOb)**|GO3|GO3|**M3**|
||ActPosSetpHeatStageB|**(GOb)**||(GO)|**O **|
||ActPosSetpCoolStageA|**(GOb)**|GO4|GO4|**M4**|
||ActPosSetpCoolStageB|**(GOb)**||(GO)|**O **|
||EnergyDemRD|**NAb **|NA|NA|**O **|
||EnergyDemCC|**NAb **|NA|NA|**O **|


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 52 f 236


-----

###### RCCRC LTE specific Properties

**Support**

**Parameter** Apartment_x **M**

Room_y **M**

SubZone_z **M**

Apartment_u **O**

Room_v **O**

SubZone_w **O**

OutsideSensorZone_f **O**

DistrSegmH_a **O**

DistrSegmC_c **O**

Apartment_m **O**

Room_n **O**

SubZone_o **O**

###### RCCRC Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** ControlSequence **O**

TempFrostAlarm **O**

SplitHeatDefValue **O**

SplitCoolDefValue **O**

BUSActuatorHSA_ON/OFF **O**

BUSActuatorHSB_ON/OFF **O**

BUSActuatorCSA_ON/OFF **O**

BUSActuatorCSB_ON/OFF **O**

**DiagnosticData** TempRoomSetpAct **O**

HVACModeAct **O**

ContrModeAct **O**

HeatCoolMode **O**

ValueEnergyDem **O**

##### 3.5.6 Detailed Specification of the Datapoints
###### See 3.9.2.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 53 f 236

|fic Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment_x|**M **|
||<br>Room_y|**M **|
||SubZone_z|**M **|
||<br>Apartment_u|**O **|
||<br>Room_v|**O **|
||<br>SubZone_w|**O **|
||<br>OutsideSensorZone_f|**O **|
||<br>DistrSegmH_a|**O **|
||<br>DistrSegmC_c|**O **|
||<br>Apartment_m|**O **|
||<br>Room_n|**O **|
||<br>SubZone_o|**O **|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|ControlSequence|**O **|
||TempFrostAlarm|**O **|
||SplitHeatDefValue|**O **|
||SplitCoolDefValue|**O **|
||BUSActuatorHSA_ON/OFF|**O **|
||<br>BUSActuatorHSB_ON/OFF|**O **|
||<br>BUSActuatorCSA_ON/OFF|**O **|
||<br>BUSActuatorCSB_ON/OFF|**O **|
||||
|**DiagnosticData**|TempRoomSetpAct|**O **|
||HVACModeAct|**O **|
||ContrModeAct|**O **|
||HeatCoolMode|**O **|
||ValueEnergyDem|**O **|


-----

#### 3.6 Radiator Room Control TU (RRCTU)

##### 3.6.1 Aims and objectives
###### The Functional Block ‘Radiator Room Control TU’ includes all important functionality for the radiator application. It also is applicable for floor heating.

 The Functional Block ‘Radiator Room Control TU’ is dedicated for commercial buildings. For residential buildings refer to the 'Heating Individual Room Controller' HIRC [07]. The RRCTU takes the inputs from the ‘Room Setpoint Manager’ and different sensor and HMI Functional Blocks and eventually form a supervisor Functional Block..

 Information needed for the actuators and for indication or in a supervisor is provided to the bus.

##### 3.6.2 Functional specifications

###### The Functional Block is divided into three parts, the Basic Part, Additions for Integrated Optimiser and Additions for Status, Lock and Force Information of Energy Producers.

 Detailed information about the different datapoints can be found in clause 3.9 Datapoints.

 Inputs

  TempOutside These temperature values are delivered by the TempRoom corresponding sensor Functional Blocks TempFloor (either in separate devices or included in the same device as the controller block).
  PresenceStatus The status of the presence detector is used e.g. for learning purposes in an optimiser.
  HVACModeEff The effective HVAC mode and the effective temperature TempRoomSetpSetHeatEff (4) setpoint values are delivered from the TempRoomSetpHeatEff ‘Room Setpoint Manager’. The temperature setpoint values are delivered either in a set of 4 values (comfort, standby, economy and building protection) for normal applications or just one value for simple heating applications.
  HVACModeEffNext Next HVAC mode or next temperature setpoint needed TempRoomSetpHeatEffNext for optimiser purposes.
  HVACModeOptim The optimised HVAC Mode and the optimiser TempRmSetpOptimHeatShift shift value originate from an optimiser. The optimised mode overrides the mode from the RSM. The shift value is used to shift the heating setpoint of the active HVACMode.
  Tariff This information is provided by a supervisor with  TariffNext e.g. tariff calculation.
  ForceSignHFDM The forcing, locking and status information LockSignHFDM is delivered from the 'Heating Flow Demand Manager' ForceSignHPM and the 'Cooling Flow Demand Manager'. LockSignHPM StatusHPM
  ContrMode The controlling mode originates from a “supervisor” (see Functional Block ‘Programme to HVAC-Mode Conversion’ or ‘HVAC Optimiser’).

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 54 f 236


-----

###### Outputs

  ActPosSetpHeatStageA These information is used for the actuator Functional Block (valve or electrical power switch). These block may be in a separate device or in the same device as the controller block.

  EnergyDemRD This information contains the value used for energy demand co-ordination with the producer of the hot water and it can be used in a supervisor for general information. The LTE information is completed with an attribute containing information from the ContrMode.

 Binding Groups (LTE)

 The Functional Block (with Additions) shows 6 different binding groups.

  Binding group x.y.z This binding group corresponds with the room / zone to which the Functional Block effectively belongs.

  Binding group u.v.w This binding group represents the scheduling zone.

  Binding group m.n.o This binding group represents a group for optimising / energy management purposes. The behaviour is similar to the zone for the 'programme'.

  OutsideSensorZone_f no special features

  DistrSegmH_a Distributions segment for heating water (radiator).

 Parameters

  TempFrostAlarm Temperature value at which the frost alarm is generated.

  BUSActuatorHSA_ON/OFF ON/OFF for BUS information for heat stage A output in case of local actuator connection (reducing BUS load).

 Diagnostic Data

  TempRoomSetpAct These information are used in a supervisor HVACModeAct or in a user HMI. ContrModeAct

  ValueEnergyDem This information contains a theoretical overall value for the energy demand. It is company specific calculated and can be used for indication purposes.

 Alarms

  FrostRoom Alarm when the room temperature falls below TempFrostAlarm or if the frost room input is activated.

##### 3.6.3 Constraints
###### None.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 55 f 236


-----

##### 3.6.4 Functional Block Diagram

###### 3.6.4.1 Radiator Room Control TU (Basic Part)

Radiator Room Control TU (Basic Part) 256
(RRCTU)

Inputs Outputs

Binding Grp.: OutsideSensorZone_f

TempOutside
**IR**

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

TempRoom

**IR** M

TempFloor ActPosSetpHeatStageA
**IR** M M **W**

HVACModeEff

**IR** M1

HVACModeOptim

**IR**

TempRoomSetpSetHeatEff (4)

**IR** M1

TempRoomSetpHeatEff

**IR** M2

TempRmSetpOptimHeatShift

**IR**

Binding Grp.: Apartment_u . Room_v . SubZone_w
(link with zone of scheduler (PMC))

ContrMode

**IR**


Alternative Inputs:
M1 / M2
These Inputs are mandatory either or.
M1: For HVACMode driven systems
consisting of:

      - HVACModeEff plus

      - TempRoomSetpSetHeatEff and/or

      - TempRoomSetpSetCoolEff
M2: For temperature driven systems
consisting of:

      - TempRoomSetpHeatEff and/or

      - TempRoomSetpCoolEff

|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>- Frost Room Input<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>- Apartment x (LTE)<br>_<br>- Room y (LTE)<br>_<br>- SubZone z (LTE)<br>_<br>-<br>Optional:<br>- Apartment u (LTE)<br>_<br>- Room v (LTE)<br>_<br>- SubZone w (LTE)<br>_<br>- OutsideSensorZone f (LTE)<br>_<br>- DistrSegmH a (LTE)<br>_<br>- TempFrostAlarm<br>- BUSActuatorHSA ON/OFF<br>_<br>-<br>Diagnostic Data:<br>- TempRoomSetpAct<br>- HVACModeAct<br>- ContrModeAct<br>- ValueEnergyDem<br>-|
|---|---|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>- Frost Room Input<br>-|- FrostRoom<br>-<br>Alarms|


###### 3.6.4.2 RRCTU, Additions for Integrated Optimiser These additions allow the controller to determine optimised start an stop. For applications with electrical heating, also the tariff situation can be taken in consideration.

 Principal Schematic

Apartment_x . Room_y . SubZone_z

Supervisor with Radiator Room
HVAC Scheduler PresenceStatus Control TU
Different FB's (only Optimiser Part)
see also Basic Part TempRoom etc.

HVACModeEffNext etc.

Apartment_m . Room_n . SubZone_o

Supervisor
with
Tariff etc. Tariff etc

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 56 f 236


-----

###### Functional Block Diagram

Radiator Room Control TU 256
(Additions for Integrated Optimiser)
(RRCTU)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

PresenceStatus

**IR**

HVACModeEffNext

**IR**

TempRoomSetpHeatEffNext
**IR**

Binding Grp.: Apartment_m . Room_n . SubZone_o
(link with zone of the energy management)

Tariff

**IR**

TariffNext

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                               -                                
Optional: Optional:
                               -                                - Apartment_m (LTE)

                                          - Room_n (LTE)

                                           - SubZone_o (LTE)

                                             - SubscribedPowerPerTariff
                                                          
Alarms

                                                          
###### 3.6.4.3 RRCTU, Additions for Status, Lock and Force Information of the Energy Producers These additions allow tight interworking with the energy supply such as heat producer/distributor. For detailed information see [07] Heating Flow Demand Manager HFDM.

 Principal Schematic

DistrSegmH_a

Heating Radiator Room
Flow Demand Control TU
Manager HFDM Force and Lock etc. (only Force and Lock)

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 57 f 236

|Radiator Room Control TU 256<br>(Additions for Integrated Optimiser)<br>(RRCTU)|Col2|
|---|---|
|Inputs<br>Outputs|Inputs<br>Outputs|
|HVACModeEffNext<br>PresenceStatus<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>TempRoomSetpHeatEffNext|HVACModeEffNext<br>PresenceStatus<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>TempRoomSetpHeatEffNext|
|Binding Grp.: Apartment_m . Room_n . SubZone_o<br>(link with zone of the energy management)<br>TariffNext<br>Tariff|Binding Grp.: Apartment_m . Room_n . SubZone_o<br>(link with zone of the energy management)<br>TariffNext<br>Tariff|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>-<br>Optional:<br>- Apartment_m  (LTE)<br>- Room_n  (LTE)<br>- SubZone_o  (LTE)<br>- SubscribedPowerPerTariff<br>-|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|-<br>Alarms|

|DistrSegmH a<br>Heating _ Radiator Room<br>Flow Demand Control TU<br>Manager HFDM Force and Lock etc. (only Force and Lock)|Col2|Col3|
|---|---|---|
|DistrSegmH_a<br>Force and Lock etc.<br>Heating<br>Flow Demand<br>Manager HFDM<br>Radiator Room<br>Control TU<br>(only Force and Lock)|||
|DistrSegmH_a<br>Force and Lock etc.<br>Heating<br>Flow Demand<br>Manager HFDM<br>Radiator Room<br>Control TU<br>(only Force and Lock)|||


-----

###### Functional Block Diagram

Radiator Room Control TU 256
(Additions for Status, Lock, Force)
(RRCTU)

Inputs Outputs

Binding Grp.: DistrSegmH_a

ForceSignHFDM

**IR**

LockSignHFDM

**IR**

ForceSignHPM

**IR**

LockSignHPM

**IR**

StatusHPM

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                               -                               
Optional: Optional:
                               -                               - DistrSegmH_a (LTE)

                                                          
Alarms

                                                          
##### 3.6.5 Datapoint description

###### Overview See clause 3.9.1.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 58 f 236

|Radiator Room Control TU 256<br>(Additions for Status, Lock, Force)<br>(RRCTU)|Col2|
|---|---|
|Inputs<br>Outputs|Inputs<br>Outputs|
|ForceSignHFDM<br>LockSignHFDM<br>StatusHPM<br>Binding Grp.: DistrSegmH_a<br>ForceSignHPM<br>LockSignHPM|ForceSignHFDM<br>LockSignHFDM<br>StatusHPM<br>Binding Grp.: DistrSegmH_a<br>ForceSignHPM<br>LockSignHPM|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>-<br>Optional:<br>- DistrSegmH_a  (LTE)<br>-|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|-<br>Alarms|


-----

###### RRCTU Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** TempOutside **(GOb)** (GO) **O**

TempRoom **GOb** GO GO **M**

TempFloor **GOb** GO GO **O**

HVACModeEff **NAb** NA NA **M1**

HVACModeOptim **NAb** NA NA **O**

TempRoomSetpSetHeatEff(4) **NAb** NA NA **M1**

TempRoomSetpHeatEff **(GOb)** (GO) M2

TempRoomSetpOptimHeatShift (GOb) (GO) **O**

ContrMode **(GOb)** (GO) **O**

PresenceStatus **(GOb)** (GO) **O**

HVACModeEffNext **NAb** NA NA **O**

TempRoomSetpHeatEfNext **NAb** NA NA **O**

Tariff **(GOb)** (GO) **O**

TariffNext **(GOb)** (GO) **O**

ForceSignHFDM **NAb** NA NA **O**

LockSignHFDM **NAb** NA NA **O**

ForceSignHPM **NAb** NA NA **O**

LockSignHPM **NAb** NA NA **O**

StatusHPM **NAb** NA NA **O**

**Outputs** ActPosSetpHeatStageA **(GOb)** GO GO **M**

EnergyDemRD **NAb** NA NA **O**

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 59 f 236

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|TempOutside|**(GOb)**||(GO)|**O **|
||TempRoom|**GOb **|GO|GO|**M **|
||TempFloor|**GOb **|GO|GO|**O **|
||HVACModeEff|**NAb **|NA|NA|**M1**|
||HVACModeOptim|**NAb **|NA|NA|**O **|
||TempRoomSetpSetHeatEff(4)|**NAb **|NA|NA|**M1**|
||TempRoomSetpHeatEff|**(GOb)**||(GO)|** M2**|
||TempRoomSetpOptimHeatShift|** (GOb)**||(GO)|**O **|
||ContrMode|**(GOb)**||(GO)|**O **|
||PresenceStatus|**(GOb)**||(GO)|**O **|
||HVACModeEffNext|**NAb **|NA|NA|**O **|
||TempRoomSetpHeatEfNext|**NAb **|NA|NA|**O **|
||Tariff|**(GOb)**||(GO)|**O **|
||TariffNext|**(GOb)**||(GO)|**O **|
||ForceSignHFDM|**NAb **|NA|NA|**O **|
||LockSignHFDM|**NAb **|NA|NA|**O **|
||ForceSignHPM|**NAb **|NA|NA|**O **|
||LockSignHPM|**NAb **|NA|NA|**O **|
||StatusHPM|**NAb **|NA|NA|**O **|
|||||||
|**Outputs**|ActPosSetpHeatStageA|**(GOb)**|GO|GO|**M **|
||EnergyDemRD|**NAb **|NA|NA|**O **|


-----

###### RRCTU LTE specific Properties

**Support**

**Parameter** Apartment_x **M**

Room_y **M**

SubZone_z **M**

Apartment_u **O**

Room_v **O**

SubZone_w **O**

OutsideSensorZone_f **O**

DistrSegmH_a **O**

Apartment_m **O**

Room_n **O**

SubZone_o **O**

###### RRCTU Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** TempFrostAlarm **O**

BUSActuatorHSA_ON/OFF **O**

**DiagnosticData** TempRoomSetpAct **O**

HVACModeAct **O**

ContrModeAct **O**

ValueEnergyDem **O**

##### 3.6.6 Detailed Specification of the Datapoints
###### See 3.9.2.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 60 f 236

|ic Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment_x|**M **|
||<br>Room_y|**M **|
||<br>SubZone_z|**M **|
||<br>Apartment_u|**O **|
||<br>Room_v|**O **|
||<br>SubZone_w|**O **|
||<br>OutsideSensorZone_f|**O **|
||<br>DistrSegmH_a|**O **|
||<br>Apartment_m|**O **|
||<br>Room_n|**O **|
||<br>SubZone_o|**O **|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TempFrostAlarm|**O **|
||BUSActuatorHSA_ON/OFF|**O **|
||||
|**DiagnosticData**|TempRoomSetpAct|**O **|
||HVACModeAct|**O **|
||ContrModeAct|**O **|
||ValueEnergyDem|**O **|


-----

#### 3.7 VAV Control Discharge Air (VAVCDA)

##### 3.7.1 Aims and objectives
###### The Functional Block ‘VAV Control Discharge Air’ includes all important functionality for the VAV discharge air applications. See also 3.8 for extract air.

 The Functional Block ‘VAV Control Discharge Air’ takes the inputs from the ‘Room Setpoint Manager’ and different sensor and HMI Functional Blocks and eventually form a supervisor Functional Block..

 General block diagram:

|T/%<br>m³/h|Col2|
|---|---|

|m³/h|Col2|
|---|---|

|Col1|VAV Control Discharge Air|Col3|Col4|VAV Control Extract Air|Col6|
|---|---|---|---|---|---|
||T/%<br>m³/h<br>ActPosSetp<br>SupplyAir<br>TempRoom<br>TempRoomSetp<br>AirFlowSupply<br>AirFlowMSExtr<br>AirFlow%|T/%<br>m³/h<br>ActPosSetp<br>SupplyAir<br>TempRoom<br>TempRoomSetp<br>AirFlowSupply<br>AirFlowMSExtr<br>AirFlow%||m³/h<br>ActPosSetp<br>ExtractAir<br>AirFlowMSExtr<br>AirFlowExtract||
|||||||
|||AirFlowMSExtr|AirFlowMSExtr|AirFlowMSExtr||
|||||||


hardwired

m³/h


hardwired
m³/h


###### The Functional Block ‘VAV Control Extract Air’ takes the air flow value form the discharge air block.

 Information needed for the actuators and for indication or in a supervisor is provided to the bus.

##### 3.7.2 Functional specifications
###### The Functional Block is divided into two parts, the Basic Part and Additions for Integrated Optimiser.

 Detailed information about the different datapoints can be found in clause 3.9 Datapoints.

 Inputs

  AirFlow% This input is used for air flow control instead of temperature control and is delivered by a supervisor. This control only is active, if the input is valid (Z8). If the value is not valid or not available the controller works as temperature controller.
  TempRoom These temperature values and the AQ value AQRoom are delivered by the corresponding sensor TempDischargeAir Functional Blocks (either in separate devices or included in the same device as the controller block).
  PresenceStatus The status of the presence detector is used e.g. for learning purposes in an optimiser.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 61 f 236


-----

######  HVACModeEff The effective HVAC mode and the effective temperature TempRoomSetpSetHeatEff (4) setpoint values are delivered from the TempRoomSetpSetCoolEff (4) ‘Room Setpoint Manager’. AQSetpEff The effective AQ setpoint value is delivered from the 'Setpoint Manager Air Quality'.
  HVACModeEffNext Next HVAC mode needed for optimiser purposes.
  HVACModeOptim The optimised HVAC Mode and the optimiser TempRmSetpOptimHeatShift shift values originate from an optimiser. TempRmSetpOptimCoolShift The optimised mode overrides the mode from the RSM. The two shift values are used to shift the setpoints (heating and cooling) of the active  HVACMode.
  ChangeOverStatusWater These information is delivered by the corresponding Functional Block, (either in a separate device or included in the same device as the controller block). The input is possible in either of the four distribution segments. Only one of them is realised at a time.
  ChangeOverStatusAir These information is delivered by the TempSupplyAir corresponding Functional Block, (either in a separate device or included in the same device as the controller block).
  SplitHeat The Functional Block 'VAV Control Discharge Air' may SplitCool control a VAV box as well as an additional radiator and EnableHeat an additional chilled ceiling.  EnableCool In this case the splitting has t.b.d. Base  is the ‘ValueEnergyDem’. The split value  defines at which value the stage B starts. The enable information defines which kind of energy is available. These four information have to be delivered from a “smart supervisor”.
  Tariff This information is provided by a supervisor with  TariffNext e.g. tariff calculation.
  StatusSATC The status information is delivered from the Supply Air Temperature Controller.
  ContrMode The controlling mode originates from a “supervisor” (see Functional Block ‘Programme to HVAC-Mode Conversion’ or ‘HVAC Optimiser’).
  EmergMode The EmergMode originates from a “supervisor” (see Functional Block ‘HVAC Emergency Source’.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 62 f 236


-----

###### Outputs
  ActPosSetpDischargeAir This information is used for the actuator ActPosSetpHeatStageA Functional Blocks (valve, electrical power ActPosSetpHeatStageB switch or damper). These blocks may be ActPosSetpCoolStageA in separate devices or in the same device ActPosSetpCoolStageB as the controller block.
  EnergyDemAH This information contains the value used for energy EnergyDemAC demand co-ordination with the producer EnergyDemRD of e.g. hot and cold water and it can be used in a EnergyDemCC supervisor for general information. EnergyDemAir The LTE information is completed with an attribute ValueFreshAirDem containing information from the ContrMode.
  AirFlowMSExtr This flow value is used to synchronise the extract air controller

 Binding Groups (LTE)

 The Functional Block (with Additions) shows 8 different binding groups.

  Binding group x.y.z This binding group corresponds with the room / zone to which the Functional Block effectively belongs.

  Binding group u.v.w This binding group represents the scheduling zone.

  Binding group m.n.o This binding group represents a group for optimising / energy management purposes. The behaviour is similar to the zone for the 'programme'.

  DistrSegmH_a Distributions segment for heating water (radiator).

  DistrSegmH_b Distributions segment for heating water (air heater).

  DistrSegmC_c Distribution segment for cooling water (chilled ceiling).

  DistrSegmC_d Distribution segment for cooling water (air cooler).

  DistrSegmV_e Distribution segment for the ventilation air.

 Parameters

  NominalDischargeAirFlow Nominal value of the VAV box.

  ControlSequence This parameter defines whether the controller has to work in heating only, cooling only or in both.

  MinAirFlowHeat The minimum air flow in heating mode.

  MaxAirFlowHeat The maximum air flow in heating mode.

  MinAirFlowCool The minimum air flow in cooling mode.

  MaxAirFlowCool The maximum air flow in cooling mode.

  MinAirFlowStandby The minimum air flow in standby operation.

  MinAirFlowEconomy The minimum air flow in economy operation.

  TempDischargeAirMin Minimum temperature limit for discharge air.

  SplitHeatDefValue Default value for the percentage of ValueEnergyDem SplitCoolDefValue at which the split of stageA and stageB is defined.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 63 f 236


-----

######  TempFrostAlarm Temperature value at which the frost alarm is generated.

  BUSActuatorDA_ON/OFF ON/OFF for BUS information for discharge air output in case of local actuator connection (reducing BUS load).

  BUSActuatorHSA_ON/OFF ON/OFF for BUS information for heat stage A output in case of local actuator connection (reducing BUS load).

  BUSActuatorHSB_ON/OFF ON/OFF for BUS information for heat stage B output in case of local actuator connection (reducing BUS load).

  BUSActuatorCSA_ON/OFF ON/OFF for BUS information for cool stage A output in case of local actuator connection (reducing BUS load).

  BUSActuatorCSB_ON/OFF ON/OFF for BUS information for cool stage B output in case of local actuator connection (reducing BUS load).

 Diagnostic Data

  TempRoomSetpAct These information are used in a supervisor HVACModeAct or in a user HMI. ContrModeAct HeatCoolMode AirFlowDischarge

  ValueEnergyDem This information contains a theoretical overall value for the energy demand. It is company specific calculated and can be used for indication purposes.

 Alarms

  FrostRoom Alarm when the room temperature falls below TempFrostAlarm or if the frost room input is activated.

##### 3.7.3 Constraints
###### None.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 64 f 236


-----

##### 3.7.4 Functional Block Diagram

###### 3.7.4.1 VAV Control Discharge Air (Basic Part)

VAV Control Discharge Air (Basic Part) 261
(VAVCDA)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

**IR** AirFlow%


**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**

**IR**


TempRoom ActPosSetpDischargeAir M **W**

AQRoom ActPosSetpHeatStageA **W**

TempDischargeAir ActPosSetpHeatStageB **W**

HVACModeEff ActPosSetpCoolStageA **W**

TempRoomSetpSetHeatEff (4) ActPosSetpCoolStageB **W**

TempRoomSetpSetCoolEff (4)

AQSetpEff

HVACModeOptim Hardwired I/O’s

Mandatory:
TempRmSetpOptHeatShift 
TempRmSetpOptCoolShift

SplitHeat

EnableHeat

Optional:
                                                         
SplitCool

EnableCool AirFlowMSExtr **IR**

Binding Grp.: Apartment_u . Room_v . SubZone_w
(link with scheduler zone (PMC), (HVACOPT) and (HVACEMS))

ContrMode

EmergMode

Binding Grp.: DistrSegmH_a

ChangeOverStatusWater EnergyDemRD **IR**

Binding Grp.: DistrSegmH_b

ChangeOverStatusWater EnergyDemAH **IR**

Binding Grp.: DistrSegmC_c

ChangeOverStatusWater EnergyDemCC **IR**

Binding Grp.: DistrSegmC_d

ChangeOverStatusWater EnergyDemAC **IR**

Binding Grp.: DistrSegmV_e

ChangeOverStatusAir EnergyDemAir **IR**


**IR** TempSupplyAir


**IR**


**IR**



                                                              - FrostRoom
StatusSATC 
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>- Apartment x (LTE)<br>_<br>- Roomy (LTE)<br>_<br>- SubZonez (LTE)<br>_<br>- NominalDischargeAirFlow<br>-<br>Optional:<br>- Apartment u (LTE)<br>_<br>- Roomv (LTE)<br>_<br>- SubZonew (LTE)<br>_<br>- DistrSegmH a (LTE)<br>_<br>- DistrSegmH b (LTE)<br>_<br>- DistrSegmC c (LTE)<br>_<br>- DistrSegmC d (LTE)<br>_<br>- DistrSegmVe (LTE)<br>_<br>- ControlSequence<br>- MinAirFlowHeat<br>- MaxAirFlowHeat<br>- MinAirFlowCool<br>- MaxAirFlowCool<br>- MinAirFlowStandby<br>- MinAirFlowEconomy<br>- TempDischargeAirMin<br>- SplitHeatDefVal<br>- SplitCoolDefVal<br>- TempFrostAlarm<br>- BUSActuatorDAON/OFF<br>_<br>- BUSActuatorHSAON/OFF<br>_<br>- BUSActuatorHSB ON/OFF<br>_<br>- BUSActuatorCSAON/OFF<br>_<br>- BUSActuatorCSB ON/OFF<br>_<br>-<br>Diagnostic Data:<br>- TempRoomSetpAct<br>- HVACModeAct<br>- ContrModeAct<br>- HeatCoolMode<br>- AirFlowDischarge<br>- ValueEnergyDem<br>-|
|---|---|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|- FrostRoom<br>-<br>Alarms|


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 65 f 236


-----

###### 3.7.4.2 VAVCDA, Additions for Integrated Optimiser These additions allow the controller to determine optimised start an stop. For applications with electrical heating, also the tariff situation can be taken in consideration.

 Principal Schematic

Apartment_x . Room_y . SubZone_z

Supervisor with VAV Controller
HVAC Scheduler PresenceStatus (only Optimiser
Different FB's Part)
see also Basic Part TempRoom etc.

HVACModeEffNext etc.

Apartment_m . Room_n . SubZone_o

Supervisor
with
Tariff etc. Tariff etc

###### Functional Block Diagram

VAV Control Discharge Air (Additions for Integrated Optimiser) 261
(VAVCDA)

Inputs Outputs

Binding Grp.: Apartment_x . Room_y . SubZone_z
(link with effective space zone)

PresenceStatus

**IR**

HVACModeEffNext

**IR**

Binding Grp.: Apartment_m . Room_n . SubZone_o
(link with zone of energy management)

Tariff

**IR**

TariffNext

**IR**

Hardwired I/O’s Parameters & Diagnostic Data

Mandatory: Mandatory:
                               -                               
Optional: Optional:
                               -                               - Apartment_m (LTE)

                                          - Room_n (LTE)

                                           - SubZone_o (LTE)

                                             - SubscribedPowerPerTariff
                                                          
Alarms

                                                          
##### 3.7.5 Datapoint description
###### Overview

 See clause 3.9.1.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 66 f 236

|VAV Control Discharge Air (Additions for Integrated Optimiser) 261<br>(VAVCDA)|Col2|
|---|---|
|||
|Inputs<br>Outputs|Inputs<br>Outputs|
|HVACModeEffNext<br>PresenceStatus<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)|HVACModeEffNext<br>PresenceStatus<br>Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)|
|Binding Grp.: Apartment_m . Room_n . SubZone_o<br>(link with zone of energy management)<br>TariffNext<br>Tariff|Binding Grp.: Apartment_m . Room_n . SubZone_o<br>(link with zone of energy management)<br>TariffNext<br>Tariff|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>-<br>Optional:<br>- Apartment_m  (LTE)<br>- Room_n  (LTE)<br>- SubZone_o  (LTE)<br>- SubscribedPowerPerTariff<br>-|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|-<br>Alarms|


-----

###### VAVCDA Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** AirFlow% **(GOb)** (GO) **O**

TempRoom **GOb** GO GO **M**

AQRoom **(GOb)** (GO) **O**

TempDischargeAir **(GOb)** (GO) **O**

PresenceStatus **(GOb)** (GO) **O**

HVACModeEff **NAb** NA NA **M**

TempRoomSetpSetHeatEff(4) **NAb** NA NA **M**

TempRoomSetpSetCoolEff(4) **NAb** NA NA **M**

AQSetpEff **(GOb)** (GO) **O**

HVACModeEffNext **NAb** NA NA **O**

HVACModeOptim **NAb** NA NA **O**

TempRoomSetpOptimHeatShift **(GOb)** (GO) **O**

TempRoomSetpOptimCoolShift **(GOb)** (GO) **O**

ChangeOverStatusWater **(GOb)** (GO) **O**

ChangeOverStatusAir **(GOb)** (GO) **O**

TempSupplyAir **(GOb)** (GO) **O**

SplitHeat **NAb** NA NA **O**

EnableHeat **NAb** NA NA **O**

SplitCool **NAb** NA NA **O**

EnableCool **NAb** NA NA **O**

Tariff **(GOb)** (GO) **O**

TariffNext **(GOb)** (GO) **O**

StatusSATC **NAb** NA NA **O**

**Cont**

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 67 f 236

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|AirFlow%|**(GOb)**||(GO)|**O **|
||TempRoom|**GOb **|GO|GO|**M **|
||AQRoom|**(GOb)**||(GO)|**O **|
||TempDischargeAir|**(GOb)**||(GO)|**O **|
||PresenceStatus|**(GOb)**||(GO)|**O **|
||HVACModeEff|**NAb **|NA|NA|**M **|
||TempRoomSetpSetHeatEff(4)|**NAb **|NA|NA|**M **|
||TempRoomSetpSetCoolEff(4)|**NAb **|NA|NA|**M **|
||AQSetpEff|**(GOb)**||(GO)|**O **|
||HVACModeEffNext|**NAb **|NA|NA|**O **|
||HVACModeOptim|**NAb **|NA|NA|**O **|
||TempRoomSetpOptimHeatShift|**(GOb)**||(GO)|**O **|
||TempRoomSetpOptimCoolShift|**(GOb)**||(GO)|**O **|
||ChangeOverStatusWater|**(GOb)**||(GO)|**O **|
||ChangeOverStatusAir|**(GOb)**||(GO)|**O **|
||TempSupplyAir|**(GOb)**||(GO)|**O **|
||SplitHeat|**NAb **|NA|NA|**O **|
||EnableHeat|**NAb **|NA|NA|**O **|
||SplitCool|**NAb **|NA|NA|**O **|
||EnableCool|**NAb **|NA|NA|**O **|
||Tariff|**(GOb)**||(GO)|**O **|
||TariffNext|**(GOb)**||(GO)|**O **|
||StatusSATC|**NAb **|NA|NA|**O **|
|**Cont**||||||


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|ContrMode|**(GOb)**||(GO)|**O **|
|**Cont**|EmergMode|**(GOb)**||(GO)|**O **|
|||||||
|**Outputs**|ActPosSetpDischargeAir|**GOb **|GO|GO|**M **|
||ActPosSetpHeatStageA|**(GOb)**||(GO)|**O **|
||ActPosSetpHeatStageB|**(GOb)**||(GO)|**O **|
||ActPosSetpCoolStageA|**(GOb)**||(GO)|**O **|
||ActPosSetpCoolStageB|**(GOb)**||(GO)|**O **|
||EnergyDemAH|**NAb **|NA|NA|**O **|
||EnergyDemAC|**NAb **|NA|NA|**O **|
||EnergyDemRD|**NAb **|NA|NA|**O **|
||EnergyDemCC|**NAb **|NA|NA|**O **|
||EnergyDemAir|**NAb **|NA|NA|**O **|
||ValueFreshAirDem|**(GOb)**||(GO)|**O **|
||AirFlowMSExtr|**(GOb)**||(GO)|**O **|


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 68 f 236


-----

###### VAVCDA LTE specific Properties

**Support**

**Parameter** Apartment_x **M**

Room_y **M**

SubZone_z **M**

Apartment_u **O**

Room_v **O**

SubZone_w **O**

DistrSegmH_a **O**

DistrSegmH_b **O**

DistrSegmC_c **O**

DistrSegmC_d **O**

DistrSegmV_e **O**

Apartment_m **O**

Room_n **O**

SubZone_o **O**

###### VAVCDA Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** NominalDischargeAirFlow **M**

ControlSequence **O**

MinAirFlowHeat **O**

MaxAirFlowHeat **O**

MinAirFlowCool **O**

MaxAirFlowCool **O**

MinAirFlowStandby **O**

MinAirFlowEconomy **O**

TempDischargeAirMin **O**

SplitHeatDefValue **O**

SplitCoolDefValue **O**

TempFrostAlarm **O**

BUSActuatorDA_ON/OFF **O**

BUSActuatorHSA_ON/OFF **O**

BUSActuatorHSB_ON/OFF **O**

BUSActuatorCSA_ON/OFF **O**

BUSActuatorCSB_ON/OFF **O**

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 69 f 236

|cific Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment_x|**M **|
||<br>Room_y|**M **|
||<br>SubZone_z|**M **|
||<br>Apartment_u|**O **|
||<br>Room_v|**O **|
||<br>SubZone_w|**O **|
||<br>DistrSegmH_a|**O **|
||<br>DistrSegmH_b|**O **|
||<br>DistrSegmC_c|**O **|
||<br>DistrSegmC_d|**O **|
||<br>DistrSegmV_e|**O **|
||<br>Apartment_m|**O **|
||<br>Room_n|**O **|
||<br>SubZone_o|**O **|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|NominalDischargeAirFlow|**M **|
||ControlSequence|**O **|
||MinAirFlowHeat|**O **|
||MaxAirFlowHeat|**O **|
||MinAirFlowCool|**O **|
||MaxAirFlowCool|**O **|
||MinAirFlowStandby|**O **|
||MinAirFlowEconomy|**O **|
||TempDischargeAirMin|**O **|
||SplitHeatDefValue|**O **|
||SplitCoolDefValue|**O **|
||TempFrostAlarm|**O **|
||BUSActuatorDA_ON/OFF|**O **|
||<br>BUSActuatorHSA_ON/OFF|**O **|
||<br>BUSActuatorHSB_ON/OFF|**O **|
||<br>BUSActuatorCSA_ON/OFF|**O **|
||<br>BUSActuatorCSB_ON/OFF|**O **|


-----

|Col1|Col2|Support|
|---|---|---|
|**Diagnostic Data**|TempRoomSetpAct|**O **|
||HVACModeAct|**O **|
||ContrModeAct|**O **|
||HeatCoolMode|**O **|
||AirFlowDischarge|**O **|
||ValueEnergyDem|**O **|


##### 3.7.6 Detailed Specification of the Datapoints
###### See 3.9.2.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 70 f 236


-----

#### 3.8 VAV Control Extract Air (VAVCEA)

##### 3.8.1 Aims and objectives
###### The Functional Block ‘VAV Control Extract Air’ includes all important functionality for the VAV extract air applications. See also 3.7 for discharge air.

 The Functional Block ‘VAV Control Extract Air’ takes the inputs from the ‘VAV Control Discharge Air’ and eventually form a supervisor Functional Block.

 Information needed in a supervisor is provided to the system.

##### 3.8.2 Functional specifications

###### Detailed information about the different datapoints can be found in clause 3.9 Datapoints.

 Inputs

  AirFlowMSExtr This flow value is used to synchronise the extract air controller with the discharge air controller.

  EmergMode The EmergMode originates from a "supervisor" (see Functional Block ‘HVAC Emergency Source’.

 Outputs

  ActPosSetpExtractAir This information is used for the actuator functional block. This block may be in a separate device or in the same device as the controller block.

 Binding Groups (LTE)

  Binding group x.y.z This binding group corresponds with the room / zone to which the Functional Block effectively belongs.

  Binding group u.v.w This binding group represents the scheduling zone.

 Parameters

  NominalExtractAirFlow Nominal value of the VAV box.

  RatioExtractDischarge Ratio to be used in case of multiple extract air boxes together with a single discharge air box.

  AirFlowDelta Air flow delta to generate over- or under pressure. (not for technical applications.)

  BUSActuatorEA_ON/OFF ON/OFF for BUS information for extract air output in case of local actuator connection (reducing BUS load).

 Diagnostic Data

  AirFlowExtract This information is used in a supervisor or in a user HMI.

##### 3.8.3 Constraints
###### None.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 71 f 236


-----

##### 3.8.4 Functional Block Diagram

VAV Control Extract Air
(VAVCEA)

Inputs

AirFlowMSExtr

**IR** M

EmergencyMode

**IR**

Hardwired I/O’s

Mandatory:
                                  
Optional:
                                  
##### 3.8.5 Datapoint description
###### Overview

 See clause 3.9.1.


**W**

|VAV Control Extract Air 262<br>(VAVCEA)|Col2|
|---|---|
|Inputs<br>Outputs|Inputs<br>Outputs|
|Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>ActPosSetpExtractAir<br>M<br>AirFlowMSExtr<br>M|Binding Grp.: Apartment_x . Room_y . SubZone_z<br>(link with effective space zone)<br>ActPosSetpExtractAir<br>M<br>AirFlowMSExtr<br>M|
|EmergencyMode<br>Binding Grp.: Apartment_u . Room_v . SubZone_w<br>(link with scheduler zone (HVACEMS))|EmergencyMode<br>Binding Grp.: Apartment_u . Room_v . SubZone_w<br>(link with scheduler zone (HVACEMS))|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|Parameters & Diagnostic Data<br>Mandatory:<br>- Apartment_x  (LTE)<br>- Room_y  (LTE)<br>- SubZone_z  (LTE)<br>- NominalExtractAirFlow<br>-<br>Optional:<br>- RatioExtractSupply<br>- AirFlowDelta<br>- BUSActuatorEA_ON/OFF<br>-<br>Diagnostic Data:<br>- AirFlowExtract<br>-|
|Hardwired I/O’s<br>Mandatory:<br>-<br>Optional:<br>-|-<br>Alarms|


###### VAVCEA Runtime Interworking - Dependence on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** AirFlowMSExtr **GOb** GO GO **M**

EmergMode **(GOb)** (GO) **O**

**Outputs** ActPosSetpExtractAir **GOb** GO GO **M**

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 72 f 236

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|AirFlowMSExtr|**GOb **|GO|GO|**M **|
||EmergMode|**(GOb) **||(GO)|**O **|
|||||||
|**Outputs**|ActPosSetpExtractAir|**GOb **|GO|GO|**M **|
|||||||


-----

###### VAVCEA LTE specific Properties

**Support**

**Parameter** Apartment_x **M**

Room_y **M**

SupZone_z **M**

Apartment_u **O**

Room_v **O**

SupZone_w **O**

###### VAVCEA Standard Properties of Interface Objects (or memory mapped DP)

**Support**

**Parameter** NominalExtractAirFlow **M**

RatioExtractDischarge **O**

AirFlowDelta **O**

BUSActuatorEA_ON/OFF **O**

**DiagnosticData** AirFlowExtract **O**

##### 3.8.6 Detailed Specification of the Datapoints
###### See 3.9.2.

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 73 f 236

|cific Properties|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment_x|**M **|
||<br>Room_y|**M **|
||<br>SupZone_z|**M **|
||<br>Apartment_u|**O **|
||<br>Room_v|**O **|
||<br>SupZone_w|**O **|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|NominalExtractAirFlow|**M **|
||RatioExtractDischarge|**O **|
||AirFlowDelta|**O **|
||BUSActuatorEA_ON/OFF|**O **|
||||
|**DiagnosticData**|AirFlowExtract|**O **|
||||


-----

#### 3.9 Datapoints

##### 3.9.1 Datapoint description

###### 3.9.1.1 Overview Inputs (in alphabetic order)

**Datapoints** **Description / Remarks** **Datapoint Type** **Additional Info**
**Description**

**Inputs**

Air Air flow value for co-ordination of LTE: 203.104 m³/h
Flow discharge and extract air with: DPT_HVACAirFlow_Z
MSExtr - COV and RepPer U16Z8

            - Z8  NOT supported S: 9.009
from FB

DPT_Value_AirFlow

VAV Control Discharge Air F16

Air Percentage of Max Flow with LTE: 202.001 %
Flow% - COV and RepPer DPT_RelValue_Z

            - Z8  STATUS supported U8Z8
from FB

S: 5.004

“”User Air Flow””

DPT_Percent_U8
U8

AQ Outside air quality actual value with: LTE: 203.100 ppm
Outside - COV and RepPer DPT_AVACAirQual_Z

            - Z8  STATUS supported U16Z8
from FB

S: 9.008

Outside Air Quality Sensor

DPT_Value_AirQuality
F16

AQ Room air quality actual value with: LTE: 203.100 ppm
Room - COV and RepPer DPT_AVACAirQual_Z

            - Z8  STATUS supported U16Z8
from FB

S: 9.008

Room Air Quality Sensor

DPT_Value_AirQuality
F16

AQ Air quality setpoint value with: LTE: 203.100 ppm
Setp - COV and RepPer DPT_AVACAirQual_Z
Eff - Z8  NOT supported U16Z8

from FB

S: 9.008

Setpoint Manager Air Quality

DPT_Value_AirQuality
F16

Change Change over status with: LTE: 200.100 0 = cooling
Over - COV and RepPer DPT_Heat/Cool_Z 1 = heating
Status - Z8  STATUS supported B1Z8
Air from FB

S: 1.100

Air Change Over Status Sensor

DPT_Heat/Cool
B1

Change Change over status with: LTE: 200.100 0 = cooling
Over - COV and RepPer DPT_Heat/Cool_Z 1 = heating
Status - Z8  STATUS supported B1Z8
Water from FB

S: 1.100

Water Change Over Status Sensor

DPT_Heat/Cool
B1

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 74 f 236

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Col5|
|---|---|---|---|---|
|**Inputs**|||||
|Air<br>Flow<br>MSExtr|Air flow value for co-ordination of<br>discharge and extract air with:<br>- COV and RepPer<br>- Z8   NOT supported<br>from FB<br>VAV Control Discharge Air|LTE:<br>203.104<br>DPT_HVACAirFlow_Z<br>U16Z8 <br>S:<br>9.009<br>DPT_Value_AirFlow<br>F16|m³/h||
|Air<br>Flow%|Percentage of Max Flow with<br>- COV and RepPer<br>- Z8   STATUS supported<br>from FB<br>“”User Air Flow””|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.004<br>DPT_Percent_U8<br>U8|%||
|AQ<br>Outside|Outside air quality actual value with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>from FB<br>Outside Air Quality Sensor|LTE:<br>203.100<br>DPT_AVACAirQual_Z<br>U16Z8 <br>S:<br>9.008<br>DPT_Value_AirQuality<br>F16|ppm||
|AQ<br>Room|Room air quality actual value with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>from FB<br>Room Air Quality Sensor|LTE:<br>203.100<br>DPT_AVACAirQual_Z<br>U16Z8 <br>S:<br>9.008<br>DPT_Value_AirQuality<br>F16|ppm||
|AQ<br>Setp<br>Eff|Air quality setpoint value with:<br>- COV and RepPer<br>- Z8   NOT supported<br>from FB<br>Setpoint Manager Air Quality|LTE:<br>203.100<br>DPT_AVACAirQual_Z<br>U16Z8 <br>S:<br>9.008<br>DPT_Value_AirQuality<br>F16|ppm||
|Change<br>Over<br>Status<br>Air|Change over status with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>from FB<br>Air Change Over Status Sensor|LTE:<br>200.100<br>DPT_Heat/Cool_Z<br>B1Z8 <br>S:<br>1.100<br>DPT_Heat/Cool<br>B1|0 = cooling<br>1 = heating||
|Change<br>Over<br>Status<br>Water|Change over status with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>from FB<br>Water Change Over Status Sensor|LTE:<br>200.100<br>DPT_Heat/Cool_Z<br>B1Z8 <br>S:<br>1.100<br>DPT_Heat/Cool<br>B1|0 = cooling<br>1 = heating||


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Col5|
|---|---|---|---|---|
|**Inputs**|||||
|Contr<br>Mode|HVAC Controlling Mode with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>from FB<br>Programme to HVAC-Mode<br>Conversion or<br>HVAC Optimiser|LTE:<br>201.104<br>DPT_HVACContrMode_Z<br>N8Z8 <br>S:<br>20.105<br>DPT_HVACContrMode<br>N8|enum.<br>see detailed<br>specification||
|Dew<br>Point<br>Status|Dew point status with:<br>- COV and RepPer<br>from FB<br>Dew Point Status Sensor|LTE:<br>1.005<br>DPT_Alarm<br>B1 <br>S:<br>1.005<br>DPT_Alarm<br>B1|0 = no alarm<br>1 = alarm||
|Disable<br>Damper|Disable local damper with:<br>- COV and RepPer<br>from FB<br>HVAC Optimiser|LTE:<br>1.003<br>DPT_Enable<br>B1 <br>S:<br>1.003<br>DPT_Enable<br>B1|0 = disable<br>1 = enable||
|Emerg<br>Mode|Input for emergency situations with:<br>- COV and RepPer<br>Z8   STATUS supported<br>from FB<br>HVAC Emergency Source|LTE:<br>201.109<br>DPT_HVACEmergencyMode_Z<br>N8Z8 <br>S:<br>20.106<br>DPT_HVACEmergencyMode<br>N8|enum.<br>see detailed<br>specification||
|Enable<br>Cool|Control of the different cool stages<br>with:<br>- COV and RepPer<br>- Z8   NOT supported<br>from FB<br>HVAC Optimiser|LTE:<br>201.105<br>DPT_EnableH/CStage_Z<br>N8Z8 <br>S:<br>NA|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both<br>stages||
|Enable<br>Heat|Control of the different heat stages<br>with:<br>- COV and RepPer<br>- Z8   NOT supported<br>from FB<br>HVAC Optimiser|LTE:<br>201.105<br>DPT_EnableH/CStage_Z<br>N8Z8 <br>S:<br>NA|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both<br>stages||
|Fan<br>Manual|S-Mode status information for<br>FanSpeedUser with:<br>- COV and RepPer<br>from FB<br>User Fan speed Setting|LTE:<br>NA<br>S:<br>1.003<br>DPT_Enable<br>B1|0 = HMI disabled<br>       => Auto<br>1 = HMI enabled<br>       => Manual||
|Fan<br>Speed<br>User|User fan speed with:<br>- COV and RepPer<br>- Z8  STATUS supported<br>from FB<br>User Fan speed Setting|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|%||
|Force<br>Sign<br>CFDM|Force signal cool (CFDM) with:<br>- COV and RepPer<br>from FB<br>Cool Flow Demand Manager|LTE:<br>21.101<br>DPT_ForceSignCool<br>B8 <br>S:<br>NA|Bitset||


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 75 f 236


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Col5|
|---|---|---|---|---|
|**Inputs**|||||
|Force<br>Sign<br>CPM|Force signal cool (CPM) with<br>- COV and RepPer<br>from FB<br>Cool Flow Demand Manager|LTE:<br>21.101<br>DPT_ForceSignCool<br>B8 <br>S:<br>NA|Bitset||
|Force<br>Sign<br>HFDM|Force signal heat (HFDM) with:<br>- COV and RepPer<br>from FB<br>Heat Flow Demand Manager|LTE:<br>21.100<br>DPT_ForceSign<br>B8 <br>S:<br>NA|Bitset||
|Force<br>Sign<br>HPM|Force signal heat (HPM) with:<br>- COV and RepPer<br>from FB<br>Heat Flow Demand Manager|LTE:<br>21.100<br>DPT_ForceSign<br>B8 <br>S:<br>NA|Bitset||
|HVAC<br>Mode<br>Eff|Effective HVAC Mode with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>from FB<br>Room Setpoint Manager HVAC<br>Mode Driven|LTE:<br>201.100<br>DPT_HVACMode_Z<br>N8Z8 <br>S:<br>20.102<br>DPT_HVACMode<br>N8|0 = NA<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = BuildingProtect||
|HVAC<br>Mode<br>Eff<br>Next|Next HVAC Mode plus time to next<br>mode with:<br>- COV and RepPer<br>from FB<br>Room Setpoint Manager HVAC<br>Mode Driven|LTE:   206.100<br>DPT_HVACModeNext<br>U16N8<br>S:<br>NA|min<br>0 = NA<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = BuildingProtect||
|HVAC<br>Mode<br>Optim|Optimised HVAC Mode with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>from FB<br>HVAC Optimiser|LTE:<br>201.100<br>DPT_HVACMode_Z<br>N8Z8 <br>S:<br>20.102<br>DPT_HVACMode<br>N8|0 = NA<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = BuildingProtect||
|Lock<br>Sign<br>CFDM|Lock signal cool (CFDM) with<br>reduction and attributes with:<br>COV and RepPer<br>from FB<br>Cool Flow Demand Manager|LTE:<br>207.101<br>DPT_LockSign<br>U8B8 <br>S:<br>NA|Reduction %<br>plus Bitset||
|Lock<br>Sign<br>CPM|Lock signal cool (CPM) with<br>reduction and attributes with:<br>COV and RepPer<br>from FB<br>Cool Flow Demand Manager|LTE:<br>207.101<br>DPT_LockSign<br>U8B8 <br>S:<br>NA|Reduction %<br>plus Bitset||
|Lock<br>Sign<br>HFDM|Lock signal heat (HFDM) with<br>reduction and attributes with:<br>COV and RepPer<br>from FB<br>Heat Flow Demand Manager|LTE:<br>207.101<br>DPT_LockSign<br>U8B8 <br>S:<br>NA|Reduction %<br>plus Bitset||
|Lock<br>Sign<br>HPM|Lock signal heat (HPM) with<br>reduction and attributes with:<br>COV and RepPer<br>from FB<br>Heat Flow Demand Manager|LTE:<br>207.101<br>DPT_LockSign<br>U8B8 <br>S:<br>NA|Reduction %<br>plus Bitset||


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 76 f 236


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Col5|
|---|---|---|---|---|
|**Inputs**|||||
|Presence<br>Status|Presence status with:<br>- COV and RepPer<br>from FB<br>Presence Detector<br>User Presence Switch<br>see Functional specifications|LTE:<br>1.018<br>DPT_Occupancy<br>B1 <br>S:<br>1.018<br>DPT_Occupancy<br>B1|0 = not occupied<br>1 = occupied||
|Split<br>Cool|Percentage of energy demand at<br>which cooling stage B will start<br>from FB<br>HVAC Optimiser|LTE:<br>5.004<br>DPT_Percent_U8<br>U8 <br>S:<br>NA|%||
|Split<br>Heat|Percentage of energy demand at<br>which heating stage B will start<br>from FB<br>HVAC Optimiser|LTE:<br>5.004<br>DPT_Percent_U8<br>U8 <br>S:<br>NA|%||
|Status<br>CPM|Flow water temperature of chilled<br>water plus attributes with:<br>- COV and RepPer<br>from FB<br>Cool Flow Demand Manager|LTE:<br>209.102<br>DPT_StatusCPM<br>V16B8 <br>S:<br>splitted<br>details see[12]|°C<br>plus attributes||
|Status<br>HPM|Flow water temperature of hot water<br>plus attributes with:<br>- COV and RepPer<br>from FB<br>Heat Flow Demand Manager|LTE:<br>209.100<br>DPT_StatusHPM<br>V16B8 <br>S:<br>splitted<br>details see[07]|°C<br>plus attributes||
|Status<br>SATC|Status of the SATC with:<br>- COV and RepPer<br>from FB<br>Supply Air Temperature Controller|LTE:<br>21.106<br>DPT_StatusAHU<br>B8 <br>S:<br>splitted<br>details see [[12]|Bitset<br>attributes||
|Tariff|T.b.d. by DEH||||
|Tariff<br>Next|T.b.d. by DEH||||
|Temp<br>Discharge<br>Air|Discharge air temperature actual<br>value with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>from FB<br>Discharge Air Temperature Sensor|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|°C||
|Temp<br>Floor|Floor temperature actual value with:<br>- COV and RepPer<br>– Z8   STATUS supported<br>from FB<br>Floor Temperature Sensor|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|°C||
|Temp<br>Outside|Outside temperature actual value<br>with:<br>- COV and RepPer<br>– Z8   STATUS supported<br>from FB<br>Outside Temperature Sensor|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|°C||


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 77 f 236


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Col5|
|---|---|---|---|---|
|**Inputs**|||||
|Temp<br>Return<br>Air|Return air temperature actual value<br>with:<br>- COV and RepPer<br>– Z8   STATUS supported<br>from FB<br>Return Air Temperature Sensor|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|°C||
|Temp<br>Room|Room temperature actual value with:<br>- COV and RepPer<br>– Z8   STATUS supported<br>from FB<br>Room Temperature Sensor|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|°C||
|Temp<br>Room<br>Setp<br>Cool<br>Eff|1 temperature value for cooling<br>for simple cooling only applications<br>with:<br>- COV and RepPer<br>- Z8   NOT supported<br>from FB<br>Room Setpoint Manager HVAC<br>Mode Driven<br>or<br>Room Setpoint Manager<br>Temperature Driven|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|°C||
|Temp<br>Room<br>Setp<br>Cool<br>Eff<br>Next|Next temperature value plus time to<br>it for simple cooling only<br>applications with optimiser with:<br>- COV and RepPer<br>from FB<br>Absolute Room Temperature<br>Scheduler|LTE:<br>220.100<br>DPT_TempHVACAbsNext<br>U16V16<br>S:<br>NA|time<br>°C||
|Temp<br>Room<br>Setp<br>Heat<br>Eff|1 temperature value for heating for<br>simple heating only applications<br>with:<br>- COV and RepPer<br>- Z8   NOT supported<br>from FB<br>Room Setpoint Manager HVAC<br>Mode Driven<br>or<br>Room Setpoint Manager<br>Temperature Driven|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|°C||
|Temp<br>Room<br>Setp<br>Heat<br>Eff<br>Next|Next temperature value plus time to<br>it for simple heating only<br>applications with optimiser with:<br>- COV and RepPer<br>from FB<br>Absolute Room Temperature<br>Scheduler|LTE:<br>220.100<br>DPT_TempHVACAbsNext<br>U16V16<br>S:<br>NA|time<br>°C||
|Temp<br>Room<br>Setp<br>Optim<br>Cool<br>Shift|Setpoint shift value cooling with:<br>- COV and RepPer<br>- Z8   NOT supported<br>from FB<br>HVAC Optimiser|LTE:<br>205.101<br>DPT_TempHVACRel_Z<br>V16Z8 <br>S:<br>9.002<br>DPT_Value_Tempd<br>F16|K||


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 78 f 236


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Col5|
|---|---|---|---|---|
|**Inputs**|||||
|Temp<br>Room<br>Setp<br>Optim<br>Heat<br>Shift|Setpoint shift value heating with:<br>- COV and RepPer<br>- Z8   NOT supported<br>from FB<br>HVAC Optimiser|LTE:<br>205.101<br>DPT_TempHVACRel_Z<br>V16Z8 <br>S:<br>9.002<br>DPT_Value_Tempd<br>F16|K||
|Temp<br>Room<br>SetpSet<br>Cool<br>Eff<br>(4)|4 temperature values for cooling for:<br>  ‘Comfort’<br>  ‘Standby’<br>  ‘Economy’<br>  ‘BuildingProtection’<br>with:<br>- COV and RepPer<br>from FB<br>Room Setpoint Manager HVAC<br>Mode Driven|LTE:<br>213.100<br>DPT_TempRoomSetpSet[4]<br>V16V16V16V16<br>S:<br>NA|4 x °C||
|Temp<br>Room<br>SetpSet<br>Heat<br>Eff<br>(4)|4 temperature values for heating for:<br>  ‘Comfort’<br>  ‘Standby’<br>  ‘Economy’<br>  ‘BuildingProtection’<br>with:<br>- COV and RepPer<br>from FB<br>Room Setpoint Manager HVAC<br>Mode Driven|LTE:<br>213.100<br>DPT_TempRoomSetpSet[4]<br>V16V16V16V16<br>S:<br>NA|4 x °C||
|Temp<br>Supply<br>Air|Supply air temperature actual value<br>with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>from FB<br>Supply Air Temperature Sensor|LTE:<br>205.100<br>DPT_TempHVACAbs_Z<br>V16Z8 <br>S:<br>9.001<br>DPT_Value_Temp<br>F16|°C||


###### 3.9.1.2 Overview Outputs (in alphabetic order)

**Datapoints** **Description / Remarks** **Datapoint Type** **Additional Info** **Used in**
**Description**

**Outputs**

Act Position value for the cooling LTE: 202.001 %
Pos actuator stage A with: DPT_RelValue_Z
Setp - COV and RepPer U8Z8
Cool Z8  STATUS supported S: 5.001
StageA to FB

DPT_Scaling

HVAC Valve Actuator U8

Act Position value for the cooling LTE: 202.001 %
Pos actuator stage B with: DPT_RelValue_Z
Setp - COV and RepPer U8Z8
Cool - Z8  STATUS supported S: 5.001
StageB to FB

DPT_Scaling

HVAC Valve Actuator U8

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 79 f 236

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Used in|
|---|---|---|---|---|
|**Outputs**|||||
|Act<br>Pos<br>Setp<br>Cool<br>StageA|Position value for the cooling<br>actuator stage A with:<br>- COV and RepPer<br> Z8   STATUS supported<br>to FB<br>HVAC Valve Actuator|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|%||
|Act<br>Pos<br>Setp<br>Cool<br>StageB|Position value for the cooling<br>actuator stage B with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>to FB<br>HVAC Valve Actuator|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|%||


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Used in|
|---|---|---|---|---|
|**Outputs**|||||
|Act<br>Pos<br>Setp<br>Discharge<br>Air|Position value for the discharge air<br>actuator with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>to FB<br>Air Damper Actuator|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|%||
|Act<br>Pos<br>Setp<br>Extract<br>Air|Position value for the extract air<br>actuator with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>to FB<br>Air Damper Actuator|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|%||
|Act<br>Pos<br>Setp<br>Fresh<br>Air|Position value for the fresh air<br>actuator with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>to FB<br>Air Damper Actuator|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|%||
|Act<br>Pos<br>Setp<br>Heat<br>StageA|Position value for the heating<br>actuator stage A with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>to FB<br>HVAC Valve Actuator|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|%||
|Act<br>Pos<br>Setp<br>Heat<br>StageB|Position value for the heating<br>actuator stage B with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>to FB<br>HVAC Valve Actuator|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|%||
|Air<br>Flow<br>MSExtr|Air flow value for co-ordination of<br>discharge and extract air with:<br>- COV and RepPer<br>- Z8   NOT supported<br>to FB<br>VAV Control Extract Air|LTE:<br>203.104<br>DPT_HVACAirFlow_Z<br>U16Z8 <br>S:<br>9.009<br>DPT_Value_AirFlow<br>F16|m³/h||
|Compressor<br>Pos<br>Setp|Setpoint value to control the<br>compressor actuator with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>to FB<br>Compressor Actuator|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|%||
|Energy<br>Dem<br>AC|Energy demand value for cold flow<br>demand manager (water)<br>(100% = full cooling)<br>plus ContrMode with:<br>COV and RepPer<br>to FB<br>Air Cooler Energy Demand<br>Transformer TU|LTE:<br>211.100<br>DPT_EnergyDemWater<br>U8N8 <br>S:<br>NA|% <br>plus ContrMode||


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 80 f 236


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Used in|
|---|---|---|---|---|
|**Outputs**|||||
|Energy<br>Dem<br>AH|Energy demand value for heat flow<br>demand manager (water)<br>(100% = full heating)<br>plus ContrMode with:<br>COV and RepPer<br>to FB<br>Air Heater Energy Demand<br>Transformer TU|LTE:<br>211.100<br>DPT_EnergyDemWater<br>U8N8 <br>S:<br>NA|% <br>plus ContrMode||
|Energy<br>Dem<br>Air|Energy demand value for air<br>handling unit (air)<br>–100% = full heating<br>+100% = full cooling<br>plus modes with:<br>- COV and RepPer<br>to FB<br>Ventilation Demand Transformer<br>TU|LTE:<br>223.100<br>DPT_EnergyDemAir<br>V8N8N8 <br>S:<br>NA|% <br>plus ContrMode<br>plus EmergMode||
|Energy<br>Dem<br>CC|Energy demand value for cold flow<br>demand manager (water)<br>(100% = full cooling)<br>plus ContrMode with:<br>COV and RepPer<br>to FB<br>Chilled Ceiling Energy Demand<br>Transformer TU|LTE:<br>211.100<br>DPT_EnergyDemWater<br>U8N8 <br>S:<br>NA|% <br>plus ContrMode||
|Energy<br>Dem<br>RD|Energy demand value for heat flow<br>demand manager (water)<br>(100% = full heating)<br>plus ContrMode with:<br>COV and RepPer<br>to FB<br>Radiator Heating Energy Demand<br>Transformer TU|LTE:<br>211.100<br>DPT_EnergyDemWater<br>U8N8 <br>S:<br>NA|% <br>plus ContrMode||
|Fan<br>Speed<br>Setp|Setpoint value to control the fan<br>actuator with:<br>- COV and RepPer<br>- Z8   STATUS supported<br>to FB<br>Fan Speed Actuator|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.001<br>DPT_Scaling<br>U8|%||
|Heat<br>Cool<br>Mode|Heat / cool information for the<br>compressor actuator with:<br>- COV and RepPer<br>to FB<br>Compressor Actuator|LTE:<br>1.100<br>DPT_Heat/Cool<br>B1 <br>S:<br>1.100<br>DPT_Heat/Cool<br>B1|0 = cooling<br>1 = heating||
|Value<br>Fresh<br>Air<br>Dem|Value for primary fresh air demand<br>with:<br>- COV and RepoPer<br>to FB<br>Ventilation Demand Transformer<br>TU|LTE:<br>202.001<br>DPT_RelValue_Z<br>U8Z8 <br>S:<br>5.004<br>DPT_Percent_U8<br>U8|||


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 81 f 236


-----

###### 3.9.1.3 Overview LTE Zone Parameters

**Datapoints** **Description / Remarks** **Datapoint Type** **Additional Info** **Used in**
**Description**

**Parameter (LTE)**

Apartment_x LTE zoning parameter for 202.00 Real apartment zone
Apartment DPT_UcountValue8_Z
Z8 supported U8Z8

Room_y LTE zoning parameter for 202.00 Real room zone
Room DPT_UcountValue8_Z
Z8 supported U8Z8

SubZone_z LTE zoning parameter for 202.00 Real sub zone
SubZone DPT_UcountValue8_Z
Z8 supported U8Z8

Apartment_u LTE zoning parameter for 202.00 Scheduler zone
Apartment DPT_UcountValue8_Z
Z8 supported U8Z8

Room_v LTE zoning parameter for 202.00 Scheduler zone
Room DPT_UcountValue8_Z
Z8 supported U8Z8

SubZone_w LTE zoning parameter for 202.00 Scheduler zone
SubZone DPT_UcountValue8_Z
Z8 supported U8Z8

Apartment_m LTE zoning parameter for 202.00 Optimiser zone
Apartment DPT_UcountValue8_Z
Z8 supported U8Z8

Room_n LTE zoning parameter for 202.00 Optimiser zone
Room DPT_UcountValue8_Z
Z8 supported U8Z8

SubZone_o LTE zoning parameter for 202.00 Optimiser zone
SubZone DPT_UcountValue8_Z
Z8 supported U8Z8

Outside LTE zoning number for 202.00 First outside sensor
Sensor Outside Sensor Zone DPT_UcountValue8_Z zone
Zone_f Z8 supported U8Z8

Outside LTE zoning number for 202.00 Second outside
Sensor Outside Sensor Zone DPT_UcountValue8_Z sensor zone
Zone_g Z8 supported U8Z8

Distr LTE zoning number for 202.00 Used for chilled
SegmC_c Distribution Segment Cooling DPT_UcountValue8_Z ceiling
Z8 supported U8Z8

Distr LTE zoning number for 202.00 Used for air cooler
SegmC_d Distribution Segment Cooling DPT_UcountValue8_Z
Z8 supported U8Z8

Distr LTE zoning number for 202.00 Used for ratiators
SegmH_a Distribution Segment Heating DPT_UcountValue8_Z
Z8 supported U8Z8

Distr LTE zoning number for 202.00 Used for air heater
SegmH_b Distribution Segment Heating DPT_UcountValue8_Z
Z8 supported U8Z8

Distr LTE zoning number for 202.00 Used for air
SegmV_e Distribution Segment Ventilation DPT_UcountValue8_Z
Z8 supported U8Z8

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 82 f 236

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Used in|
|---|---|---|---|---|
|**Parameter (LTE)**|||||
|Apartment_x|LTE zoning parameter for<br>Apartment<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Real apartment zone||
|Room_y|LTE zoning parameter for<br>Room<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Real room zone||
|SubZone_z|LTE zoning parameter for<br>SubZone<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Real sub zone||
|Apartment_u|LTE zoning parameter for<br>Apartment<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Scheduler zone||
|Room_v|LTE zoning parameter for<br>Room<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Scheduler zone||
|SubZone_w|LTE zoning parameter for<br>SubZone<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Scheduler zone||
|Apartment_m|LTE zoning parameter for<br>Apartment<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Optimiser zone||
|Room_n|LTE zoning parameter for<br>Room<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Optimiser zone||
|SubZone_o|LTE zoning parameter for<br>SubZone<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Optimiser zone||
|Outside<br>Sensor<br>Zone_f|LTE zoning number for<br>Outside Sensor Zone<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|First outside sensor<br>zone||
|Outside<br>Sensor<br>Zone_g|LTE zoning number for<br>Outside Sensor Zone<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Second outside<br>sensor zone||
|Distr<br>SegmC_c|LTE zoning number for<br>Distribution Segment Cooling<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Used for chilled<br>ceiling||
|Distr<br>SegmC_d|LTE zoning number for<br>Distribution Segment Cooling<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Used for air cooler||
|Distr<br>SegmH_a|LTE zoning number for<br>Distribution Segment Heating<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Used for ratiators||
|Distr<br>SegmH_b|LTE zoning number for<br>Distribution Segment Heating<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Used for air heater||
|Distr<br>SegmV_e|LTE zoning number for<br>Distribution Segment Ventilation<br>Z8 supported|202.00<br>DPT_UcountValue8_Z<br>U8Z8|Used for air||


-----

###### 3.9.1.4 Overview Parameters (in alphabetic order)

**Datapoints** **Description / Remarks** **Datapoint Type** **Additional Info** **Used in**
**Description**

**Parameter**

Air Delta value for generating over or 5.004 %
Flow under pressure DPT_Percent_U8
Delta U8

BUS Parameter for switching ON/OFF the 1.001 0 = OFF
Actuator bus information for compressor DPT_Switch 1 = ON
CP actuator B1
ON/OFF

BUS Parameter for switching ON/OFF the 1.001 0 = OFF
Actuator bus information for cool stage A DPT_Switch 1 = ON
CSA actuator B1
ON/OFF

BUS Parameter for switching ON/OFF the 1.001 0 = OFF
Actuator bus information for cool stage B DPT_Switch 1 = ON
CSB actuator B1
ON/OFF

BUS Parameter for switching ON/OFF the 1.001 0 = OFF
Actuator bus information for discharge air DPT_Switch 1 = ON
DA actuator B1
ON/OFF

BUS Parameter for switching ON/OFF the 1.001 0 = OFF
Actuator bus information for extract air DPT_Switch 1 = ON
EA actuator B1
ON/OFF

BUS Parameter for switching ON/OFF the 1.001 0 = OFF
Actuator bus information for fresh air actuator DPT_Switch 1 = ON
FA B1
ON/OFF

BUS Parameter for switching ON/OFF the 1.001 0 = OFF
Actuator bus information for fan speed DPT_Switch 1 = ON
FS actuator B1
ON/OFF

BUS Parameter for switching ON/OFF the 1.001 0 = OFF
Actuator bus information for heat stage A DPT_Switch 1 = ON
HSA actuator B1
ON/OFF

BUS Parameter for switching ON/OFF the 1.001 0 = OFF
Actuator bus information for heat stage B DPT_Switch 1 = ON
HSB actuator B1
ON/OFF

Control Definition for the used sequence 20.107 0 = automatic
Sequence DPT_ChangeoverMode 1 =Cooling only
N8 2 = Heating only

Fan Stop period of fan in dead zone 7.006 Min
Dwell DPT_TimePeriodMin
Time U16
Dead
Zone

Fan Operation of fan in the dead zone 20.111 0 = not running
In DPT_FanMode 1 = perm. Running
Dead N8 2 = running in interv.
Zone

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 83 f 236

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Used in|
|---|---|---|---|---|
|**Parameter**|||||
|Air<br>Flow<br>Delta|Delta value for generating over or<br>under pressure|5.004<br>DPT_Percent_U8<br>U8|%||
|BUS<br>Actuator<br>CP<br>ON/OFF|Parameter for switching ON/OFF the<br>bus information for compressor<br>actuator|1.001<br>DPT_Switch<br>B1|0 = OFF<br>1 = ON||
|BUS<br>Actuator<br>CSA<br>ON/OFF|Parameter for switching ON/OFF the<br>bus information for cool stage A<br>actuator|1.001<br>DPT_Switch<br>B1|0 = OFF<br>1 = ON||
|BUS<br>Actuator<br>CSB<br>ON/OFF|Parameter for switching ON/OFF the<br>bus information for cool stage B<br>actuator|1.001<br>DPT_Switch<br>B1|0 = OFF<br>1 = ON||
|BUS<br>Actuator<br>DA<br>ON/OFF|Parameter for switching ON/OFF the<br>bus information for discharge air<br>actuator|1.001<br>DPT_Switch<br>B1|0 = OFF<br>1 = ON||
|BUS<br>Actuator<br>EA<br>ON/OFF|Parameter for switching ON/OFF the<br>bus information for extract air<br>actuator|1.001<br>DPT_Switch<br>B1|0 = OFF<br>1 = ON||
|BUS<br>Actuator<br>FA<br>ON/OFF|Parameter for switching ON/OFF the<br>bus information for fresh air actuator|1.001<br>DPT_Switch<br>B1|0 = OFF<br>1 = ON||
|BUS<br>Actuator<br>FS<br>ON/OFF|Parameter for switching ON/OFF the<br>bus information for fan speed<br>actuator|1.001<br>DPT_Switch<br>B1|0 = OFF<br>1 = ON||
|BUS<br>Actuator<br>HSA<br>ON/OFF|Parameter for switching ON/OFF the<br>bus information for heat stage A<br>actuator|1.001<br>DPT_Switch<br>B1|0 = OFF<br>1 = ON||
|BUS<br>Actuator<br>HSB<br>ON/OFF|Parameter for switching ON/OFF the<br>bus information for heat stage B<br>actuator|1.001<br>DPT_Switch<br>B1|0 = OFF<br>1 = ON||
|Control<br>Sequence|Definition for the used sequence|20.107<br>DPT_ChangeoverMode<br>N8|0 = automatic<br>1 =Cooling only<br>2 = Heating only||
|Fan<br>Dwell<br>Time<br>Dead<br>Zone|Stop period of fan in dead zone|7.006<br>DPT_TimePeriodMin<br>U16|Min||
|Fan<br>In<br>Dead<br>Zone|Operation of fan in the dead zone|20.111<br>DPT_FanMode<br>N8|0 = not running<br>1 = perm. Running<br>2 = running in interv.||


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Used in|
|---|---|---|---|---|
|**Parameter**|||||
|Fan<br>Run<br>Time<br>Dead<br>Zone|Run period of fan in dead zone|7.006<br>DPT_TimePeriodMin<br>U16|Min||
|Fan<br>Speed<br>#1<br>OFF|Percent level for step 1 OFF|5.004<br>DPT_Percent_U8<br>U8|%||
|Fan<br>Speed<br>#1<br>ON|Percent level for step 1 ON|5.004<br>DPT_Percent_U8<br>U8|%||
|Fan<br>Speed<br>#2<br>OFF|Percent level for step 2 OFF|5.004<br>DPT_Percent_U8<br>U8|%||
|Fan<br>Speed<br>#2<br>ON|Percent level for step 2 ON|5.004<br>DPT_Percent_U8<br>U8|%||
|Fan<br>Speed<br>#3<br>OFF|Percent level for step 3 OFF|5.004<br>DPT_Percent_U8<br>U8|%||
|Fan<br>Speed<br>#3<br>ON|Percent level for step 3 ON|5.004<br>DPT_Percent_U8<br>U8|%||
|Fan<br>Speed<br>#4<br>OFF|Percent level for step 4 OFF|5.004<br>DPT_Percent_U8<br>U8|%||
|Fan<br>Speed<br>#4<br>ON|Percent level for step 4 ON|5.004<br>DPT_Percent_U8<br>U8|%||
|Fan<br>Speed<br>#5<br>OFF|Percent level for step 5 OFF|5.004<br>DPT_Percent_U8<br>U8|%||
|Fan<br>Speed<br>#5<br>ON|Percent level for step 5 ON|5.004<br>DPT_Percent_U8<br>U8|%||
|Fan<br>Speed<br>Dead<br>Zone|Fan speed for dead zone running|5.004<br>DPT_Percent_U8<br>U8|%||
|Fresh<br>Air<br>Min<br>Value|Minimum value for fresh air in<br>percent for the damper|5.004<br>DPT_Percent_U8<br>U8|%||


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 84 f 236


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Used in|
|---|---|---|---|---|
|**Parameter**|||||
|Max<br>Air<br>Flow<br>Cool|Maximum air flow in cooling mode<br>and comfort<br>Z8   NOT supported|203.104<br>DPT_HVACAirFlow_Z<br>U16Z8|m3/h||
|Max<br>Air<br>Flow<br>Heat|Maximum air flow in heating mode<br>and comfort<br>Z8   NOT supported|203.104<br>DPT_HVACAirFlow_Z<br>U16Z8|m3/h||
|Min<br>Air<br>Flow<br>Cool|Minimum air flow in cooling mode<br>and comfort<br>Z8   NOT supported|203.104<br>DPT_HVACAirFlow_Z<br>U16Z8|m3/h||
|Min<br>Air<br>Flow<br>Economy|Minimum air flow in economy<br>(heating and cooling)<br>Z8   NOT supported|203.104<br>DPT_HVACAirFlow_Z<br>U16Z8|m3/h||
|Min<br>Air<br>Flow<br>Heat|Minimum air flow in heating mode<br>and comfort<br>Z8   NOT supported|203.104<br>DPT_HVACAirFlow_Z<br>U16Z8|m3/h||
|Min<br>Air<br>Flow<br>Standby|Minimum air flow in standby<br>(heating and cooling)<br>Z8   NOT supported|203.104<br>DPT_HVACAirFlow_Z<br>U16Z8|m3/h||
|Nominal<br>Discharge<br>Air<br>Flow|Nominal air flow of discharge air<br>Z8   NOT supported|203.104<br>DPT_HVACAirFlow_Z<br>U16Z8|m3/h||
|Nominal<br>Extract<br>Air<br>Flow|Nominal air flow of extract air<br>Z8   NOT supported|203.104<br>DPT_HVACAirFlow_Z<br>U16Z8|m3/h||
|Ratio<br>Extract<br>Discharge|Ratio between extract air flow and<br>discharge air flow<br>(extract / discharge)|5.005<br>DPT_DecimalFactor<br>U8|Factor||
|Split<br>Cool<br>Def<br>Value|Default value for percentage of<br>ValueEnergyDem for splitting of<br>cooling|5.004<br>DPT_Percent_U8<br>U8|%||
|Split<br>Heat<br>Def<br>Value|Default value for percentage of<br>ValueEnergyDem for splitting of<br>cooling|5.004<br>DPT_Percent_U8<br>U8|%||
|Temp<br>Discharge<br>Air<br>Min|Temperature value for discharge air<br>temperature limitation<br>Z8   NOT supported|205.100<br>DPT_TempHVACAbs_Z<br>V16Z8|°C||
|Temp<br>Frost<br>Alarm|Temperature value for frost alarm<br>Z8   NOT supported|205.100<br>DPT_TempHVACAbs_Z<br>V16Z8|°C||


© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 85 f 236


-----

###### 3.9.1.5 Overview Diagnostic Data (in alphabetic order)

**Datapoints** **Description / Remarks** **Datapoint Type** **Additional Info** **Used in**
**Description**

**Diagnostic Data**

Air Air flow of discharge air box 203.104 m[3]/h
Flow Z8  NOT supported DPT_HVACAirFlow_Z
Discharge U16Z8

Air Air flow of extract air box 203.104 m[3]/h
Flow Z8  NOT supported DPT_HVACAirFlow_Z
Extract U16Z8

Contr Act ContrMode 20.105 enum.
Mode DPT_HVACContrMode see detailed
Act N8 specification

Heat HeatCoolMode of the controller 1.100 0 = cooling
Cool DPT_Heat/Cool 1 = heating
Mode B1

HVAC Act HVACMode 20.102 0 = NA
Mode DPT_HVACMode 1 = Comfort
Act N8 2 = Standby

3 = Economy
4 = BuildingProtect

Status Status of the controller T.b.d.
Controller

Temp Min limit for the discharge air 205.100 °C
Discharge temperature DPT_TempHVACAbs_Z
Air Z8  NOT supported V16Z8
Min

Temp Act room temperature setpoint 205.100 °C
Room Z8  NOT supported DPT_TempHVACAbs_Z
Setp V16Z8
Act

Value Value for the energy demand 6.001 %
Energy -100% = full heating demand DPT_Percent_V8
Dem +100% = full cooling demand V8

###### 3.9.1.6 Overview Alarms (in alphabetic order)

**Alarms** **Description / Remarks** **Error** **Additional Info** **Used in**
**Code** **Prio** **Description**

Frost Frost alarm T.b.d. T.b.d. T.b.d.
Room

Low Alarm for low discharge air T.b.d. T.b.d. T.b.d.
Discharge
Air

Security Alarm for security stop T.b.d. T.b.d. T.b.d.
Stop

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 86 f 236

|Datapoints|Description / Remarks|Datapoint Type|Additional Info<br>Description|Used in|
|---|---|---|---|---|
|**Diagnostic Data**|||||
|Air<br>Flow<br>Discharge|Air flow of discharge air box<br>Z8   NOT supported|203.104<br>DPT_HVACAirFlow_Z<br>U16Z8|m3/h||
|Air<br>Flow<br>Extract|Air flow of extract air box<br>Z8   NOT supported|203.104<br>DPT_HVACAirFlow_Z<br>U16Z8|m3/h||
|Contr<br>Mode<br>Act|Act ContrMode|20.105<br>DPT_HVACContrMode<br>N8|enum.<br>see detailed<br>specification||
|Heat<br>Cool<br>Mode|HeatCoolMode of the controller|1.100<br>DPT_Heat/Cool<br>B1|0 = cooling<br>1 = heating||
|HVAC<br>Mode<br>Act|Act HVACMode|20.102<br>DPT_HVACMode<br>N8|0 = NA<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = BuildingProtect||
|Status<br>Controller|Status of the controller|T.b.d.|||
|Temp<br>Discharge<br>Air<br>Min|Min limit for the discharge air<br>temperature<br>Z8   NOT supported|205.100<br>DPT_TempHVACAbs_Z<br>V16Z8|°C||
|Temp<br>Room<br>Setp<br>Act|Act room temperature setpoint<br>Z8   NOT supported|205.100<br>DPT_TempHVACAbs_Z<br>V16Z8|°C||
|Value<br>Energy<br>Dem|Value for the energy demand<br>-100% =  full heating demand<br>+100% = full cooling demand|6.001<br>DPT_Percent_V8<br>V8|%||

|Alarms|Description / Remarks|Error<br>Code Prio|Col4|Additional Info<br>Description|Used in|
|---|---|---|---|---|---|
|Frost<br>Room|Frost alarm|T.b.d.|T.b.d.|T.b.d.||
|Low<br>Discharge<br>Air|Alarm for low discharge air|T.b.d.|T.b.d.|T.b.d.||
|Security<br>Stop|Alarm for security stop|T.b.d.|T.b.d.|T.b.d.||


-----

##### 3.9.2 Detailed Specification of the Datapoints (Inputs)

###### 3.9.2.1 Input AirFlowMSExtr Standard Mode

DP Name: AirFlowMSExtr Abbr.: --- Mandatory
FB Name: See table below Can be internal
**Description**
This information is provided by the Functional Block 'VAV Control Discharge Air'.
**Datapoint Type**
DPT_Name: DPT_Value_AirFlow
DPT Format: F16 DPT_ID: 9.009
Field Description Supp. Range Unit Default
O full m[3]/h cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min (rec.)
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
###### List of Functional Blocks, Input AirFlowMSExtr is used in:

 Name of FB Abbreviation Mandatory Optional VAV Control Extract Air VAVCEA M

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 87 f 236

|DP Name:|Col2|AirFlowMSExtr|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|<br>   <br>   <br>**Description**|
|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|This information is provided by the Functional Block 'VAVControl Discharge Air'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|DPTValueAirFlow|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.009|9.009|9.009|9.009|9.009|9.009|9.009|9.009|9.009|9.009|9.009|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit<br>|Unit<br>|Unit<br>|Unit<br>|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||O|O|full|full|m~~3~~/h|m~~3~~/h|m~~3~~/h|m~~3~~/h|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||||
||||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|VAV Control Extract Air|VAVCEA|M|


-----

###### LTE-HEE Mode

**FB:** See table **LTE Client** **AirFlowMSExtr** Mandatory
below **Input Name:** Optional

**Description:**
This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT
supported.
**DPT:** Name DPT_HVACAirFlow_Z DPT ID 203.104 Datatype format V16Z8
Field Description Sup. Unit Default
AirFlow Air flow value M m[3]/h cs
STATUS Bitset M
- All Bits ignore NA t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 261 (VAVCDA) Property ID: 56
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
###### List of Functional Blocks, Input AirFlowMSExtr is used in:

 Name of FB Abbreviation Mandatory Optional VAV Control Extract Air VAVCEA M

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 88 f 236

|FB: See table<br>below|Col2|Col3|LTE Client AirFlowMSExtr<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**LTE Client**<br>**Input Name:**<br>**AirFlowMSExtr**|**LTE Client**<br>**Input Name:**<br>**AirFlowMSExtr**|**LTE Client**<br>**Input Name:**<br>**AirFlowMSExtr**|**LTE Client**<br>**Input Name:**<br>**AirFlowMSExtr**|**LTE Client**<br>**Input Name:**<br>**AirFlowMSExtr**|**LTE Client**<br>**Input Name:**<br>**AirFlowMSExtr**|**LTE Client**<br>**Input Name:**<br>**AirFlowMSExtr**|**LTE Client**<br>**Input Name:**<br>**AirFlowMSExtr**|**LTE Client**<br>**Input Name:**<br>**AirFlowMSExtr**|**LTE Client**<br>**Input Name:**<br>**AirFlowMSExtr**|**LTE Client**<br>**Input Name:**<br>**AirFlowMSExtr**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'VAV Control Discharge Air'. The STATUS is NOT<br>supported.|
|**DPT:**|Name|DPTHVACAirFlowZ|DPTHVACAirFlowZ|DPTHVACAirFlowZ|DPT ID|DPT ID|DPT ID|203.104|203.104|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit <br>|Unit <br>|Default|Default|Default|Default|Default|Default|
|AirFlow|AirFlow|AirFlow|AirFlow|Air flow value|Air flow value|Air flow value|Air flow value|Air flow value|Air flow value|Air flow value|Air flow value|M|m~~3~~/h|m~~3~~/h|cs|cs|cs|cs|cs|cs|
|STATUS<br> - All Bits|STATUS<br> - All Bits|STATUS<br> - All Bits|STATUS<br> - All Bits|Bitset<br>ignore|Bitset<br>ignore|Bitset<br>ignore|Bitset<br>ignore|Bitset<br>ignore|Bitset<br>ignore|Bitset<br>ignore|Bitset<br>ignore|M <br>NA|t/f|t/f|false|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|<br> <br>IO Type(ID):<br>261 (VAVCDA)<br>Property ID:<br>56|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|VAV Control Extract Air|VAVCEA|M|


-----

###### 3.9.2.2 Input AirFlow% Standard Mode

DP Name: AirFlow% Abbr.: --- Mandatory
FB Name: See table below Can be internal
**Description**
This information is provided by the Functional Block 'User Air Flow'.
**Datapoint Type**
DPT_Name: DPT_Percent_U8
DPT Format: U8 DPT_ID: 5.004
Field Description Supp. Range Unit Default
O full % cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min (rec.)
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
###### List of Functional Blocks, Input AirFlow% is used in:

 Name of FB Abbreviation Mandatory Optional VAV Control Discharge Air VAVCDA O

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 89 f 236

|DP Name:|Col2|AirFlow%|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|This information is provided by the Functional Block'User Air Flow'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|DPTID:|DPTID:|DPTID:|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||O|O|full|full|%|%|%|%|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||||
||||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|VAV Control Discharge Air|VAVCDA|O|


-----

###### LTE-HEE Mode

**FB:** See table **LTE Client** **AirFlow%** Mandatory
below **Input Name:** Optional

**Description:**
This information is provided by the Functional Block 'User Air Flow' (T.b.d.). The STATUS is supported.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Unit Default
AirFlow Air flow value in percent of nominal M % cs
STATUS Bitset M
- OutOfService Sensor out of service M t/f false
- Fault Sensor value is corrupted O t/f false
- Overridden Sensor is temporary overridden O t/f false
- InAlarm Sensor is in alarm O t/f false
- AlarmUnAck Acknowledgement of alarm O t/f false
- All other Bits reserved NA t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): T.b.d. Property ID: T.b.d.
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
###### List of Functional Blocks, Input AirFlow% is used in:

 Name of FB Abbreviation Mandatory Optional VAV Control Discharge Air VAVCDA O

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 90 f 236

|FB: See table<br>below|Col2|Col3|LTE Client AirFlow%<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**LTE Client**<br>**Input Name:**<br>**AirFlow%**|**LTE Client**<br>**Input Name:**<br>**AirFlow%**|**LTE Client**<br>**Input Name:**<br>**AirFlow%**|**LTE Client**<br>**Input Name:**<br>**AirFlow%**|**LTE Client**<br>**Input Name:**<br>**AirFlow%**|**LTE Client**<br>**Input Name:**<br>**AirFlow%**|**LTE Client**<br>**Input Name:**<br>**AirFlow%**|**LTE Client**<br>**Input Name:**<br>**AirFlow%**|**LTE Client**<br>**Input Name:**<br>**AirFlow%**|**LTE Client**<br>**Input Name:**<br>**AirFlow%**|**LTE Client**<br>**Input Name:**<br>**AirFlow%**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|This information is provided by the Functional Block 'User Air Flow'(T.b.d.). The STATUS is supported.|
|**DPT:**|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|DPT ID|202.001|202.001|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|AirFlow<br>STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|AirFlow<br>STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|AirFlow<br>STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|AirFlow<br>STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|Air flow value in percent of nominal<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air flow value in percent of nominal<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air flow value in percent of nominal<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air flow value in percent of nominal<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air flow value in percent of nominal<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air flow value in percent of nominal<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air flow value in percent of nominal<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air flow value in percent of nominal<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|M <br>M <br>M <br>O <br>O <br>O <br>O <br>NA|% <br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|% <br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|<br> <br>IO Type(ID): <br>T.b.d. <br>Property ID:<br>T.b.d.|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|VAV Control Discharge Air|VAVCDA|O|


-----

###### 3.9.2.3 Input AQOutside Standard Mode

DP Name: AQOutside Abbr.: --- Mandatory
FB Name: See table below Can be internal
**Description**
This information is provided by the Functional Block 'Outside AQ Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_AirQuality
DPT Format: F16 DPT_ID: 9.008
Field Description Supp. Range Unit Default
O full ppm cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min (rec.)
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
###### List of Functional Blocks, Input AQOutside is used in:

 Name of FB Abbreviation Mandatory Optional Fan Coil Control FCC O Water Heat Pump Control WHPC O Split Unit Control SPUC O

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 91 f 236

|DP Name:|Col2|AQOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|This information is provided by the Functional Block'Outside AQ Sensor'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||O|O|full|full|ppm|ppm|ppm|ppm|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||||
||||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|Fan CoilControl|FCC|O|
|Water Heat Pump Control|WHPC|O|
|Split Unit Control|SPUC|O|


-----

###### LTE-HEE Mode

**FB:** See table **LTE Client** **AQOutside** Mandatory
below **Input Name:** Optional

**Description:**
This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.
**DPT:** Name DPT_HVACAirQual_Z DPT ID 203.100 Datatype format U16Z8
Field Description Sup. Unit Default
AirQuality Air quality value M ppm cs
STATUS Bitset M
- OutOfService Sensor out of service M t/f false
- Fault Sensor value is corrupted O t/f false
- Overridden Sensor is temporary overridden O t/f false
- InAlarm Sensor is in alarm O t/f false
- AlarmUnAck Acknowledgement of alarm O t/f false
- All other Bits reserved NA t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 330 (OAQS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
###### List of Functional Blocks, Input AQOutside is used in:

 Name of FB Abbreviation Mandatory Optional Fan Coil Control FCC O Water Heat Pump Control WHPC O Split Unit Control SPUC O

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 92 f 236

|FB: See table<br>below|Col2|Col3|LTE Client AQOutside<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|**LTE Client**<br>**Input Name:**<br>**AQOutside**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Outside AQ Sensor'. The STATUS is supported.|
|**DPT:**|Name|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPT ID|DPT ID|DPT ID|203.100|203.100|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|AirQuality<br>STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|AirQuality<br>STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|AirQuality<br>STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|AirQuality<br>STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|M <br>M <br>M <br>O <br>O <br>O <br>O <br>NA|ppm<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|ppm<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|OutsideSensorZone<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>330 (OAQS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|Fan Coil Control|FCC|O|
|Water Heat Pump Control|WHPC|O|
|Split Unit Control|SPUC|O|


-----

###### 3.9.2.4 Input AQRoom Standard Mode

DP Name: AQRoom Abbr.: --- Mandatory
FB Name: See table below Can be internal
**Description**
This information is provided by the Functional Block 'Room AQ Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_AirQuality
DPT Format: F16 DPT_ID: 9.008
Field Description Supp. Range Unit Default
O full ppm cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min (rec.)
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
###### List of Functional Blocks, Input AQRoom is used in:

 Name of FB Abbreviation Mandatory Optional Fan Coil Control FCC O Water Heat Pump Control WHPC O Split Unit Control SPUC O VAV Control Discharge Air VAVCDA O

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 93 f 236

|DP Name:|Col2|AQRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|This information is provided by the Functional Block'Room AQ Sensor'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||O|O|full|full|ppm|ppm|ppm|ppm|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||||
||||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|Fan CoilControl|FCC|O|
|Water Heat Pump Control|WHPC|O|
|Split Unit Control|SPUC|O|
|VAV Control Discharge Air|VAVCDA|O|


-----

###### LTE-HEE Mode

**FB:** See table **LTE Client** **AQRoom** Mandatory
below **Input Name:** Optional

**Description:**
This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.
**DPT:** Name DPT_HVACAirQual_Z DPT ID 203.100 Datatype format U16Z8
Field Description Sup. Unit Default
AirQuality Air quality value M ppm cs
STATUS Bitset M
- OutOfService Sensor out of service M t/f false
- Fault Sensor value is corrupted O t/f false
- Overridden Sensor is temporary overridden O t/f false
- InAlarm Sensor is in alarm O t/f false
- AlarmUnAck Acknowledgement of alarm O t/f false
- All other Bits reserved NA t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 331 (RAQS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
###### List of Functional Blocks, Input AQRoom is used in:

 Name of FB Abbreviation Mandatory Optional Fan Coil Control FCC O Water Heat Pump Control WHPC O Split Unit Control SPUC O VAV Control Discharge Air VAVCDA O

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 94 f 236

|FB: See table<br>below|Col2|Col3|LTE Client AQRoom<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|**LTE Client**<br>**Input Name:**<br>**AQRoom**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|This information is provided by the Functional Block 'Room AQ Sensor'. The STATUS is supported.|
|**DPT:**|Name|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPT ID|DPT ID|DPT ID|203.100|203.100|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|AirQuality<br>STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|AirQuality<br>STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|AirQuality<br>STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|AirQuality<br>STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Air quality value<br>Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|M <br>M <br>M <br>O <br>O <br>O <br>O <br>NA|ppm<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|ppm<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|Apartment . Room . SubZone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>331 (RAQS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|Fan Coil Control|FCC|O|
|Water Heat Pump Control|WHPC|O|
|Split Unit Control|SPUC|O|
|VAV Control Discharge Air|VAVCDA|O|


-----

###### 3.9.2.5 Input AQSetpEff Standard Mode

DP Name: AQSetpEff Abbr.: --- Mandatory
FB Name: See table below Can be internal
**Description**
This information is provided by the Functional Block 'Setpoint Manager Air Quality'.
**Datapoint Type**
DPT_Name: DPT_Value_AirQuality
DPT Format: F16 DPT_ID: 9.008
Field Description Supp. Range Unit Default
O full ppm cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min (rec.)
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
###### List of Functional Blocks, Input AQSetpEff is used in:

 Name of FB Abbreviation Mandatory Optional Fan Coil Control FCC O Water Heat Pump Control WHPC O Split Unit Control SPUC O VAV Control Discharge Air VAVCDA O

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 95 f 236

|DP Name:|Col2|AQSetpEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|This information is provided by the Functional Block'Setpoint Manager Air Quality'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|DPTValueAirQuality|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|9.008|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||O|O|full|full|ppm|ppm|ppm|ppm|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|31min(rec.)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||||
||||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|Fan CoilControl|FCC|O|
|Water Heat Pump Control|WHPC|O|
|Split Unit Control|SPUC|O|
|VAV Control Discharge Air|VAVCDA|O|


-----

###### LTE-HEE Mode

**FB:** See table **LTE Client** **AQSetpEff** Mandatory
below **Input Name:** Optional

**Description:**
This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT
supported.
**DPT:** Name DPT_HVACAirQual_Z DPT ID 203.100 Datatype format U16Z8
Field Description Sup. Unit Default
AirQuality Air quality value M ppm cs
STATUS Bitset M
- All Bits ignore NA t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 102 (SMAQ) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
###### List of Functional Blocks, Input AQSetpEff is used in:

 Name of FB Abbreviation Mandatory Optional Fan Coil Control FCC O Water Heat Pump Control WHPC O Split Unit Control SPUC O VAV Control Discharge Air VAVCDA O

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 96 f 236

|FB: See table<br>below|Col2|Col3|LTE Client AQSetpEff<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**LTE Client**<br>**Input Name:**<br>**AQSetpEff**|**LTE Client**<br>**Input Name:**<br>**AQSetpEff**|**LTE Client**<br>**Input Name:**<br>**AQSetpEff**|**LTE Client**<br>**Input Name:**<br>**AQSetpEff**|**LTE Client**<br>**Input Name:**<br>**AQSetpEff**|**LTE Client**<br>**Input Name:**<br>**AQSetpEff**|**LTE Client**<br>**Input Name:**<br>**AQSetpEff**|**LTE Client**<br>**Input Name:**<br>**AQSetpEff**|**LTE Client**<br>**Input Name:**<br>**AQSetpEff**|**LTE Client**<br>**Input Name:**<br>**AQSetpEff**|**LTE Client**<br>**Input Name:**<br>**AQSetpEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|This information is provided by the Functional Block 'Setpoint Manager Air Quality'. The STATUS is NOT<br>supported.|
|**DPT:**|Name|DPTHVACAirQualZ|DPTHVACAirQualZ|DPTHVACAirQualZ|DPT ID|DPT ID|DPT ID|203.100|203.100|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|AirQuality|AirQuality|AirQuality|AirQuality|Airquality value|Airquality value|Airquality value|Airquality value|Airquality value|Airquality value|Airquality value|Airquality value|M|ppm|ppm|cs|cs|cs|cs|cs|cs|
|STATUS<br> - All Bits|STATUS<br> - All Bits|STATUS<br> - All Bits|STATUS<br> - All Bits|Bitset<br>ignore|Bitset<br>ignore|Bitset<br>ignore|Bitset<br>ignore|Bitset<br>ignore|Bitset<br>ignore|Bitset<br>ignore|Bitset<br>ignore|M <br>NA|t/f|t/f|false|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|Apartment . Room . SubZone<br>Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>102 (SMAQ)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|Fan CoilControl|FCC|O|
|Water Heat Pump Control|WHPC|O|
|Split Unit Control|SPUC|O|
|VAV Control Discharge Air|VAVCDA|O|


-----

###### 3.9.2.6 Input ChangeOverStatusAir Standard Mode

DP Name: ChangeOverStatusAir Abbr.: --- Mandatory
FB Name: See table below Can be internal
**Description**
This information is provided by the Functional Block 'Air Change Over Status Sensor'.
**Datapoint Type**
DPT_Name: DPT_Heat/Cool
DPT Format: B1 DPT_ID: 1.100
Field Description Supp. Range Unit Default
Status Status of the air O 0/1 Bit cs
0 = cooling
1 = heating

**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min (rec.)
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
###### List of Functional Blocks, Input ChangeOverStatusAir is used in:

 Name of FB Abbreviation Mandatory Optional VAV Control Discharge Air VAVCDA O

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 97 f 236

|DP Name:|Col2|ChangeOverStatusAir|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|This information is provided by the Functional Block'Air Change Over Status Sensor'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Status|Status|Status|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|Status of the air<br>   0 = cooling<br>   1 = heating|O|O|0/1|0/1|Bit|Bit|Bit|Bit|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||||
||||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|VAV Control Discharge Air|VAVCDA|O|


-----

###### LTE-HEE Mode

**FB:** See table **LTE Client** **ChangeOverStatusAir** Mandatory
below **Input Name:** Optional

**Description:**
This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is
supported.
**DPT:** Name DPT_Heat/Cool_Z DPT ID 200.100 Datatype format B1Z8
Field Description Sup. Unit Default
Change Over Status Status of the air M 0/1 cs
0 = cooling
1 = heating

STATUS Bitset M
- OutOfService Sensor out of service M t/f false
- Fault Sensor value is corrupted O t/f false
- Overridden Sensor is temporary overridden O t/f false
- InAlarm Sensor is in alarm O t/f false
- AlarmUnAck Acknowledgement of alarm O t/f false
- All other Bits reserved NA t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmV 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 341 (ACOS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
###### List of Functional Blocks, Input ChangeOverStatusAir is used in:

 Name of FB Abbreviation Mandatory Optional VAV Control Discharge Air VAVCDA O

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 98 f 236

|FB: See table<br>below|Col2|Col3|LTE Client ChangeOverStatusAir<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusAir**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusAir**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusAir**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusAir**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusAir**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusAir**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusAir**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusAir**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusAir**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusAir**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusAir**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Air Change Over Status Sensor'. The STATUS is<br>supported.|
|**DPT:**|Name|DPTHeat/CoolZ|DPTHeat/CoolZ|DPTHeat/CoolZ|DPT ID|DPT ID|DPT ID|200.100|200.100|Datatype format|Datatype format|Datatype format|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Change Over Status|Change Over Status|Change Over Status|Change Over Status|Status of the air<br>   0 = cooling<br>   1= heating|Status of the air<br>   0 = cooling<br>   1= heating|Status of the air<br>   0 = cooling<br>   1= heating|Status of the air<br>   0 = cooling<br>   1= heating|Status of the air<br>   0 = cooling<br>   1= heating|Status of the air<br>   0 = cooling<br>   1= heating|Status of the air<br>   0 = cooling<br>   1= heating|Status of the air<br>   0 = cooling<br>   1= heating|M|0/1|0/1|cs|cs|cs|cs|cs|cs|
|STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|M <br>M <br>O <br>O <br>O <br>O <br>NA|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmV<br>Broadcast <br>Configurable|DistrSegmV<br>Broadcast <br>Configurable|DistrSegmV<br>Broadcast <br>Configurable|DistrSegmV<br>Broadcast <br>Configurable|DistrSegmV<br>Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>341(ACOS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|VAV Control Discharge Air|VAVCDA|O|


-----

###### 3.9.2.7 Input ChangeOverStatusWater Standard Mode

DP Name: ChangeOverStatusWater Abbr.: --- Mandatory
FB Name: See table below Can be internal
**Description**
This information is provided by the Functional Block 'Water Change Over Status Sensor'.
**Datapoint Type**
DPT_Name: DPT_Heat/Cool
DPT Format: B1 DPT_ID: 1.100
Field Description Supp. Range Unit Default
Status Status of the water O 0/1 Bit cs
0 = cooling
1 = heating

**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min (rec.)
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
###### List of Functional Blocks, Input ChangeOverStatusWater is used in:

 Name of FB Abbreviation Mandatory Optional Fan Coil Control FCC O Radiator and Chilled Ceiling Room Control RCCRC O VAV Control Discharge Air VAVCDA O

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 99 f 236

|DP Name:|Col2|ChangeOverStatusWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|See table below|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|This information is provided by the Functional Block'Water Change Over Status Sensor'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Status|Status|Status|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|Status of the water<br>   0 = cooling<br>   1 = heating|O|O|0/1|0/1|Bit|Bit|Bit|Bit|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|31min (rec.)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||||
||||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|Name of FB|Abbreviation|Mandatory<br>Optional|
|---|---|---|
|Fan Coil Control|FCC|O|
|Radiator and Chilled Ceiling Room Control|RCCRC|O|
|VAV Control Discharge Air|VAVCDA|O|


-----

###### LTE-HEE Mode

**FB:** See table **LTE Client** **ChangeOverStatusWater** Mandatory
below **Input Name:** Optional

**Description:**
This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is
supported.
**DPT:** Name DPT_Heat/Cool_Z DPT ID 200.100 Datatype format B1Z8
Field Description Sup. Unit Default
Change Over Status Status of the water M Bit cs
0 = cooling
1 = heating

STATUS Bitset M
- OutOfService Sensor out of service M t/f false
- Fault Sensor value is corrupted O t/f false
- Overridden Sensor is temporary overridden O t/f false
- InAlarm Sensor is in alarm O t/f false
- AlarmUnAck Acknowledgement of alarm O t/f false
- All other Bits reserved NA t/f false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH or 1
DistrSegmC

Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 342 (WCOS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
###### List of Functional Blocks, Input ChangeOverStatusWater is used in:

 Name of FB Abbreviation Mandatory Optional Fan Coil Control FCC O Radiator and Chilled Ceiling Room Control RCCRC O VAV Control Discharge Air VAVCDA O

© C i h 1999 2013 KNX A i i A li i D i i 02 03 01 100 f 236

|FB: See table<br>below|Col2|Col3|LTE Client ChangeOverStatusWater<br>Input Name:|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**FB:**<br>See table<br>below|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusWater**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusWater**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusWater**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusWater**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusWater**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusWater**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusWater**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusWater**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusWater**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusWater**|**LTE Client**<br>**Input Name:**<br>**ChangeOverStatusWater**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|This information is provided by the Functional Block 'Water Change Over Status Sensor'. The STATUS is<br>supported.|
|**DPT:**|Name|DPTHeat/CoolZ|DPTHeat/CoolZ|DPTHeat/CoolZ|DPT ID|DPT ID|DPT ID|200.100|200.100|Datatype format|Datatype format|Datatype format|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|B1Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Change Over Status|Change Over Status|Change Over Status|Change Over Status|Status of the water<br>   0 = cooling<br>   1= heating|Status of the water<br>   0 = cooling<br>   1= heating|Status of the water<br>   0 = cooling<br>   1= heating|Status of the water<br>   0 = cooling<br>   1= heating|Status of the water<br>   0 = cooling<br>   1= heating|Status of the water<br>   0 = cooling<br>   1= heating|Status of the water<br>   0 = cooling<br>   1= heating|Status of the water<br>   0 = cooling<br>   1= heating|M|Bit|Bit|cs|cs|cs|cs|cs|cs|
|STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|STATUS<br> - OutOfService<br> - Fault<br> - Overridden<br> - InAlarm<br> - AlarmUnAck<br> - All other Bits|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|Bitset<br>Sensor out of service<br>Sensor value is corrupted<br>Sensor is temporary overridden<br>Sensor is in alarm<br>Acknowledgement of alarm<br>reserved|M <br>M <br>O <br>O <br>O <br>O <br>NA|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|DistrSegmH or<br>DistrSegmC<br>Broadcast<br>Configurable|DistrSegmH or<br>DistrSegmC<br>Broadcast<br>Configurable|DistrSegmH or<br>DistrSegmC<br>Broadcast<br>Configurable|DistrSegmH or<br>DistrSegmC<br>Broadcast<br>Configurable|DistrSegmH or<br>DistrSegmC<br>Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>51|
