# Application Description

### Ventilation, Air Conditioning and Cold Water

 Ventilation, Air Conditioning

###### Summary

 This document is a part of the HVAC Application Interworking Standard. It describes the specific Functional Blocks for ventilation and air conditioning applications.

 Version 01.03.01 is a KNX Approved Standard.

 This document is part of the KNX Specifications v2.1.


-----

##### Document updates

**Version** **Date** **Modifications**

0.1 2001.05.21 Document split (ventilation and air conditioning)
0.2 2001.08.20 Update demand transformers
0.3 2001.12.05 Update AHUC
0.4 2002.02.08 Finish document as draft for TFI
0.5 2002.03.05 Release for TFI assessment
1.0 2002.03.28 TFI approved
1.1 2002.12.17 Update handbook v1.1

               - Emergency Bit at DPT: 207.104, 210.100

                 - “read only” for diagnopstic data 2.6.4.6 and 2.7.4.6
1.2 2006.01.09  - DHWLegioReq at DPT: 210.100
1.2 2009.06.18 Update in view of publication in the KNX Specifications v2.0.
1.3.00 2010.11.24  - SATC: Removed Parameters TempSupplyAirSetpMin and
TempSupplyAirSetpMax.

               - Editorial corrections (references).
01.03.01 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.

##### References

[01] Chapter 3/7/2 “Datapoint Types”

[02] Part 7/10 “HVAC General Functional Blocks”

[03] Chapter 7/10/10 “Interface Object Type Identifier”

[04] Chapter 7/11/1 “HWH Production”

[05] Chapter 7/11/2 “HWH Distribution”

[06] Chapter 7/11/3 “HWH Domestic Hot Water Control”

[07] Chapter 7/11/4 “HWH Room Heating Control”

[08] Chapter 7/11/5 “HWH Load Management”

[09] Chapter 7/11/9 “HWH Property Identifiers”

[10] Part 7/12 “Direct Electric Heating”

[11] Part 7/13 “Terminal Unit Functional Blocks”

[12] Chapter 7/14/1 “VAC Ventilation, Air Conditioning”

[13] Chapter 7/14/2 “VAC Cold Water”

[14] Chapter 7/14/9 “VAC Property Identifiers”

[15] Part 10/1 “Logical Tag Extended”

Filename: 07_14_01 VAC FB VentAirCon v01.03.01 AS.docx
Version: 01.03.01
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 143

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 2 f 143

|Version|Date|Modifications|
|---|---|---|
|0.1|2001.05.21|Documentsplit(ventilation and airconditioning)|
|0.2|2001.08.20|Update demand transformers|
|0.3|2001.12.05|Update AHUC|
|0.4|2002.02.08|Finish document as draft for TFI|
|0.5|2002.03.05|Release for TFI assessment|
|1.0|2002.03.28|TFI approved|
|1.1|2002.12.17|Update handbook v1.1<br>- Emergency Bit at DPT: 207.104, 210.100<br>- “read only” for diagnopstic data 2.6.4.6 and 2.7.4.6|
|1.2|2006.01.09|- DHWLegioReq at DPT: 210.100|
|1.2|2009.06.18|Update in view ofpublication in the KNX Specifications v2.0.|
|1.3.00|2010.11.24| <br>SATC: Removed Parameters TempSupplyAirSetpMin and<br>TempSupplyAirSetpMax.<br> <br>Editorial corrections(references).|
|01.03.01|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|


-----

##### Contents

###### 1 Introduction ............................................................................................................................ 4 1.1 Scope ............................................................................................................................... 4 1.2 Objectives ....................................................................................................................... 4 1.3 Dependence on Configuration Modes ............................................................................ 5 1.3.1 Runtime Interworking ......................................................................................... 5 1.3.2 Parameters and Diagnostic Data ......................................................................... 6 1.4 Abbreviations of Functional Blocks ............................................................................... 7

 2 Functional Blocks: Ventilation and Air Conditioning ...................................................... 10 2.1 Overview ....................................................................................................................... 10 2.2 Functional Block: Air Handling Unit Controller (AHUC) ........................................... 11 2.2.1 Description ........................................................................................................ 11 2.2.2 Constraints ........................................................................................................ 13 2.2.3 Functional Block diagram ................................................................................. 14 2.2.4 Description of the Datapoints ........................................................................... 15 2.3 Functional Block: Supply Air Temperature Controller (SATC) .................................. 94 2.3.1 Description ........................................................................................................ 94 2.3.2 Constraints ........................................................................................................ 95 2.3.3 Functional Block diagram ................................................................................. 96 2.3.4 Description of the Datapoints ........................................................................... 97 2.4 Functional Block: Auxiliary Heating Demand Percent (HDAUXPER) ..................... 112 2.4.1 Description ...................................................................................................... 112 2.4.2 Constraints ...................................................................................................... 112 2.4.3 Functional Block diagram ............................................................................... 113 2.4.4 Description of the Datapoints ......................................................................... 113 2.5 Functional Block: Auxiliary Cooling Demand Percent (CDAUXPER) ..................... 118 2.5.1 Description ...................................................................................................... 118 2.5.2 Constraints ...................................................................................................... 118 2.5.3 Functional Block diagram ............................................................................... 119 2.5.4 Description of the Datapoints ......................................................................... 119 2.6 Functional Block: Heating Demand Transformer for air handling units  (HDTAHU) ................................................................................................................. 124 2.6.1 Description ...................................................................................................... 124 2.6.2 Constraints ...................................................................................................... 126 2.6.3 Functional Block diagram ............................................................................... 126 2.6.4 Description of the Datapoints ......................................................................... 127 2.7 Functional Block: Cooling Demand Transformer for air handling units  (CDTAHU) ................................................................................................................. 134 2.7.1 Description ...................................................................................................... 134 2.7.2 Constraints ...................................................................................................... 136 2.7.3 Functional Block diagram ............................................................................... 136 2.7.4 Description of the Datapoints ......................................................................... 137

 3 Actuators ............................................................................................................................. 143 3.1 Future Functional Blocks ............................................................................................ 143

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 3 f 143


-----

#### 1 Introduction

##### 1.1 Scope
###### This document contains the specification of the specific Functional Blocks used for HVAC ventilation, air conditioning (VAC) applications, mainly for (European) residential and small commercial markets.

Application functions Object Type
in Function Blocks Identifier [30]

Common [25]

HVAC Property

DEH [22]

Identifiers [12] Datapoint Types

TU [20] (Datapoint Specification

Summary) [31]

HWH [0-5]

VAC[10-11]

Application specific Communication (Konnex) specific

###### Functional Blocks specification for applications like hot water heating (HWH) [0-5], cold water (VAC) (this document), terminal units (TU) [11] and direct electric heating (DEH) [10] are described in separate documents.

 General purpose Functional Blocks used for HVAC applications such as sensors, actuators, HMI and some common HVAC Functional Blocks are described in a separate document (HVAC Specification Functional Blocks, Sensors, HMI, Actuators, Common Controller Functions [02]).

 All these documents are part of the KNX HVAC-Application Interworking Standard.

 This part of the KNX HVAC specification is mainly but not completely independent of the underlying protocol since specific mechanisms for ‘easy configuration’ and runtime data distribution must be available on the network.

 Completely protocol dependent parts of the HVAC VAC specification such as data encoding and datapoint-types, object address tables, group address tables etc. are not part of this specification. This is described in HVAC Interface Object Type Identifier [03] and HVAC Specifications Datapoint Types
 [01].

##### 1.2 Objectives
###### This document includes the information necessary to build interoperable HVAC products using the KNX system.

 The focus is runtime process interworking between HVAC control-devices at the application level.

 In addition, this document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘easy installation’ system (LTE-HEE Mode [15]).

 This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability. The HVAC system model is based on the decomposition of the distributed HVAC application by means of Functional Blocks i.e. black-box description of Functional Blocks including data-interface and relationship to other Functional Blocks.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 4 f 143


-----

###### Every Functional Block may be part of a complex device (e.g. a chiller and cold water controller) containing more than one Functional Block.

 Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a Functional Block or to describe specific device types. 

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms.

 The document does not specifically cover implementation aspects, but guidelines are included where appropriate. 

 This document does not describe the general HVAC-VAC application field and application requirements and it does also not contain the description of typical application examples (scenarios) and application profiles.

##### 1.3 Dependence on Configuration Modes
###### The main focus of this document is the specification of the Basic Functional Blocks and the LTE specific parts. 

 The document provides all necessary information needed:
  for a complete implementation of the Functional Blocks in LTE mode
  for the implementation of mandatory objects used for runtime interworking in Standard Mode (Basic Functional Block)

 1.3.1 Runtime Interworking Mode dependent (S, LT-R, LT-S, Ctrl, Pb, A) implementation of optional runtime interworking objects is not specified in this document, e.g. “easy channel” definitions.
 The following table (example) shows the mode dependencies concerning runtime interworking

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** (GO) O

**Outputs** Outp1 **NA** NA NA M

      - Outp1-1 **GOb** GO GO NA

      - Outp1-2 **GOb** GO GO NA

###### Inp1: is mandatory M in LTE Mode but the information is not available NA in the Basic FB and all other modes because the datapoint type (DPT) is today not available in Standard Mode and there are no products on the market with this functionality.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 5 f 143

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
||Inp2|**NA**|NA|NA|O|
||Inp3|**(GOb) **||(GO)|O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
||- Outp1-1|**GOb  **|GO|GO|NA|
||- Outp1-2|**GOb **|GO|GO|NA|


-----

###### Inp2: is optional O in LTE Mode but the information is not available NA in the Basic FB and all other modes because the DPT is today not available in Standard Mode and there are no products on the market with this functionality. Inp3: is optional O in LTE Mode and an optional Group Object in the Basic FB (GOb). The datapoint is optionally supports as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE Mode and has a structured DPT or a DPT with extended features, which is today not available in Standard Mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes.

 1.3.2 Parameters and Diagnostic Data LTE implementation:
  Parameters and Diagnostic Data of a Functional Block shall be implemented as Properties of the corresponding Interface Object, which are accessed using individual addressing.
  These Properties are addressed via the standard Interface Object Type (IO Type) for this Functional Block. This IO Type is also used for datapoint addressing in the LTE runtime interworking model
  Standard DPT or HVAC specific DPT with extended features are used where appropriate.
 Other modes:
  Parameters and Diagnostic Data can in principle be implemented as memory mapped datapoints or Group Objects or Properties of an Interface Object. This document does not lay down how to implement Parameters and Diagnostic Data in S, LT-R, LT-S, Ctrl, Pb and A-Mode.
  In case of Memory Mapped datapoints the DPT may be manufacturer specific
  In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPT. The description of these Group Objects shall be part of the mode-dependent specification (e.g. Channel definition).
  In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller resources). The manufacturer has the choice:  to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations)  to implement these Properties using standard DPT only.  In this case, the same Property ID but a different IO Type[b] shall be used since the DPT of a Property shall be unambiguous for each IO Type.
 Simple IOT mapping rule: IO Type[b] = IO Type[LTE ]+ 10000d (e.g. BUC[LTE] = 128 => BUC[b] = 10128)  It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given Functional Block shall however be complete. It is thus not allowed to implement part of the datapoints of a Functional Block in IO Type[standardDPT] and the remaining in IO Type[HVACLTE].

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 6 f 143


-----

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**LTE style**<br>**Standard DPT**|**Property based**<br>**LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeLTE <br>e.g. BUC=128|IO TypeLTE+ 10000<br>e.g. BUC=10128|||
|Property ID|Property ID x|Property ID x|||
|DPT|standard DPT|=> same standard DPT|=> same standard DPT|manufacturer specific|
|DPT|HVAC specific***)** <br>e.g. 205.100|=> mapped standard<br>DPT, e.g. 9.001|=> mapped standard<br>DPT, e.g. 9.001|=> mapped standard<br>DPT, e.g. 9.001|


###### In this document only the LTE style of Parameters and Diagnostic Data is specified. 

 In the FB datapoint overview those Parameters and Diagnostic Data with HVAC specific (extended)  DPT are marked “ *) ”  The mapping of HVAC specific DPT to standard DPT is generic and described in the document [01] – HVAC Datapoint Types; Supplement 11 (TFI 18) 

##### 1.4 Abbreviations of Functional Blocks
###### This clause shows an overview of Functional Blocks, which are used in this document.
 Ventilation, Air Conditioning, and Cold Water (VAC)

 Abbreviation Description

 AHUC Air Handling Unit Controller CC Chiller Control CDAUX Auxiliary Cooling Demand CDAUXPER Auxiliary Cooling Demand Percent CDTAHU Cooling Demand Transformer Air Handling Unit CFDM Cooling Flow Demand Manager CPM Cold Water Production Manager CRC Re-Cooling Controller  CZC Cooling Zone Controller HDAUXPER Auxiliary Heating Demand Percent HDTAHU Heating Demand Transformer Air Handling Unit SATC Supply Air Temperature Controller

 Hot Water Heating (HWH) [04]-[08] Abbreviation Description BUC Burner Controller BOC Boiler Controller HPM Heat Production Manager BST Buffer Storage Tank HFDM Heating Flow Demand Manager FTC Flow Temperature Controller  HPM Heat Production Manager HZC Heating Zone Controller HIRC Heating Individual Room Controller HRDM Heating Room Demand Manager HDAUX Auxiliary Heating Demand HDTACT Heat Demand Transformer Actuator Position

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 7 f 143


-----

###### HDTRT Heat Demand Transformer Room Temperature DHWC Domestic Hot Water Controller DHWS Domestic Hot Water Scheduler DHWCPS Domestic Hot Water Circulation Pump Scheduler SDHWC Solar Domestic Hot Water Controller DHWSM Domestic Hot Water Setpoint Manager DHWCPC Domestic Hot Water Circulation Pump Controller UDHWSET DHW User Settings

 Terminal Units (TU) [11] Abbreviation Description ACDTTU Air Cooler Energy Demand Transformer Terminal Unit AHDTTU Air Heater Energy Demand Transformer Terminal Unit CCDTTU Chilled Ceiling Energy Demand Transformer Terminal Unit FCC Fan Coil Unit Controller RCC Radiator and Chilled Ceiling Control RHDTTU Radiator Heating Energy Demand Transformer Terminal Unit SPUC Split Unit Control VAVC Variable Air Volume Control VDTTU Ventilation Demand Transformer Terminal Unit WHPC Water Heat Pump Control

 Sensor, HMI, Actuators - Common Controller Functions [02] Abbreviation Description CFWTS Condenser Flow Temperature Sensor CRNWTS Condenser Return Water Temperature Sensor DPS Dew Point Status Sensor FWTS Flow Water Temperature Sensor HVA HVAC Valve HVACOPT HVAC Optimiser HVACEMS HVAC Emergency Source OAD Outside Air Damper ORHS Outside Relative Humidity Sensor OAQS Outside Air Quality Sensor OTS Outside Air Temperature Sensor PRD Presence Detector RRHS Room Relative Humidity Sensor RAQS Room Air Quality Sensor RNARHS Return Air Relative Humidity Sensor RNAQS Return Air Quality Sensor RNATS Return Air Temperature Sensor RNWTS Return Water Temperature Sensor RSMHD Room Setpoint Manager HVAC-Mode Driven RSMTD Room Setpoint Manager Temperature Driven RTS Room Temperature Sensor SARHS Supply Air Relative Humidity Sensor SAQS Supply Air Quality Sensor SATS Supply Air Temperature Sensor SIS Sun Intensity Sensor SMAQ Setpoint Manager Air Quality SMRH Setpoint Manager relative Humidity UAQSS Air Quality Setpoint Setting URHSS Air Relative Humidity Setpoint Setting

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 8 f 143


-----

###### UHRS User HVAC Room Setting UHD User HVAC Display WCOS Water Change over Status Sensor WOS Window Switch WSS Wind Speed Sensor
 General Abbreviation Description cs Company Specific DPT Datapoint Type FB Functional Block GO Group Object IO Interface Object IR LTE-Service InfoReport LTE Logical Tag Extended Mode, see [15] Volume 10, LTE Specification NA not available M Mandatory W LTE-Service Write

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 9 f 143


-----

#### 2 Functional Blocks: Ventilation and Air Conditioning

##### 2.1 Overview
###### There are two different types of air handler unit controllers:

 a) Independent air handling units controllers AHUC, stand-alone air handler unit controllers

**Grp_DistrSegmH_n** **Grp_Apartment_c**

EnergyDemHeatAHUC

TempFlowWaterDemAbsHDTAHU **Grp_Apartment_b**

1 1
###### HFDM HDTAHU Grp_Apartment_a
 MMI

StatusHPM
ForceSignHPM TempRoom
LockSignHPMForceSignHFDM RTS-a
LockSignHFDM

FTC StatusCPMForceSignCPMLockSignCPM AHUC-a     
ForceSignCFDM RSM-a
LockSignCFDM

HVACModeEff
HVACModeEffNext
TempRoomSetpSetHeatEff(1,4)
TempRoomSetpSetCoolEff(1,4)

###### CFDM 1 1 CDTAHU SMRH-a

TempFlowWaterDemAbsCDTAHU EnergyDemCoolAHUC HumRelSetpHumEff

HumRelSetpDehumEff

**Grp_DistrSegmC_q**

###### SMAQ-a

AQSetEff

FTC

                                          - RSMHD or RSMTD

###### b) Demand controlled air handlers SATC, supply air temperature controllers in connection with terminal unit functional block VDTTU

**Grp_DistrSegmH_n**

TempFlowWaterDemAbsHDTAHU EnergyDemHeatSATC

HFDM 1 1 HDTAHU

**Grp_DistrSegmV_x** FCC

StatusHPM
ForceSignHPM
LockSignHPM
ForceSignHFDM TempSupplyAirSetpSet EnergyDemAir WHPC
LockSignHFDM ValueFreshAirSetp ValueFreshAirDem

StatusCPM SATC 1 1 [VDTTU]

FTC ForceSignCPM SPUC

LockSignCPM
ForceSignCFDM StatusSATC
LockSignCFDM TempSupplyAirSATC

VAVC

CFDM 1 1 CDTAHU

TempFlowWaterDemAbsCDTAHU

EnergyDemCoolSATC

**Grp_DistrSegmC_q**

FTC

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 10 f 143

|Col1|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
||||||
||||||
|AHU|||||
|AHU||C-|||
|AHU|||||

|CFDM|Col2|
|---|---|
||**Grp_GenPeriph**<br>FlowTempWaterSetp|
||FTC|

|Col1|Col2|TempS<br>ValueF|
|---|---|---|
|ATC|ATC|ATC|

|Col1|Col2|FCC|Col4|Col5|
|---|---|---|---|---|
||||||
|||WHPC|||
|||SPUC|SPUC|SPUC|
||||||
|||VAVC|||

|CFDM|Col2|Col3|
|---|---|---|
||**Grp_GenPeriph**<br>TempFlowWaterSetp|StatusFTC|
||FTC|FTC|


-----

##### 2.2 Functional Block: Air Handling Unit Controller (AHUC)

###### 2.2.1 Description The Functional Block AHUC controlls a stand-alone air handling unit. This may be a cascade control, direct room control with or without supply air temperature limitation or a supply air temperature control with room influence.

 One of the following Room Setpoint Managers RSMHD (HVAC-Mode driven) or RSMTD (temperature driven) provides the room setpoints, and depending on the manager HVACMode and HVACModeNext. Optionally there is the controller mode ContrMode provided from a management station to ensure extended functions especially on manual controlling of the AHUC.

 Supply air temperature control (without room influence) is also solved with the Air Handling Unit Controller AHUC Functional Block. Supply air temperature setpoints are internal parameters. The Room Setpoint Manager Block is only used for the HVACMode. Due to this the RSMHD temperature inputs are optional inputs. The Room Setpoint Manager RSMTD is not supported for this application. 

 The temperature control of the Air Handling Unit Controller AHUC is company-specific and not part of this specification. Heating valves, cooling valves, fans, dampers, energy recovery, electric heaters, are directly connected to the Air Handling Unit Controller AHUC via hardwiring or via optional communication signals (Bind. Grp.: Apartment). The controller may be configured to select between different control strategies.

 Output signals from the Air Handling Unit Controller AHUC are the demand signals for hot water EnergyDemHeatAHUC and cold water EnergyDemCoolAHUC. This is the link to the air handler Heating Demand Transformers HDTAHU and air handler Cooling Demand Transformers CDTAHU, which collect the demand signals (n signals in percent) and convert them into hot water and cold water flow temperature signals. These signals are only optional because not each air handling unit requires hot water heating and cold water cooling. There are air handler without heating and cooling, or heating only, or cooling only or both. 

 Some Air Handling Units may have different heating coils (preheater, reheater) on different hot water header. Due to this the Air Handler Unit Controller may produce two different EnergyDemHeatAHUC signals in different Hot Water Distribution Segment. This addition is company specific and not described in this document. 

 Force and Lock signals of the hot and cold water producer and distribution are transferred to the air handler unit to ensure the functionality of the temperature control. Important: Neither forcing nor locking signals must have an influence on the calculation of the demand signals EnergyDemHeatAHUC and EnergyDemCoolAHUC. Otherwise the system may oscillate!

 Forcing or enabling the Air Handling Unit Controller to a special controller mode (Night_Purge, Fan_only,…) may be done via the optional ContrMode input signal.

 Fire and SmokeClearance signals are normally hardwired to the AHUC. This emergency functions are company-specific and not part of this specification. Never less in more sophisticated systems, the optional EmergMode (Pressurisation, Fire,..) may be sent via bus from a HVAC fire/smoke device (HVACEMS).

 The Air Handling Unit Controller AHUC supports relative humidity control (optional). This may be a reference room humidity control with supply air humidity limits, return air humidity control with supply air humidity limits or a simple supply air humidity control. The algorithm is company-specific and not part of this description. The humidity setpoint HumRelSetpHumEff and HumRelSetpDehumEff is a set of humidification / dehumidification setpoints and are only valid during operation of the air handling unit. These setpoints may be internal parameter (in percent) within the Air Handling Unit Controller AHUC or set via communication (Bind.Grp.: Apartment) with the Functional Block Setpoint Manager Humidity SMRH. 

 Absolute humidity control may be supported within the Functional Unit Block and not part of this description.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 11 f 143


-----

###### The Air Handling Unit Controller AHUC supports air quality control (optional). This may be a reference room air quality control, return air quality control or a supply air quality control. It is possible to connect an air quality sensor via communication (Bind. Grp.: Apartment) to the Air Handling Unit Controller AHUC. The air quality setpoint AQSetpEff is set as an internal parameter (in ppm, mixing gas is converted in a representative ppm-value) within the Air Handling Unit Controller AHUC or via communication (Bind. Grp.: Apartment) with the Functional Block Setpoint Manager Air Quality SMAQ. The algorithm is company-specific and not part of this description.

 Air quantity (fan speed) for Air Handling Unit Controller AHUC may be controlled via independent pressure loops or in conjunction with air quality control. The algorithm is company-specific and not part of this description.

 Room Units (HMI) like Room Temperature Setpoint Absolute Setting, Room Temperature Setpoint Relative Setting, Air Quality Setpoint Setting or Air Humidity Setpoint Setting are specified in HVAC Specifications – Functional Blocks Sensors, HMI, Actuators, Common Controller Functions [02] and linked to the appropriate Room Setpoint Manager.

 Additionally to the already shown sensors there may be other devices connected to the air handling unit controller AHUC. For example room air quality / humidity sensors or return air temperature / air quality / humidity sensors or outside air quality / humidity sensors. The same applies to additional actuators or HMI-displays. It may be also possible to add in the near future sensor, displays or actuators to the AHUC.

 2.2.1.1 LTE Zoning for the AHUC: usage of Room Level ‘R’ and SubZone ‘S’ In normal systems with air handling unit controllers, the support of the Room and Subzone tags not relevant. A mix of AHUC and Terminal Unit Controllers [11] within one Apartment (Geographical- Tag) shall be not possible. The AHUC is therefore always communicating with explicit A.1.1 zoning information (unambiguous zoning information, no wildcard on Room or Subzone).

 For further information on geographical LTE zones see also [15]

 2.2.1.2 External HVAC Optimiser Overview only: for more details see [02].

 In more advanced systems the Air Handling Unit Controller AHUC may incorporate a local optimiser (company specific functions: morning boost, start and stop optimisation etc).

 In addition the AHUC may provide optional inputs for an external (central) “HVAC Optimiser” which may be located in a central unit or management station etc.

 HVAC Optimiser provides an optimised HVAC Mode (HVACModeOptim) and a delta room temperature setpoint values, which allows shift the current room temperature setpoint, e.g. for morning boost (TempRoomSetpOptimHeatShift) respective TempRoomSetpOptimCoolShift. The Air Handling Unit Controller consumes these values.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 12 f 143


-----

###### 2.2.2 Constraints IMPORTANT: reporting of the hot and cold water demand signals may be implemented in the Standard Mode but can today not be routed via demand transformers (HDTAHU, CDTAHU) to the hot or cold water distribution segment because the necessary compound HVAC DPT for runtime-interworking is not yet available in Standard Mode.

 Therefore for the time being only LTE implementations offer a link to a demand dependent hot and cold water distribution and production system.

 In air handling units the location of room sensors may be a problem due to architectural or design reasons. Therefore some installers install return air sensors instead of a room sensors. The downside of this implementation is a “wrong” reading whenever the airflow in the ductwork stops. Features like, controlled start by low or high temperatures, low or high humidity or bad air quality in HVACMode Economy may be not accurate. 

 Never less to simplify the Functional Block:  - Return air temperature is equal to room temperature - Return air humidity sensor is equal to room humidity sensor - Return air quality is equal to room air quality.

 In the Standard Model all outside sensors are located in the same LTE Outside Sensor Zone (only one zoning parameter). Manufacturer specific parameters shall be used if different Outside Sensor Zones for the outside temperature, wind speed or sun intensity have to be supported.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 13 f 143


-----

###### 2.2.3 Functional Block diagram

Air Handling Unit Controller AHUC

Binding Grp.: DistrSegmH (link to "left-hand" HDTAHU & HFDM)

**IR** StatusHPM

**IR** ForceSignHPM

**IR** LockSignHPM

**IR** ForceSignHFDM

**IR** LockSignHFDM

Binding Grp.: DistrSegmC (link to "left-hand" CDTAHU & CFDM)

**IR** StatusCPM

**IR** ForceSignCPM

**IR** LockSignCPM

**IR** ForceSignCFDM

**IR** LockSignCFDM


**IR**

**IR**


**IR** HVACModeEff StatusAHUC

###### + - Fault IR

**IR** HVACModeEffNext _*)_  - FanActive

**IR** TempRoomSetpSet **+** from RSMHD HVACModeAct

HeatEff (4)

**IR** TempRoomSetpSet **+** TempRoomSetpAct

CoolEff (4)

**IR** TempRoomSetp

**IR** HeatEff (1)TempRoomSetp **+** from RSMTD*)

CoolEff (1)

**IR** HVACModeOptim _*) either or implementation_

**IR** TempRoomSetpOptimHeatShift

**IR** TempRoomSetpOptimCoolShift Binding Grp.: OutsideSensorZone_x

**IR** ContrMode TempOutside

**IR** EmergMode HumRelOutside

**IR** AQSetpEff WindSpeed

**IR** HumRelSetpHumEff SunIntensity

**IR** HumRelSetpDehumEff ActPosSetpHeatStageA

Local hardware I/O's Diagnostic Data

**IR** TempRoom ActPosSetpCoolStageA  - fans  - TempRoomAct

                                         - pumps                                          - TempOutsideAct

**IR** AQRoom ActPosSetpHeatStageB  - valves- sensors  - TempSupplyAirSetpHeat- TempSupplyAirSetpCool

                                                                        - ...                                                                        - Fault

**IR** HumRelRoom ActPosSetpCoolStageB  - FanActive

Parameter

**IR** TempSupplyAir ActPosSetpFreshAir  - Apartment

                                         - DistrSegmH

**IR** AQSupplyAir Future actuators:  - DistrSegmC- OutsideSensorZone

                         - pumps                         - TempSupplyAirSetpMin

**IR** HumRelSupplyAir  - fans  - TempSupplyAirSetpMax

                                           - ...
according Functional Blocks
actuators

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 14 f 143

|HVACModeEff|Col2|
|---|---|
|HVACModeEff|**+**<br>**+**|
|HVACModeEffNext|HVACModeEffNext|
|TempRoomSetpSet<br>|TempRoomSetpSet<br>|
|HeatEff (4)<br>TempRoomSetpSet<br>CoolEff (4)|**+**|
|TempRoomSetp<br>HeatEff (1)|TempRoomSetp<br>HeatEff (1)|
|TempRoomSetp<br>CoolEff (1)|TempRoomSetp<br>CoolEff (1)|
|HVACModeOptim|HVACModeOptim|
|TempRoomSetpOptimHeatShift|TempRoomSetpOptimHeatShift|
|TempRoomSetpOptimCoolShift|TempRoomSetpOptimCoolShift|

|Binding Grp.: OutsideSensorZone x<br>_<br>TempOutside<br>HumRelOutside<br>WindSpeed<br>SunIntensity|Col2|
|---|---|
|- fans<br>- pumps<br>- valves<br>- sensors<br>- ...<br>Local hardware I/O's|- TempRoomAct<br>- TempOutsideAct<br>- TempSupplyAirSetpHeat<br>- TempSupplyAirSetpCool<br>- Fault<br>- FanActive<br>Diagnostic Data|
|Parameter<br>- Apartment<br>- DistrSegmH<br>- DistrSegmC<br>- OutsideSensorZone<br>- TempSupplyAirSetpMin<br>- TempSupplyAirSetpMax|Parameter<br>- Apartment<br>- DistrSegmH<br>- DistrSegmC<br>- OutsideSensorZone<br>- TempSupplyAirSetpMin<br>- TempSupplyAirSetpMax|


-----

###### 2.2.4 Description of the Datapoints

**Datapoint** **Description** **Datapoint Type** **DPT_ID**

**Outputs**

EnergyDemHeatAHUC Air handler unit hot water demand DPT_ActPosDemAbs 207.104
in percent (LTE and S-interface) DPT_Percent_U8 5.004

EnergyDemCoolAHUC Air handler unit cold water demand DPT_ActPosDemAbs 207.104
in percent (LTE and S-interface) DPT_Percent_U8 5.004

StatusAHUC Status information of the air DPT_StatusAHU 21.106
handling unit controller

 - Fault Failure, some error in the AHUC DPT_Bool 1.002
(S-interface)

 - FanActive Supply and/or exhaust air fans are DPT_Bool 1.002
operating  (S-interface)

HVACModeAct Actual active HVAC mode (LTE DPT_HVACMode_Z 201.100
and S-interface) DPT_HVACMode 20.102

TempRoomSetpAct Actual room temperature setpoint DPT_TempHVACAbs_Z 205.100
(LTE and S-interface) DPT_Value_Temp 9.001

ActPosSetpHeatStageA Actuator position setpoint air DPT_RelValue_Z 202.001
handler heating valve stage A to be DPT_Scaling 5.001
written to the connected valve(s)
HVA. (LTE and S-interface)

ActPosSetpHeatStageB Actuator position setpoint air DPT_RelValue_Z 202.001
handler heating valve stage B to be DPT_Scaling 5.001
written to the connected valve(s)
HVA. (LTE and S-interface)

ActPosSetpCoolStageA Actuator position setpoint air DPT_RelValue_Z 202.001
handler cooling valve stage A to be DPT_Scaling 5.001
written to the connected valve(s)
HVA. (LTE and S-interface)

ActPosSetpCoolStageB Actuator position setpoint air DPT_RelValue_Z 202.001
handler cooling valve stage B to be DPT_Scaling 5.001
written to the connected valve(s)
HVA. (LTE and S-interface)

ActPosSetpFreshAir Actuator position setpoint air DPT_RelValue_Z 202.001
handler outside air damper to be DPT_Scaling 5.001
written to the air damper actuator
ADA. (LTE and S-interface)

Future actuators (fans, pumps,..) t.b.d. ?
under discussion probably complex
datapoints

**Inputs**

StatusHPM Status information from Hot Water DPT_StatusHPM 209.100
Production Manager

ForceSignHPM Forcing signal from Hot Water DPT_ForceSign 21.100
Production Manager, to force
consumer to consume more energy

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 15 f 143

|Datapoint<br>Outputs|Description|Datapoint Type|DPT ID<br>_|
|---|---|---|---|
|EnergyDemHeatAHUC|Air handler unit hot water demand<br>in percent  (LTE and S-interface)|DPT_ActPosDemAbs<br>DPT_Percent_U8|207.104<br>5.004|
|EnergyDemCoolAHUC|Air handler unit cold water demand<br>in percent  (LTE and S-interface)|<br>DPT_ActPosDemAbs<br>DPT_Percent_U8|207.104<br>5.004|
|StatusAHUC|Status information of the air<br>handling unit controller|<br>DPT_StatusAHU|21.106|
|- Fault|Failure, some error in the AHUC<br>(S-interface)|DPT_Bool|1.002|
|- FanActive|Supply and/or exhaust air fans are<br>operating   (S-interface)|DPT_Bool|1.002|
|HVACModeAct|Actual active HVAC mode (LTE<br>and S-interface)|DPT_HVACMode_Z<br>DPT_HVACMode|201.100<br>20.102|
|TempRoomSetpAct|Actual room temperature setpoint<br>(LTE and S-interface)|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|ActPosSetpHeatStageA|Actuator position setpoint air<br>handler heating valve stage A to be<br>written to the connected valve(s)<br>HVA. (LTE and S-interface)|<br>DPT_RelValue_Z<br>DPT_Scaling|202.001<br>5.001|
|ActPosSetpHeatStageB|Actuator position setpoint air<br>handler heating valve stage B to be<br>written to the connected valve(s)<br>HVA. (LTE and S-interface)|DPT_RelValue_Z<br>DPT_Scaling|202.001<br>5.001|
|ActPosSetpCoolStageA|Actuator position setpoint air<br>handler cooling valve stage A to be<br>written to the connected valve(s)<br>HVA. (LTE and S-interface)|DPT_RelValue_Z<br>DPT_Scaling|202.001<br>5.001|
|ActPosSetpCoolStageB|Actuator position setpoint air<br>handler cooling valve stage B to be<br>written to the connected valve(s)<br>HVA. (LTE and S-interface)|DPT_RelValue_Z<br>DPT_Scaling|202.001<br>5.001|
|ActPosSetpFreshAir|Actuator position setpoint air<br>handler outside air damper to be<br>written to the air damper actuator<br>ADA.  (LTE and S-interface)|DPT_RelValue_Z<br>DPT_Scaling|202.001<br>5.001|
||Future actuators (fans, pumps,..)<br>under discussion|t.b.d.<br>probably complex<br>datapoints|?|
|**Inputs**||||
|StatusHPM|Status information from Hot Water<br>Production Manager|DPT_StatusHPM|209.100|
|ForceSignHPM|Forcing signal from Hot Water<br>Production  Manager, to force<br>consumer to consume more energy|DPT_ForceSign|21.100|


-----

|Datapoint<br>LockSignHPM|Description<br>Locking signal from Hot Water<br>Production Manager, to force the<br>consumer to reduce energy<br>consumption|Datapoint Type<br>DPT LockSign<br>_|DPT ID<br>_<br>207.101|
|---|---|---|---|
|ForceSignHFDM|Forcing signal from Heating Flow<br>Demand Manager, to force<br>consumer to consume more energy|DPT_ForceSign|21.100|
|LockSignHFDM|Locking signal from Heating Flow<br>Demand Manager, to force the<br>consumer to reduce energy<br>consumption|DPT_LockSign|207.101|
|StatusCPM|Status information from Cold Water<br>Production Manager|DPT_StatusCPM|209.102|
|ForceSignCPM|Forcing signal from CPM due to<br>danger of freezing, to force<br>consumer to consume more energy|DPT_ForceSignCool|21.101|
|LockSignCPM|Locking signal from CPM due to<br>chiller overload, to force the<br>consumer to reduce energy<br>consumption|DPT_LockSign|207.101|
|ForceSignCFDM|Forcing signal from CFDM in the<br>Cold Water Distribution Segment|DPT_ForceSignCool|21.101|
|LockSignCFDM|Locking signal from CFDM in the<br>Cold Water Distribution Segment|DPT_LockSign|207.101|
|HVACModeEff|Present/active ‘HVAC Mode’ from<br>Room Setpoint Manager RSMHD,<br>may depend on automatic time<br>schedule, local user operation,<br>presence detection, widow status,<br>comfort prolongation, etc 1)|DPT_HVACMode_Z|201.100|
|HVACModeEffNext|Next HVAC mode and time to next<br>HVAC mode from RSMHD 1)|DPT_HVACModeNext|206.100|
|TempRoomSetpSetHeatEff<br>(4)|Set of 4 effective temperature<br>setpoints for heating ‘Comfort’,<br>‘Standby’, ‘Economy’ and<br>‘Building Protection’ 1)|DPT_TempRoomSetpSet<br>[4]|213.100|
|TempRoomSetpSetCoolEff<br>(4)|Set of 4 effective temperature<br>setpoints for cooling ‘Comfort’,<br>‘Standby’, ‘Economy’ and<br>‘Building Protection’ 1)|DPT_TempRoomSetpSet<br>[4]|213.100|
|TempRoomSetpHeatEff (1)|Effective temperature setpoint for<br>heating from RSMTD  (LTE and S-<br>interface) 1)|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|TempRoomSetpCoolEff (1)|Effective temperature setpoint for<br>cooling from RSMTD  (LTE and S-<br>interface) 1)|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|HVACModeOptim|Optimised HVAC mode from<br>external HVAC mode optimiser|DPT_HVACMode_Z|201.100|


© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 16 f 143


-----

|Datapoint<br>TempRoomSetpOptim<br>HeatShift|Description<br>Room temperature setpoint shift<br>heat from external HVAC mode<br>optimiser (LTE and S-interface)|Datapoint Type<br>DPT TempHVACRel Z<br>_ _<br>DPT Value Tempd<br>_ _|DPT ID<br>_<br>205.101<br>9.002|
|---|---|---|---|
|TempRoomSetpOptim<br>CoolShift|Room temperature setpoint shift<br>cool from external HVAC mode<br>optimiser    (LTE and S-interface)|DPT_TempHVACRel_Z<br>DPT_Value_Tempd|205.101<br>9.002|
|ContrMode|Controller mode from management<br>station. To enable or force the<br>AHUC into a special application<br>mode (LTE and S-interface)|DPT_HVACContrMode_Z<br>DPT_HVACContrMode|201.104<br>20.105|
|EmergMode|Emergency mode from<br>management station. To force the<br>AHUC into fire or smoke clearance.<br>(LTE and S-interface)|DPT_HVACEmergMode_Z<br>DPT_HVACEmergMode|201.109<br>20.106|
|AQSetpEff|The effective air quality setpoint<br>(LTE and S-interface)|DPT_HVACAirQual_Z<br>DPT_Value_AirQuality|203.100<br>9.008|
|HumRelSetpHumEff|Relative air humidity setpoint for<br>humidification  (LTE and S-<br>interface)|<br>DPT_RelValue_Z<br>DPT_Value_Humidity|202.001<br>9.007|
|HumRelSetpDehumEff|Relative air humidity setpoint for<br>dehumidification  (LTE and S-<br>interface)|DPT_RelValue_Z<br>DPT_Value_Humidity|202.001<br>9.007|
|TempRoom|Current room temperature value<br>(LTE and S-interface)|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|AQRoom|Current room air quality value<br>(LTE and S-interface)|<br>DPT_HVACAirQual_Z<br>DPT_Value_AirQuality|203.100<br>9.008|
|HumRelRoom|Current relative room humidity<br>value  (LTE and S-interface)|<br>DPT_RelValue_Z<br>DPT_Value_Humidity|202.001<br>9.007|
|TempSupplyAir|Current supply air temperature<br>sensor value (LTE and S-interface)|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|AQSupplyAir|Current supply air quality sensor<br>value  (LTE and S-interface)|<br>DPT_HVACAirQual_Z<br>DPT_Value_AirQuality|203.100<br>9.008|
|HumRelSupplyAir|Current relative supply air humidity<br>sensor value  (LTE and S-interface)|<br>DPT_RelValue_Z<br>DPT_Value_Humidity|202.001<br>9.007|
|TempOutside|Current outside air temperature<br>sensor (LTE and S-interface)|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|HumRelOutside|Current relative outside air<br>humidity sensor  (LTE and S-<br>interface)|<br>DPT_RelValue_Z<br>DPT_Value_Humidity|202.001<br>9.007|
|WindSpeed|Current wind speed value (LTE and<br>S-interface)|DPT_WindSpeed_Z<br>DPT_Value_Wsp|203.101<br>9.005|
|SunIntensity|Current sun intensity value W/m2 <br>(LTE and S-interface)|<br>DPT_SunIntensity_Z<br>DPT_PowerDensity|203.102<br>9.022|
|**Parameters**||||
|Apartment|LTE zoning number Geographical<br>Tag Apartment|DPT_UCountValue8_Z|202.002|


© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 17 f 143


-----

|Datapoint<br>DistrSegmH|Description<br>LTE zoning number Hot Water<br>Distribution Segment|Datapoint Type<br>DPT UCountValue8 Z<br>_ _|DPT ID<br>_<br>202.002|
|---|---|---|---|
|DistrSegmC|LTE zoning number Cold Water<br>Distribution Segment|DPT_UCountValue8_Z|202.002|
|OutsideSensorZone|LTE zoning number Outside Sensor<br>Zone|DPT_UCountValue8_Z|202.002|
|TempSupplyAirSetpMin|Minimum supply air temperature<br>setting to ensure no condensation|DPT_TempHAVCAbs_Z|205.100<br>*)|
|TempSupplyAirSetpMax|Maximum supply air temperature<br>setting to ensure no heat dumping<br>or smell|DPT_TempHAVCAbs_Z|205.100<br>*)|
|**Diagnostic Data**||||
|TempRoomAct|Actual room temperature used by<br>the AHUC|DPT_TempHAVCAbs_Z|205.100<br>*)|
|TempOutsideAct|Actual outside temperature used by<br>the AHUC|DPT_TempHAVCAbs_Z|205.100<br>*)|
|TempSupplyAirSetpHeat|Actual supply air temperature<br>setpoint for heating|DPT_TempHAVCAbs_Z|205.100<br>*)|
|TempSupplyAirSetpCool|Actual supply air temperature<br>setpoint for cooling|DPT_TempHAVCAbs_Z|205.100<br>*)|
|Fault|Failure, some error in the AHUC|DPT_Bool|1.002|
|FanActive|Supply and/or exhaust air fans are<br>operating|<br>DPT_Bool|1.002|


*) Implementation of Properties using standard DPT see clause 1.3.2

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 18 f 143


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|EnergyDemHeatAHUC|**(GOb)**||(GO)|O|
||EnergyDemCoolAHUC|**(GOb)**||(GO)|O|
||StatusAHUC|**NA1) **|NA|NA|O|
||- Fault|**(GOb)**||(GO)|NA|
||- FanActive|**(GOb)**||(GO)|NA|
||HVACModeAct|**(GOb)**||(GO)|O|
||TempRoomSetpAct|**(GOb)**||(GO)|O|
||ActPosSetpHeatStageA|**(GOb)**||(GO)|O|
||ActPosSetpHeatStageB|**(GOb)**||(GO)|O|
||ActPosSetpCoolStageA|**(GOb)**||(GO)|O|
||ActPosSetpCoolStageB|**(GOb)**||(GO)|O|
||ActPosSetpFreshAir|**(GOb)**||(GO)|O|
|**Inputs**|StatusHPM|**NA1) **|NA|NA|O|
||ForceSignHPM|**NA1) **|NA|NA|O|
||LockSignHPM|**NA1) **|NA|NA|O|
||ForceSignHFDM|**NA1) **|NA|NA|O|
||LockSignHFDM|**NA1) **|NA|NA|O|
||StatusCPM|**NA1) **|NA|NA|O|
||ForceSignCPM|**NA1) **|NA|NA|O|
||LockSignCPM|**NA1) **|NA|NA|O|
||ForceSignCFDM|**NA1) **|NA|NA|O|
||LockSignCFDM|**NA1) **|NA|NA|O|
||HVACModeEff|**NA3) **|NA|NA|M2)|
||HVACModeEffNext|**NA1) **|NA|NA|O2)|
||TempRoomSetpSet     HeatEff(4)|**NA2) **|NA|NA|M2)|
||TempRoomSetpSet     CoolEff(4)|**NA2) **|NA|NA|M2)|
||TempRoomSetpHeatEff(1)|**GOb **|GO|GO|M2)|
||TempRoomSetpCoolEff(1)|**GOb **|GO|GO|M2)|
||HVACModeOptim|**NA3) **|NA|NA|O|
||TempRoomSetpOptim HeatShift|**(GOb)**||(GO)|O|
||TempRoomSetpOptim CoolShift|** (GOb)**||(GO)|O|
||ContrMode|**(GOb)**||(GO)|O|


© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 19 f 143


-----

|Col1|EmergMode|(GO )<br>b|Col4|(GO)|O|
|---|---|---|---|---|---|
||AQSetpEff|**(GOb)**||(GO)|O|
||HumRelSetpHumEff|**(GOb)**||(GO)|O|
||HumRelSetpDehumEff|**(GOb)**||(GO)|O|
||TempRoom|**(GOb)**||(GO)|O|
||AQRoom|**(GOb)**||(GO)|O|
||HumRelRoom|**(GOb)**||(GO)|O|
||TempSupplyAir|**(GOb)**||(GO)|O|
||AQSupplyAir|**(GOb)**||(GO)|O|
||HumRelSupplyAir|**(GOb)**||(GO)|O|
||TempOutside|**(GOb)**||(GO)|O|
||HumRelOutside|**(GOb)**||(GO)|O|
||WindSpeed|**(GOb)**||(GO)|O|
||SunIntensity|**(GOb)**||(GO)|O|


_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in_

_Standard Mode. Splitting of DPT is not possible because of necessary data consistency_
_2) Either implementation of {HVACModeEff + TempRoomSetpSetHeatEff[4], TempRoomSetpSetCoolEff[4]} or_
_{TempRoomSetpHeatEff, TempRoomSetpCoolEff}_
_3) Implementation of HVACModeEff or HVACModeOptim inputs only without TempRoomSetpSetHeatEff [4] or_
_TempRoomSetpSetCoolEff [4] does not make sense_

###### Table 1: AHUC Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** Apartment M

DistrSegmH O

DistrSegmC O

OutsideSensorZone O

###### Table 2: AHUC LTE specific Properties

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 20 f 143

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|Apartment|M|
||DistrSegmH|O|
||DistrSegmC|O|
||OutsideSensorZone|O|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TempSupplyAirSetpMin|O|
||TempSupplyAirSetpMax|O|
|**Diagnostic Data**|TempRoomAct|O|
||TempOutsideAct|O|
||TempSupplyAirSetpHeat|O|
||TempSupplyAirSetpCool|O|
||Fault|O|
||FanActive|O|


###### Table 3: AHUC Standard Properties of Interface Objects (or memory mapped DP)

 2.2.4.1 Output signal: EnergyDemHeatAHUC Standard Mode

DP Name: EnergyDemHeatAHUC Abbr.: -- Mandatory
FB Name: AHUC Can be internal
**Description**
See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.
**Datapoint Type**
DPT_Name: DPT_Percent_U8
DPT Format: U8 DPT_ID: 5.004
Field Description Supp. Range Unit Default
see LTE-HEE mode
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 10% Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 21 f 143

|DP Name:|Col2|EnergyDemHeatAHUC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|
|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|DPTID:|DPTID:|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|10%|10%|10%|10%|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **AHUC** **LTE Server Output Name: EnergyDemHeatAHUC** Mandatory

Optional
**Description:**
This output process signal contains the heating demand (in percent) and the attributes validity, load
priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.
The demand signal may be the heating valve position or a company-specific demand calculation.
**DPT:** Name DPT_ActPosDemAbs DPT ID 207.104 Datatype format U8B8
Field Description Sup. Range Unit COV Default
ActPosDemAbs Calculated heating demand O 0..100 % 10 0
(100% = max. demand)

Attributes
– DemValid Validity of heating demand M true/false bool Y false
– AbsLoadPriority Absolute load priority O true/false bool Y false
requested by AHUC

– ShiftLoadPriority Shift load priority requested by O true/false bool Y false
AHUC

– EmergDem Emergency heat demand for O true/false bool Y false
room frost protection

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 240 (AHUC) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Powerup: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 22 f 143

|FB: AHUC|Col2|LTE Server Output Name: EnergyDemHeatAHUC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**AHUC**|**FB:**<br>**AHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|**LTE Server Output Name: EnergyDemHeatAHUC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|This output process signal contains the heating demand (in percent) and the attributes validity,  load<br>priorities and emergency demand to be sent to the air handler Heating Demand Transformer HDTAHU.<br>The demand signal may be the heating valve position or a company-specific demand calculation.|
|**DPT:**|Name|Name|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPT ID|DPT ID|207.104|207.104|207.104|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV <br>|Default|Default|Default|Default|Default|Default|
|ActPosDemAbs<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– EmergDem|ActPosDemAbs<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– EmergDem|ActPosDemAbs<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– EmergDem|ActPosDemAbs<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– EmergDem|Calculated heating demand<br>(100% = max. demand)<br>Validity of heating demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency heat demand for<br>room frost protection|Calculated heating demand<br>(100% = max. demand)<br>Validity of heating demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency heat demand for<br>room frost protection|Calculated heating demand<br>(100% = max. demand)<br>Validity of heating demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency heat demand for<br>room frost protection|Calculated heating demand<br>(100% = max. demand)<br>Validity of heating demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency heat demand for<br>room frost protection|Calculated heating demand<br>(100% = max. demand)<br>Validity of heating demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency heat demand for<br>room frost protection|Calculated heating demand<br>(100% = max. demand)<br>Validity of heating demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency heat demand for<br>room frost protection|Calculated heating demand<br>(100% = max. demand)<br>Validity of heating demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency heat demand for<br>room frost protection|O <br>M <br>O <br>O <br>O|O <br>M <br>O <br>O <br>O|0..100<br>true/false<br>true/false<br>true/false<br>true/false|0..100<br>true/false<br>true/false<br>true/false<br>true/false|0..100<br>true/false<br>true/false<br>true/false<br>true/false|%<br>bool<br>bool<br>bool<br>bool|%<br>bool<br>bool<br>bool<br>bool|%<br>bool<br>bool<br>bool<br>bool|10 <br>Y <br>Y <br>Y <br>Y|0 <br>false<br>false<br>false<br>false|0 <br>false<br>false<br>false<br>false|0 <br>false<br>false<br>false<br>false|0 <br>false<br>false<br>false<br>false|0 <br>false<br>false<br>false<br>false|0 <br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmH<br> Broadcast<br>Configurable|DistrSegmH<br> Broadcast<br>Configurable|DistrSegmH<br> Broadcast<br>Configurable|DistrSegmH<br> Broadcast<br>Configurable|DistrSegmH<br> Broadcast<br>Configurable|DistrSegmH<br> Broadcast<br>Configurable|DistrSegmH<br> Broadcast<br>Configurable|DistrSegmH<br> Broadcast<br>Configurable|DistrSegmH<br> Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.2 Output signal: EnergyDemCoolAHUC Standard Mode

DP Name: EnergyDemCoolAHUC Abbr.: -- Mandatory
FB Name: AHUC Can be internal
**Description**
See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.
**Datapoint Type**
DPT_Name: DPT_Percent_U8
DPT Format: U8 DPT_ID: 5.004
Field Description Supp. Range Unit Default
see LTE-HEE mode
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 10% Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 23 f 143

|DP Name:|Col2|EnergyDemCoolAHUC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|See LTE-HEE mode, only % value, no demand validity, load priority or emergency demand attributes.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|DPTID:|DPTID:|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|10%|10%|10%|10%|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **AHUC** **LTE Server Output Name: EnergyDemCoolAHUC** Mandatory

Optional
**Description:**
This output process signal contains the cooling demand (in percent) and the attributes validity, load
priorities and emergency demand to be sent to the air handler Cooling Demand Transformer CDTAHU.
The demand signal may be the cooling valve position or a company-specific demand calculation.
**DPT:** Name DPT_ActPosDemAbs DPT ID 207.104 Datatype format U8B8
Field Description Sup. Range Unit COV Default
ActPosDemAbs Calculated cooling demand O 0..100 % 10 0
(100% = max. demand)

Attributes
– DemValid Validity of cooling demand M true/false bool Y false
– AbsLoadPriority Absolute load priority O true/false bool Y false
requested by AHUC

– ShiftLoadPriority Shift load priority requested by O true/false bool Y false
AHUC

– EmergDem Emergency cooling demand O true/false bool Y false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 240 (AHUC) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Powerup: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 24 f 143

|FB: AHUC|Col2|LTE Server Output Name: EnergyDemCoolAHUC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**AHUC**|**FB:**<br>**AHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|**LTE Server Output Name: EnergyDemCoolAHUC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|This output process signal contains the cooling demand (in percent) and the attributes validity, load<br>priorities and emergency demand  to be sent to the air handler Cooling Demand Transformer CDTAHU.<br>The demand signal may be the cooling valve position or a company-specific demand calculation.|
|**DPT:**|Name|Name|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPTActPosDemAbs|DPT ID|DPT ID|207.104|207.104|207.104|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV <br>|Default|Default|Default|Default|Default|Default|
|ActPosDemAbs<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– EmergDem|ActPosDemAbs<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– EmergDem|ActPosDemAbs<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– EmergDem|ActPosDemAbs<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– EmergDem|Calculated cooling demand<br>(100% = max. demand)<br>Validity of cooling demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency cooling demand|Calculated cooling demand<br>(100% = max. demand)<br>Validity of cooling demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency cooling demand|Calculated cooling demand<br>(100% = max. demand)<br>Validity of cooling demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency cooling demand|Calculated cooling demand<br>(100% = max. demand)<br>Validity of cooling demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency cooling demand|Calculated cooling demand<br>(100% = max. demand)<br>Validity of cooling demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency cooling demand|Calculated cooling demand<br>(100% = max. demand)<br>Validity of cooling demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency cooling demand|Calculated cooling demand<br>(100% = max. demand)<br>Validity of cooling demand<br>Absolute load priority<br>requested by AHUC<br>Shift load priority requested by<br>AHUC<br>Emergency cooling demand|O <br>M <br>O <br>O <br>O|O <br>M <br>O <br>O <br>O|0..100<br>true/false<br>true/false<br>true/false<br>true/false|0..100<br>true/false<br>true/false<br>true/false<br>true/false|0..100<br>true/false<br>true/false<br>true/false<br>true/false|%<br>bool<br>bool<br>bool<br>bool|%<br>bool<br>bool<br>bool<br>bool|%<br>bool<br>bool<br>bool<br>bool|10 <br>Y <br>Y <br>Y <br>Y|0 <br>false<br>false<br>false<br>false|0 <br>false<br>false<br>false<br>false|0 <br>false<br>false<br>false<br>false|0 <br>false<br>false<br>false<br>false|0 <br>false<br>false<br>false<br>false|0 <br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.3 Output signal: StausAHUC Standard Mode

 Separate datapoints Fault, FanActive

 LTE-HEE Mode

**FB:** **AHUC** **LTE Server Output Name: StatusAHUC** Mandatory

Optional
**Description:**
Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.
room unit).
**DPT:** Name DPT_StatusAHU DPT ID 21.106 Datatype format B8
Field Description Sup. Range Unit COV Default

- Fault AHUC has a failure M true/false bool Y false

- FanActive Supply and/or exhaust air fans O true/false bool Y false
are operating

- Heat Ventilation Controller is in O true/false bool Y false
heating mode

- Cool Ventilation Controller is in O true/false bool Y false
cooling mode

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment 1 (A.1.1, refer 2.2.1.1)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 240 (AHUC) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 25 f 143

|FB: AHUC|Col2|LTE Server Output Name: StatusAHUC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**AHUC**|**FB:**<br>**AHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|**LTE Server Output Name: StatusAHUC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|Information provided by the AHUC mainly for visualization & monitoring e.g. on an end-user HMI (e.g.<br>room unit).|
|**DPT:**|Name|Name|DPTStatusAHU|DPTStatusAHU|DPTStatusAHU|DPTStatusAHU|DPTStatusAHU|DPTStatusAHU|DPT ID|DPT ID|21.106|21.106|21.106|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|- Fault<br>- FanActive<br>- Heat<br>- Cool|- Fault<br>- FanActive<br>- Heat<br>- Cool|- Fault<br>- FanActive<br>- Heat<br>- Cool|- Fault<br>- FanActive<br>- Heat<br>- Cool|AHUC has a failure<br>Supply and/or exhaust air fans<br>are operating<br>Ventilation Controller is in<br>heating mode<br>Ventilation Controller is in<br>cooling mode|AHUC has a failure<br>Supply and/or exhaust air fans<br>are operating<br>Ventilation Controller is in<br>heating mode<br>Ventilation Controller is in<br>cooling mode|AHUC has a failure<br>Supply and/or exhaust air fans<br>are operating<br>Ventilation Controller is in<br>heating mode<br>Ventilation Controller is in<br>cooling mode|AHUC has a failure<br>Supply and/or exhaust air fans<br>are operating<br>Ventilation Controller is in<br>heating mode<br>Ventilation Controller is in<br>cooling mode|AHUC has a failure<br>Supply and/or exhaust air fans<br>are operating<br>Ventilation Controller is in<br>heating mode<br>Ventilation Controller is in<br>cooling mode|AHUC has a failure<br>Supply and/or exhaust air fans<br>are operating<br>Ventilation Controller is in<br>heating mode<br>Ventilation Controller is in<br>cooling mode|AHUC has a failure<br>Supply and/or exhaust air fans<br>are operating<br>Ventilation Controller is in<br>heating mode<br>Ventilation Controller is in<br>cooling mode|M <br> <br>O <br>O <br>O|M <br> <br>O <br>O <br>O|true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false|true/false<br>true/false<br>true/false<br>true/false|bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool|bool<br>bool<br>bool<br>bool|Y <br>Y <br>Y <br>Y|false<br>false<br>false<br>false|false<br>false<br>false<br>false|false<br>false<br>false<br>false|false<br>false<br>false<br>false|false<br>false<br>false<br>false|false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>53|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.4 Output Fault Standard Mode

DP Name: Fault Abbr.: -- Mandatory
FB Name: AHUC Can be internal
**Description**
Reports a failure in the AHUC, mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: -- Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 26 f 143

|DP Name:|Col2|Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|Reports a failure in the AHUC, mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.5 Output FanActive Standard Mode

DP Name: FanActive Abbr.: -- Mandatory
FB Name: AHUC Can be internal
**Description**
Supply and/or exhaust air fans are operating, mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: -- Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 27 f 143

|DP Name:|Col2|FanActive|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|Supply and/or exhaust air fans are operating, mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.6 Output signal: HVACModeAct Standard Mode

DP Name: HVACModeAct Abbr.: --- Mandatory
FB Name: AHUC Can be internal
**Description**
This output contains the actual HVAC Mode of the air handling unit.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
1..4  [1]) -- cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10sec
Cyclic Period: 15min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**
1) value 0=‘Auto’ is not allowed

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 28 f 143

|DP Name:|Col2|HVACModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|Col29|---|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|This output contains the actual HVAC Mode of the air handling unit.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||1..4~~1~~)|1..4~~1~~)|--|--|--|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|


-----

###### LTE-HEE Mode

**FB:** **AHUC** **LTE Server Output Name: HVACModeAct** Mandatory

Optional
**Description:**
Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the
AHUC).
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
HVACMode Actual HVAC Mode M [1..4] [1)] enum. Y cs
Status bitset

- Overridden HVAC mode overridden true / O true/false bool Y true
false

- all other flags not supported
Command (write only)

- Override & override and release setpoint O
Release

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment. 1 (A.1.1, refer 2.2.1.1)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 240 (AHUC) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write [2)]
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) value ‘Auto’ is not allowed
2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the
override value for room temperature control

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 29 f 143

|FB: AHUC|Col2|LTE Server Output Name: HVACModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**AHUC**|**FB:**<br>**AHUC**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|Actual HVAC Mode of the air handling unit (which may also depend on internal optimiser functions in the<br>AHUC).|
|**DPT:**|Name|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|201.100|201.100|201.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range <br>|Range <br>|Range <br>|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>override and release setpoint<br>not supported|M <br>O <br>O <br>NA|M <br>O <br>O <br>NA|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|enum.<br>bitset<br>bool|enum.<br>bitset<br>bool|enum.<br>bitset<br>bool|Y <br>Y|cs<br>true|cs<br>true|cs<br>true|cs<br>true|cs<br>true|cs<br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment.<br> Broadcast <br>Configurable|Apartment.<br> Broadcast <br>Configurable|Apartment.<br> Broadcast <br>Configurable|Apartment.<br> Broadcast <br>Configurable|Apartment.<br> Broadcast <br>Configurable|Apartment.<br> Broadcast <br>Configurable|Apartment.<br> Broadcast <br>Configurable|Apartment.<br> Broadcast <br>Configurable|Apartment.<br> Broadcast <br>Configurable|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>240 (AHUC) <br>Property ID:<br>54|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|~~1)~~ value ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the AHUC uses the<br>override value for room temperature control|


-----

###### 2.2.4.7 Output signal: TempRoomSetpAct Standard Mode

DP Name: TempRoomSetpAct Abbr.: -- Mandatory
FB Name: AHUC Can be internal
**Description**
Actual room temperature of the air handling unit.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 0.2 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 30 f 143

|DP Name:|Col2|TempRoomSetpAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|Actual room temperature of the air handling unit.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.2 K|0.2 K|0.2 K|0.2 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **AHUC** **LTE Server Output Name: TempRoomSetpAct** Mandatory

Optional
**Description:**
Actual room temperature setpoint of the air handling unit controller.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp Room temperature setpoint M full range °C 0.2 cs
Status bitset

- OutOfService Void value: setpoint not available M true/false bool Y false

- Overridden Setpoint overridden O true/false bool Y false

- all other flags not supported
Command (write only)

- Override & Override and release setpoint O
Release

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment 1 (A.1.1, refer 2.2.1.1)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 240 (AHUC) Property ID: 55
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) write access is optional; for AlarmAck function only

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 31 f 143

|FB: AHUC|Col2|LTE Server Output Name: TempRoomSetpAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**AHUC**|**FB:**<br>**AHUC**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|**LTE Server Output Name: TempRoomSetpAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|Actual room temperature setpoint of the air handling unit controller.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Room temperature setpoint<br>Void value: setpoint not available<br>Setpoint overridden<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Room temperature setpoint<br>Void value: setpoint not available<br>Setpoint overridden<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Room temperature setpoint<br>Void value: setpoint not available<br>Setpoint overridden<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Room temperature setpoint<br>Void value: setpoint not available<br>Setpoint overridden<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Room temperature setpoint<br>Void value: setpoint not available<br>Setpoint overridden<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Room temperature setpoint<br>Void value: setpoint not available<br>Setpoint overridden<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Room temperature setpoint<br>Void value: setpoint not available<br>Setpoint overridden<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Room temperature setpoint<br>Void value: setpoint not available<br>Setpoint overridden<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|M <br>M <br>O <br>O <br>NA|M <br>M <br>O <br>O <br>NA|full range<br>bitset<br>true/false<br>true/false|full range<br>bitset<br>true/false<br>true/false|full range<br>bitset<br>true/false<br>true/false|°C<br>bool<br>bool|°C<br>bool<br>bool|°C<br>bool<br>bool|0.2<br>Y <br>Y|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment<br> Broadcast<br>Configurable|Apartment<br> Broadcast<br>Configurable|Apartment<br> Broadcast<br>Configurable|Apartment<br> Broadcast<br>Configurable|Apartment<br> Broadcast<br>Configurable|Apartment<br> Broadcast<br>Configurable|Apartment<br> Broadcast<br>Configurable|Apartment<br> Broadcast<br>Configurable|Apartment<br> Broadcast<br>Configurable|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>240 (AHUC)<br>Property ID:<br>55|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|


-----

###### 2.2.4.8 Output signal: ActPosSetpHeatStageA Standard Mode

DP Name: ActPosSetpHeatStageA Abbr.: -- Mandatory
FB Name: AHUC Can be internal
**Description**
This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with
existing valves and ObIS)
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0..100[2)] % cs
**Access Type**
 Output
this  M [1)] this  1
Spontaneous COV: ∆-Value: 5% Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) one or multiple valves can be controlled in parallel
2) The encoding of the actuator setpoint value is: 0%  0, 100%  255

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 32 f 143

|DP Name:|Col2|ActPosSetpHeatStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. (Note: consistensy with<br>existing valves and ObIS)|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range <br>|Range <br>|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||0..100~~2)~~|0..100~~2)~~|%|%|%|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>|
||this  M|this  M|this  M|||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|this  1|this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|5%|5%|5%|5%|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple valves can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|


-----

###### LTE-HEE Mode

**FB:** **AHUC** **LTE Client Output Name: ActPosSetpHeatStageA** Mandatory

Optional
**Description:**
This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).
Calculation of the valve position setpoint: method is company specific.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit COV Default
RelValue Actuator position setpoint % M 0..100 % 5 cs
COMMAND enum

- NormalWrite M

- all other commands not allowed NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment 1 (A.1.1, refer 2.2.1.1)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 352 (HVA) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

Write Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low
Transm after Power-up: Stored Value Act Value Default Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
###### 2.2.4.9 Output signal: ActPosSetpHeatStageB Standard Mode/ LTE-HEE Mode

 Refer to ActPosSetpHeatStageA. LTE: IO Type(ID): 352 (HVA)  Property ID: 52

 2.2.4.10 Output signal: ActPosSetpCoolStageA Standard Mode/ LTE-HEE Mode

 Refer to ActPosSetpHeatStageA. LTE: IO Type(ID): 352 (HVA)  Property ID: 53

 2.2.4.11 Output signal: ActPosSetpCoolStageB Standard Mode/ LTE-HEE Mode

 Refer to ActPosSetpHeatStageA. LTE: IO Type(ID): 352 (HVA)  Property ID: 54

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 33 f 143

|FB: AHUC|Col2|LTE Client Output Name: ActPosSetpHeatStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory<br>Optional|Col24|Col25|Col26|Col27|Col28|Col29|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**AHUC**|**FB:**<br>**AHUC**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|**LTE Client Output Name: ActPosSetpHeatStageA**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|This output signal contains the actuator position setpoint, which is sent by the AHUC to the valve(s).<br>Calculation of the valve position setpoint: method is company specific.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|RelValue<br>COMMAND<br>- NormalWrite<br>- all other commands|RelValue<br>COMMAND<br>- NormalWrite<br>- all other commands|RelValue<br>COMMAND<br>- NormalWrite<br>- all other commands|RelValue<br>COMMAND<br>- NormalWrite<br>- all other commands|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|M <br>M <br>NA|M <br>M <br>NA|0..100<br>enum|0..100<br>enum|0..100<br>enum|0..100<br>enum|%|%|%|%|%|5|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>352 (HVA) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|COV||MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.12 Output signal: ActPosSetpFreshAir Standard Mode

DP Name: ActPosSetpFreshAir Abbr.: -- Mandatory
FB Name: AHUC Can be internal
**Description**
This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir
percent value without command field (Note: consistensy with existing valves and ObIS)
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0..100 % cs
**Access Type**
 Output
this  M [1)] this  1
Spontaneous COV: ∆-Value: 5% Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) one or multiple dampers can be controlled in parallel
2) The encoding of the actuator setpoint value is: 0%  0, 100%  255

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 34 f 143

|DP Name:|Col2|ActPosSetpFreshAir|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|AHUC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|This datapoint contains the percent setpoint value for the actuator position. Only ActPosSetpFreshAir<br>percent value without command field (Note: consistensy with existing valves and ObIS)|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||0..100|0..100|%|%|%|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>|
||this  M|this  M|this  M|||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|this  1|this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|5%|5%|5%|5%|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|~~1)~~ one or multiple dampers can be controlled in parallel<br>2) The encoding of the actuator setpoint value is: 0% 0, 100% 255|


-----

###### LTE-HEE Mode

**FB:** **AHUC** **LTE Client Output Name: ActPosSetpFreshAir** Mandatory

Optional
**Description:**
This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh
air damper(s).
Calculation of the damper position setpoint: method is company specific.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit COV Default
RelValue Actuator position setpoint % M 0..100 % 5 cs
COMMAND enum

- NormalWrite M

- all other commands not allowed NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment 1 (A.1.1, refer 2.2.1.1)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 362 (ADA) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

Write Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low
Transm after Power-up: Stored Value Act Value Default Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 35 f 143

|FB: AHUC|Col2|LTE Client Output Name: ActPosSetpFreshAir|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory<br>Optional|Col24|Col25|Col26|Col27|Col28|Col29|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**AHUC**|**FB:**<br>**AHUC**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|**LTE Client Output Name: ActPosSetpFreshAir**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|This output signal contains the damper actuator position setpoint, which is sent by the AHUC to the fresh<br>air damper(s).<br>Calculation of the damper position setpoint: method is company specific.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|DPT ID|202.001|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|RelValue<br>COMMAND<br>- NormalWrite<br>- allother commands|RelValue<br>COMMAND<br>- NormalWrite<br>- allother commands|RelValue<br>COMMAND<br>- NormalWrite<br>- allother commands|RelValue<br>COMMAND<br>- NormalWrite<br>- allother commands|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|Actuator position setpoint %<br>not allowed|M <br>M <br>NA|M <br>M <br>NA|0..100<br>enum|0..100<br>enum|0..100<br>enum|0..100<br>enum|%|%|%|%|%|5|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|Apartment<br> Broadcast <br>Configurable|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|1  (A.1.1, refer 2.2.1.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>362 (ADA) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value|Transm after Power-up: Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.13 Input signal: StatusHPM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **AHUC** **LTE Client Input Name:** **StatusHPM** Mandatory

Optional
**Description:**
This signal contains various status information of the heat production. StatusHPM may also used for local
control functions in the AHUC (company specific solution).
**DPT:** Name DPT_StatusHPM DPT ID 209.100 Datatype format V16B8
Field Description Sup. Unit Default
TempFlowProdSegmH Common flow temperature of heat production M °C cs
segment

Attributes

- TempFlowValid Validity of TempFlowProdSegmH M bool false

- Fault One or more boiler(s) have a failure (mainly for M bool false
monitoring); manufacturer specific reaction in the
HZC

- SummerMode Boiler / boiler sequence switched off due to local O bool false
summer/winter mode (mainly for monitoring)

- OffPerm Boilers are permanently off (manual switch or O bool false
failure)

- NoHeatAvailable Boiler / boiler sequence is temporary not O bool false
producing heat

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 36 f 143

|FB: AHUC|Col2|LTE Client Input Name: StatusHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**AHUC**|**FB:**<br>**AHUC**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|**LTE Client Input Name:**<br>**StatusHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|This signal contains various status information of the heat production. StatusHPM may also used for local<br>control functions inthe AHUC (company specific solution).|
|**DPT:**|Name|Name|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPTStatusHPM|DPT ID|DPT ID|DPT ID|209.100|209.100|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|TempFlowProdSegmH<br>Attributes<br>- TempFlowValid<br>- Fault<br>- SummerMode<br>- OffPerm<br>- NoHeatAvailable|Common flow temperature of heat production<br>segment<br>Validity of TempFlowProdSegmH<br>One or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>Boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>Boilers are permanently off (manual switch or<br>failure)<br>Boiler / boiler sequence is temporary not<br>producing heat|Common flow temperature of heat production<br>segment<br>Validity of TempFlowProdSegmH<br>One or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>Boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>Boilers are permanently off (manual switch or<br>failure)<br>Boiler / boiler sequence is temporary not<br>producing heat|Common flow temperature of heat production<br>segment<br>Validity of TempFlowProdSegmH<br>One or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>Boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>Boilers are permanently off (manual switch or<br>failure)<br>Boiler / boiler sequence is temporary not<br>producing heat|Common flow temperature of heat production<br>segment<br>Validity of TempFlowProdSegmH<br>One or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>Boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>Boilers are permanently off (manual switch or<br>failure)<br>Boiler / boiler sequence is temporary not<br>producing heat|Common flow temperature of heat production<br>segment<br>Validity of TempFlowProdSegmH<br>One or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>Boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>Boilers are permanently off (manual switch or<br>failure)<br>Boiler / boiler sequence is temporary not<br>producing heat|Common flow temperature of heat production<br>segment<br>Validity of TempFlowProdSegmH<br>One or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>Boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>Boilers are permanently off (manual switch or<br>failure)<br>Boiler / boiler sequence is temporary not<br>producing heat|Common flow temperature of heat production<br>segment<br>Validity of TempFlowProdSegmH<br>One or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>Boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>Boilers are permanently off (manual switch or<br>failure)<br>Boiler / boiler sequence is temporary not<br>producing heat|Common flow temperature of heat production<br>segment<br>Validity of TempFlowProdSegmH<br>One or more boiler(s) have a failure (mainly for<br>monitoring); manufacturer specific reaction in the<br>HZC<br>Boiler / boiler sequence switched off due to local<br>summer/winter mode  (mainly for monitoring)<br>Boilers are permanently off (manual switch or<br>failure)<br>Boiler / boiler sequence is temporary not<br>producing heat|M <br>M <br>M <br>O <br>O <br>O|°C<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmH<br> Broadcast<br>Configurable|DistrSegmH<br> Broadcast<br>Configurable|DistrSegmH<br> Broadcast<br>Configurable|DistrSegmH<br> Broadcast<br>Configurable|DistrSegmH<br> Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>136 (HPM)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|Timeout:<br>7 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.14 Input signal: ForceSignHPM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **AHUC** **LTE Client Input Name:** **ForceSignHPM** Mandatory

Optional
**Description:**
Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to

[08].
**DPT:** Name DPT_ForceSign DPT ID 21.100 Datatype format B8
Field Description Sup. Unit Default
Attributes Bitset containing status info

- ForceRequest indicates overheat condition in the HPM (validity M bool false
of remaining attributes)

- Protection indicates that overheat is critical, too high boiler M bool false
temp

- Oversupply indicates that overheat is uncritical but supply M bool false
temp is much higher than requested by heat
demand

- Overrun indicates that remaining energy is available in the M bool false
boiler(s) after load shutdown

- DHWNorm [2)] Load DHW to ‘Normal’ Level in case of overheat O bool false
(‘Protection’ or ‘Oversupply’)

- DHWLegio [2)] Load DHW to ‘LegioProtect’ Level in case of O bool false
overheat (‘Protection’ or ‘Oversupply’)

- RoomHComf [2)] Load Room Heating to ‘Comfort’ Level in case of O bool false
overheat (‘Protection’ or ‘Oversupply’)

- RoomHMax [2)] Load Room Heating with maximum flow O bool false
temperature in case of overheat (‘Protection’ or
‘Oversupply’)

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmH 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 136 (HPM) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: [1)] 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
1) The signal is received on event and periodically (if no COV occurred) as long as the ForceRequest
attribute is true. When the forcing condition in the HPM disappears, the ForceRequest attribute changes
to false.
2) HPM’s with higher functionality may indicate whether DHW or Heating should be activated in case of
oversupply. This flags is not considered in the AHUC

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 37 f 143

|FB: AHUC|Col2|LTE Client Input Name: ForceSignHPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**AHUC**|**FB:**<br>**AHUC**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|**LTE Client Input Name:**<br>**ForceSignHPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|Forcing signal from Hot Water Production Manager, to force consumer to consume more energy. Refer to<br>[08].|
|**DPT:**|Name|Name|DPTForceSign|DPTForceSign|DPTForceSign|DPTForceSign|DPT ID|DPT ID|DPT ID|21.100|21.100|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|
|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf2) <br>- RoomHMax2)|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf2) <br>- RoomHMax2)|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf2) <br>- RoomHMax2)|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf2) <br>- RoomHMax2)|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf2) <br>- RoomHMax2)|Attributes<br>- ForceRequest<br>- Protection<br>- Oversupply<br>- Overrun<br>- DHWNorm2) <br>- DHWLegio2) <br>- RoomHComf2) <br>- RoomHMax2)|Bitset containing status info<br>indicates overheat condition in the HPM (validity<br>of remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply<br>temp is much higher than requested by heat<br>demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity<br>of remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply<br>temp is much higher than requested by heat<br>demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity<br>of remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply<br>temp is much higher than requested by heat<br>demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity<br>of remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply<br>temp is much higher than requested by heat<br>demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity<br>of remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply<br>temp is much higher than requested by heat<br>demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity<br>of remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply<br>temp is much higher than requested by heat<br>demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity<br>of remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply<br>temp is much higher than requested by heat<br>demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|Bitset containing status info<br>indicates overheat condition in the HPM (validity<br>of remaining attributes)<br>indicates that overheat is critical, too high boiler<br>temp<br>indicates that overheat is uncritical but supply<br>temp is much higher than requested by heat<br>demand<br>indicates that remaining energy is available in the<br>boiler(s) after load shutdown<br>Load DHW to ‘Normal’ Level in case of overheat<br>(‘Protection’ or ‘Oversupply’)<br>Load DHW to ‘LegioProtect’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating to ‘Comfort’ Level in case of<br>overheat (‘Protection’ or ‘Oversupply’)<br>Load Room Heating with maximum flow<br>temperature in case of overheat (‘Protection’ or<br>‘Oversupply’)|M <br>M <br>M <br>M <br>O <br>O <br>O <br>O|bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmH<br> Broadcast <br>Configurable|DistrSegmH<br> Broadcast <br>Configurable|DistrSegmH<br> Broadcast <br>Configurable|DistrSegmH<br> Broadcast <br>Configurable|DistrSegmH<br> Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
