# Application Description

### Ventilation, Air Conditioning and Cold Water

 Cold Water

###### Summary

 This document is a part of the HVAC Application Interworking Standard. It describes the specific Functional Blocks for cold water applications.

 Version 01.03.01 is a KNX Approved Standard.

 This document is part of the KNX Specifications v2.1.


-----

##### Document updates

**Version** **Date** **Modifications**

0.1 2000.08.24 First draft, overview and chapter ventilation and air conditioning
0.2 2000.09.05 Revising chapter ventilation and air conditioning
0.3 2000.10.13 Chapter ventilation & air conditioning new datapoint format
0.4 2001.02.14 Reformat Document, minor changes in chapter ventilation & air
conditioning and adding datapoint tables
0.5 2001.03.02 Chapter cold water first draft and chapter 3 ventilation & air conditioning
adding datapoint tables
0.6 2001.08.02 Document split and changes after 1[st] review
0.7 2001.08.17 New chapter structure and update of CZC
0.8 2001.12.13 Finish document as draft for TFI
0.9 2002.02.08 Correction of comments from TFI
0.10 2002.03.05 Release
1.0 2002.03.28 TFI approved
1.1 2002.12.17 Update handbook v1.1

              - Emergenccy demand DPT: 210.100

              - ChangeOverStatusWater in DistrSegmC, DPT B1Z8
1.2 2005.02.28 AHU, editorial:
ProdSegMC parameters: range corrected from 1..31 to 1..16 according
to LTE Specification Vol 10-1
Not supported wildcard addressing feature for Cold Water Production
Segements.
1.3 2006.01.09  - DHWLegioReq at DPT: 210.100
1.3 2009.06.19 Update in view of publication in the KNX Specifications v2.0.
01.03.01 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.

##### References

[01] Chapter 3/7/2 “Datapoint Types”

[02] Part 7/10 “HVAC General Functional Blocks”

[03] Chapter 7/10/10 “Interface Object Type Identifier”

[04] Chapter 7/11/1 “HWH Production”

[05] Chapter 7/11/2 “HWH Distribution”

[06] Chapter 7/11/3 “HWH Domestic Hot Water Control”

[07] Chapter 7/11/4 “HWH Room Heating Control”

[08] Chapter 7/11/5 “HWH Load Management”

[09] Chapter 7/11/9 “HWH Property Identifiers”

[10] Part 7/12 “Direct Electric Heating”

[11] Part 7/13 “Terminal Unit Functional Blocks”

[12] Chapter 7/19/11 “Boiler Controller”

[13] Part 10/1 “Logical Tag Extended”

Filename: 07_14_02 VAC FB ColdWater v01.03.01 AS.docx
Version: 01.03.01
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 156

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 2 f 156

|Version|Date|Modifications|
|---|---|---|
|0.1|2000.08.24|First draft, overview and chapter ventilation and airconditioning|
|0.2|2000.09.05|Revising chapter ventilation and airconditioning|
|0.3|2000.10.13|Chapter ventilation& air conditioning new datapoint format|
|0.4|2001.02.14|Reformat Document, minor changes in chapter ventilation & air<br>conditioning and adding datapoint tables|
|0.5|2001.03.02|Chapter cold water first draft and chapter 3 ventilation & air conditioning<br>adding datapoint tables <br>|
|0.6|2001.08.02|Documentsplitand changes after 1~~st~~ review|
|0.7|2001.08.17|New chapter structure and update of CZC|
|0.8|2001.12.13|Finish document as draft for TFI|
|0.9|2002.02.08|Correction of comments from TFI|
|0.10|2002.03.05|Release|
|1.0|2002.03.28|TFI approved|
|1.1|2002.12.17|Update handbook v1.1<br>- Emergenccy demand DPT: 210.100<br>- ChangeOverStatusWater in DistrSegmC, DPT B1Z8|
|1.2|2005.02.28|AHU, editorial:<br>ProdSegMC parameters: range corrected from 1..31 to 1..16 according<br>to LTE Specification Vol 10-1<br>Not supported wildcard addressing feature for Cold Water Production<br>Segements.|
|1.3|2006.01.09|- DHWLegioReq at DPT: 210.100|
|1.3|2009.06.19|Update in view ofpublication in the KNX Specifications v2.0.|
|01.03.01|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|


-----

##### Contents

###### 1 Introduction ............................................................................................................................ 4 1.1 Scope ............................................................................................................................... 4 1.2 Objectives ....................................................................................................................... 4 1.3 Dependence on Configuration Modes ............................................................................ 5 1.3.1 Runtime Interworking ......................................................................................... 5 1.3.2 Parameters and Diagnostic Data ......................................................................... 6 1.4 Abbreviations of Functional Blocks ............................................................................... 7

 2 Cold Water Production ........................................................................................................ 10 2.1 Overview ....................................................................................................................... 10 2.2 Functional Block: Chiller Controller (CC) ................................................................... 12 2.2.1 Description ........................................................................................................ 12 2.2.2 Constraints ........................................................................................................ 12 2.2.3 Functional Block diagram ................................................................................. 13 2.2.4 Description of Datapoints ................................................................................. 13 2.3 Functional Block: Cold Water Producer Manager (CPM) ........................................... 34 2.3.1 Description ........................................................................................................ 34 2.3.2 Constraints ........................................................................................................ 34 2.3.3 Functional Block diagram ................................................................................. 35 2.3.4 Description of Datapoints ................................................................................. 36 2.4 Functional Block: Re-Cooling Control (CRC) ............................................................. 65 2.4.1 Description ........................................................................................................ 65 2.4.2 Constraints ........................................................................................................ 65 2.4.3 Functional Block diagram ................................................................................. 65 2.4.4 Description of Datapoints ................................................................................. 66

 3 Cold Water Distribution ...................................................................................................... 79 3.1 Overview ....................................................................................................................... 79 3.2 Functional Block: Cooling Flow Demand Manager (CFDM) ...................................... 81 3.2.1 Description ........................................................................................................ 81 3.2.2 Constraints ........................................................................................................ 83 3.2.3 Functional Block diagram ................................................................................. 84 3.2.4 Description of Datapoints ................................................................................. 85

 4 Cold Water Consumers ..................................................................................................... 106 4.1 Overview ..................................................................................................................... 106 4.2 Functional Block: Cooling Zone Controller (CZC) .................................................... 106 4.2.1 Description ...................................................................................................... 107 4.2.2 Constraints ...................................................................................................... 108 4.2.3 Functional Block diagram ............................................................................... 109 4.2.4 Description of Datapoints ............................................................................... 110 4.3 Functional Block: Auxiliary Cooling Demand (CDAUX) ......................................... 148 4.3.1 Description ...................................................................................................... 148 4.3.2 Constraints ...................................................................................................... 148 4.3.3 Functional Block diagram ............................................................................... 149 4.3.4 Description of Datapoints ............................................................................... 150

 5 Cold / Hot Water Distribution in changeover systems ................................................... 155 5.1 Overview ..................................................................................................................... 155

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 3 f 156


-----

#### 1 Introduction

##### 1.1 Scope
###### This document contains the specification of the specific Functional Blocks used for HVAC cold water (VAC) applications, mainly for (European) residential and small commercial markets.

Application functions Object Type
in Function Blocks Identifier [30]

Common [25]

HVAC Property

DEH [22]

Identifiers [12] Datapoint Types

TU [20] (Datapoint Specification

Summary) [31]

HWH [0-5]

VAC[10-11]

Application specific Communication (Konnex) specific

###### Functional Blocks specification for applications like hot water heating (HWH) [0-5], ventilation, air conditioning (VAC) (this document), terminal units (TU) [11] and direct electric heating (DEH) [10] are described in separate documents. 

 General purpose Functional Blocks used for HVAC applications such as sensors, actuators, HMI and some common HVAC Functional Blocks are described in a separate document (HVAC Specification Functional Blocks, Sensors, HMI, Actuators, Common Controller Functions [02]).

 All these documents are part of the KNX HVAC-Application Interworking Standard.

 This part of the KNX HVAC specification is mainly but not completely independent of the underlying protocol since specific mechanisms for ‘easy configuration’ and runtime data distribution must be available on the network.

 Completely protocol dependent parts of the HVAC VAC specification such as data encoding and Datapoint Types, object address tables, Group Address tables etc. are not part of this specification. This is described in HVAC Interface Object Type Identifier [03] and HVAC Specifications Datapoint Types
 [01].

##### 1.2 Objectives
###### This document includes the information necessary to build interoperable HVAC products using the KNX system.

 The focus is runtime process interworking between HVAC control-devices at the application level. 

 In addition, this document specifies the specific mechanisms for zoning and runtime process data distribution used in HVAC for an ‘easy installation’ system (LTE-HEE Mode [13]).

 This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability. The HVAC system model is based on the decomposition of the distributed HVAC application by means of Functional Blocks i.e. black-box description of Functional Blocks including data-interface and relationship to other Functional Blocks.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 4 f 156


-----

###### Every Functional Block may be part of a complex device (e.g. a chiller and cold water controller) containing more than one Functional Block.

 Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a Functional Block or to describe specific device types. 

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms.

 The document does not specifically cover implementation aspects, but guidelines are included where appropriate. 

 This document does not describe the general HVAC-VAC application field and application requirements and it does also not contain the description of typical application examples (scenarios) and application profiles.

##### 1.3 Dependence on Configuration Modes
###### The main focus of this document is the specification of the Basic Functional Blocks and the LTE specific parts. 

 The document provides all necessary information needed: - for a complete implementation of the Functional Blocks in LTE-Mode, and - for the implementation of mandatory objects used for runtime interworking in Standard Mode (Basic Functional Block).

 1.3.1 Runtime Interworking Mode dependent (S-Mode, Ctrl-Mode, PB-Mode) implementation of optional runtime interworking objects is not specified in this document, e.g. “easy channel” definitions.

 The following table (example) shows the mode dependencies concerning runtime interworking

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** Inp1 **NA** NA NA M

Inp2 **NA** NA NA O

Inp3 **(GOb)** (GO) O

**Outputs** Outp1 **NA** NA NA M

      - Outp1-1 **GOb** GO GO NA

      - Outp1-2 **GOb** GO GO NA

###### Inp1: is mandatory M in LTE-Mode but the information is not available NA in the Basic FB and all other modes because the datapoint type (DPT) is today not available in Standard Mode and there are no products on the market with this functionality. Inp2: is optional O in LTE-Mode but the information is not available NA in the Basic FB and all other modes because the DPT is today not available in Standard Mode and there are no products on the market with this functionality.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 5 f 156

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|Inp1|**NA**|NA|NA|M|
||Inp2|**NA**|NA|NA|O|
||Inp3|**(GOb) **||(GO)|O|
|**Outputs**|Outp1|**NA**|NA|NA|M|
||- Outp1-1|**GOb  **|GO|GO|NA|
||- Outp1-2|**GOb **|GO|GO|NA|


-----

###### Inp3: is optional O in LTE-Mode and an optional Group Object in the Basic FB (GOb). The datapoint is optionally supports as Group Object in the LTE Standard Mode Interface (GO). For all other modes the implementation is not defined. This is indicated by an empty field. Outp1: is mandatory M in LTE-Mode and has a structured DPT or a DPT with extended features which is today not available in Standard Mode. In the Basic FB the information of Outp1 is split up into Outp1-1 and Outp1-2 (separate datapoints with standard DPT).  Outp1-1 and Outp1-2 are mandatory Group Objects GO in the Basic FB and are therefore mandatory in all modes.

 1.3.2 Parameters and Diagnostic Data LTE implementation:
  Parameters and Diagnostic Data of a Functional Block shall be implemented as Properties of the corresponding Interface Object, which are accessed using individual addressing.
  These Properties are addressed via the standard Interface Object Type (IO Type) for this Functional Block. This IO Type is also used for datapoint addressing in the LTE runtime interworking model
  Standard DPT or HVAC specific DPT with extended features are used where appropriate.
 Other modes:
  Parameters and Diagnostic Data can in principle be implemented as memory mapped datapoints or Group Objects or Properties of an Interface Object. This document does not lay down how to implement Parameters and Diagnostic Data in S-Mode, Ctrl-Mode and PB-Mode).
  In case of Memory Mapped datapoints the DPT may be manufacturer specific
  In case of Group Objects standard DPT shall be used instead of HVAC specific (extended) DPT. The description of these Group Objects shall be part of the mode-dependent specification (e.g. Channel definition).
  In case of Properties, the implementation of HVAC specific DPT with extended features may be a problem (depending on the available microcontroller resources). The manufacturer has the choice:  to use the LTE style Property implementation as specified in this document (with the DPT and IO Type for LTE implementations)  to implement these Properties using standard DPT only.  In this case, the same Property ID but a different IO Type[b] shall be used since the DPT of a Property shall be unambiguous for each IO Type.
 Simple IOT mapping rule: IO Type[b] = IO Type[LTE ]+ 10000d (e.g. BUC[LTE] = 128  BUC[b] = 10128)  It is allowed to implement in a device both Interface Object Types IO Type[HVAC-LTE] and IO Type[standardDPT]. The implementation of parameters and diagnostic data of one given Functional Block shall however be complete. It is thus not allowed to implement part of the datapoints of a Functional Block in IO Type[standardDPT] and the remaining in IO Type[HVACLTE].

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 6 f 156


-----

|Col1|Implementation of Parameter and Diagnostic Data|Col3|Col4|Col5|
|---|---|---|---|---|
||**Property based**<br>**LTE style**<br>**Standard DPT**|**Property based**<br>**LTE style**<br>**Standard DPT**|**Group Object**|**Memory mapped**|
|IO Type|IO TypeLTE <br>e.g. BUC=128|IO TypeLTE+ 10000<br>e.g. BUC=10128|||
|Property ID|Property ID x|Property ID x|||
|DPT|standard DPT| same standard DPT| same standard DPT|manufacturer specific|
|DPT|HVAC specific***)** <br>e.g. 205.100| mapped standard<br>DPT, e.g. 9.001| mapped standard<br>DPT, e.g. 9.001| mapped standard<br>DPT, e.g. 9.001|


###### In this document only the LTE style of Parameters and Diagnostic Data is specified. 

 In the FB datapoint overview those Parameters and Diagnostic Data with HVAC specific (extended)  DPT are marked “ *[)] ”  The mapping of HVAC specific DPT to standard DPT is generic and described in the document [01] – HVAC Datapoint Types

##### 1.4 Abbreviations of Functional Blocks
###### This clause shows an overview of Functional Blocks, which are used in this document.
 Ventilation, Air Conditioning, and Cold Water (VAC)

 Abbreviation Description

 AHUC Air Handling Unit Controller CC Chiller Control CDAUX Auxiliary Cooling Demand CDAUXPER Auxiliary Cooling Demand Percent CDTAHU Cooling Demand Transformer Air Handling Unit CFDM Cooling Flow Demand Manager CPM Cold Water Production Manager CRC Re-Cooling Controller  CZC Cooling Zone Controller HDAUXPER Auxiliary Heating Demand Percent HDTAHU Heating Demand Transformer Air Handling Unit SATC Supply Air Temperature Controller

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 7 f 156


-----

###### Hot Water Heating (HWH) [04]-[08] Abbreviation Description BUC Burner Controller BOC Boiler Controller HPM Heat Production Manager BST Buffer Storage Tank HFDM Heating Flow Demand Manager FTC Flow Temperature Controller  HPM Heat Production Manager HZC Heating Zone Controller HIRC Heating Individual Room Controller HRDM Heating Room Demand Manager HDAUX Auxiliary Heating Demand HDTACT Heat Demand Transformer Actuator Position HDTRT Heat Demand Transformer Room Temperature DHWC Domestic Hot Water Controller DHWS Domestic Hot Water Scheduler DHWCPS Domestic Hot Water Circulation Pump Scheduler SDHWC Solar Domestic Hot Water Controller DHWSM Domestic Hot Water Setpoint Manager DHWCPC Domestic Hot Water Circulation Pump Controller UDHWSET DHW User Settings

 Terminal Units (TU) [11] Abbreviation Description ACDTTU Air Cooler Energy Demand Transformer Terminal Unit AHDTTU Air Heater Energy Demand Transformer Terminal Unit CCDTTU Chilled Ceiling Energy Demand Transformer Terminal Unit FCC Fan Coil Unit Controller RCC Radiator and Chilled Ceiling Control RHDTTU Radiator Heating Energy Demand Transformer Terminal Unit SPUC Split Unit Control VAVC Variable Air Volume Control VDTTU Ventilation Demand Transformer Terminal Unit WHPC Water Heat Pump Control

 Sensor, HMI, Actuators - Common Controller Functions [02] Abbreviation Description CFWTS Condenser Flow Temperature Sensor CRNWTS Condenser Return Water Temperature Sensor DPS Dew Point Status Sensor FWTS Flow Water Temperature Sensor HVA HVAC Valve HVACOPT HVAC Optimiser HVACEMS HVAC Emergency Source OAD Outside Air Damper ORHS Outside Relative Humidity Sensor OAQS Outside Air Quality Sensor OTS Outside Air Temperature Sensor PRD Presence Detector RRHS Room Relative Humidity Sensor RAQS Room Air Quality Sensor

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 8 f 156


-----

###### RNARHS Return Air Relative Humidity Sensor RNAQS Return Air Quality Sensor RNATS Return Air Temperature Sensor RNWTS Return Water Temperature Sensor RSMHD Room Setpoint Manager HVAC-Mode Driven RSMTD Room Setpoint Manager Temperature Driven RTS Room Temperature Sensor SARHS Supply Air Relative Humidity Sensor SAQS Supply Air Quality Sensor SATS Supply Air Temperature Sensor SIS Sun Intensity Sensor SMAQ Setpoint Manager Air Quality SMRH Setpoint Manager relative Humidity UAQSS Air Quality Setpoint Setting URHSS Air Relative Humidity Setpoint Setting UHRS User HVAC Room Setting UHD User HVAC Display WCOS Water Change over Status Sensor WOS Window Switch WSS Wind Speed Sensor
 General Abbreviation Description cs Company Specific DPT Datapoint Type FB Functional Block GO Group Object IO Interface Object IR LTE-Service InfoReport LTE Logical Tag Extended Mode, see [13] Volume 10, LTE Specification NA not available M Mandatory O Optional W LTE-Service Write

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 9 f 156


-----

#### 2 Cold Water Production

##### 2.1 Overview
###### The Functional Block Cold Water Flow Demand Manager CFDM collects all chilled water requirements and sends the calculated TempFlowWaterDemAbsCFDM to the Cold Water Production Manager CPM. The CPM is controlling/scheduling one or more Chiller Controllers CC. A Chiller Controller CC is a stand alone chilled water production unit. The control of the condensed water circuit may be implemented via: a) Package unit (within the Chiller Controller CC) b) Split unit, remote location from the Chiller Controller CC (on the roof). For this scenario, a Re- Cooling Controller CRC is connected to the Chiller Controller CC. c) With a common Re-Cooling Controller e.g. cooling tower (wet, dry) or seawater re-cooling. For this scenario a Re-Cooling Controller CRC is connected directly to the Cold Water Production Manager CPM. 

 The functions of cold water system with buffer storage tanks are incorporated in the Cold Water Production Manager CPM.

 Wildcardaddressing for all Cold Water Production Segements is not supported.

 The overview below shoes all scenarios combined in one picture.

**Grp_DistrSegmC_n**

**Grp_ProdSegmC_x**

TempFlowWaterDemAbsCZC(n)
TempFlowWaterDemAbsCFDM(n)

***)** TempFlowWaterDemAbsCDAUX(n)

**Grp_DistrSegmC**

**Grp_Producer_y** TempFlowWaterDemAbsCDTAHU
TempFlowWaterDemAbsACDTTU

TempReturnWaterCondSetp PowerFlowWaterDemCPM TempFlowWaterDemAbsCFDM TempFlowWaterDemAbsCCDTTU

###### CRC StatusCRC CC StatusCC CPM LockSignCPM CFDM LockSignCFDM

LockSignCC ForceSignCPM LockSignCPM
ForceSignCC StatusCPM ForceSignCFDM

ForceSignCPM
StatusCPM

_*) normally CPM and first CFDM are in the same device_

###### CRC

 Especially larger chilled water systems may have common condensed water cooling tower (or a group of cooling towers). An example is shown below. Instead of the cooling tower they may be a common dry or wet air cooler system. The Re-Cooling Controller CRC controls this functionality.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 10 f 156

|CF|D|M|
|---|---|---|

|PM|Col2|Col3|
|---|---|---|
||CPM|CPM|
||**Grp_GenPeriph**<br>TempReturnWaterCondSetp|StatusCRC|
||CRC|CRC|


-----

|CC<br> <br><br><br>M M|Col2|CC<br> <br><br><br>M M|
|---|---|---|
|M<br><br>M<br>**CC**<br><br><br>|||


###### CRC


###### CPM


© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 11 f 156


-----

##### 2.2 Functional Block: Chiller Controller (CC)

###### 2.2.1 Description The Functional Block Chiller Controller CC is a cold water producer, so called chiller unit and controls the chilled water temperature / flow temperature and optionally return temperature according to the present cooling demand PowerFlowWaterDemCPM from the Cold Water Production Manager CPM.

 A Cold Water Production Manager CPM may controls more than one chiller in a cooling production segment (ProdSegmC). So a chiller is in its own production segment (Prod). Therefore the Chiller Controller CC has the binding group ProdSemgC.Prod.

 The Chiller Controller CC reports to the Cold Water Production Manager CPM via: - StatusCC: These are operating mode, flow temperature, fault, operating hoursinformation for the CPM to determine the control strategy. - LockSignCC: The chiller may generate a looking signal (e.g. start-up or overload protection) which is evaluated by the CPM. - ForceSignCC The chiller may generate a forcing signal (e.g. freezing protection) which is evaluated by the CPM.

 Sensors, like chilled water flow temperature or chilled water return temperature and actuators, like the chiller primary water pump are hard-wired to the Chiller Control out of safety reasons. But temperature values and pump status are available via StatusCC or more detailed via diagnostic data.

 The function of the CC may also manage the temperature setpoints and status of a condenser water re- cooling circuit or air re-cooling circuit. The Re-Cooling Controller CRC is responsible for the actual temperature control. 

 2.2.2 Constraints A CC is controlled only by one CPM (1:1 link)

 IMPORTANT The input signal PowerFlowWaterDemCPM from CPM can today not be implemented in Standard Mode because the necessary compound HVAC DPT for runtime-interworking is not yet available in Standard Mode and mapping of this signal to multiple standard datapoints is not possible because of the necessary data consistency.

 Therefore for the time being only LTE implementations of the CC functional block offer a bus-link to a CPM which controls one or multiple CC by means of the signal PowerFlowWaterDemCPM (demand dependent cold water production).

 However the basic FB definition of the CC enables the integration of the CC into a standard system for remote control or visualisation.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 12 f 156


-----

###### 2.2.3 Functional Block diagram

 Chiller Control CC

 IR PowerFlowWaterDemCPM

 IR



- PrelChiller **IR**

- ChillerFault

- StatusChiller

OpHrsChiller **IR**

ForceSignCC **IR**

LockSignCC **IR**


StatusCRC TempRetrunWaterCondSetp **W**

Local hardware I/O's Diagnostic Data

                  - primary chilled water pump                  - StatusChillerPump

                 - condenser water pump                 - StatusCondPump

                    - chiller stages                     - TempFlowWaterChiller

                  - misc sensors and actuators                   - TempReturnWaterChiller

                              - TempFlowWaterCond

Parameter                 - TempReturnWaterCond

               - ProdSegmC

                 - Producer

###### 2.2.4 Description of Datapoints

**Datapoint** **Description** **Datapoint Type** **DPT_ID**

**Outputs**

StatusCC Status information from Chiller DPT_StatusCC 215.101
Control

 - TempFlowWaterChiller Chilled water flow temperature DPT_Value_Temp 9.001
(S-interface)

 - PrelChiller Current relative power usage of chiller, DPT_Percent_U8 5.004
in % (S-interface)

 - ChillerFault Chiller Fault (S-interface) DPT_Bool 1.002

 - StatusChiller Operating status of chiller controller DPT_Switch 1.001
(S-interface)

OpHrsChiller Operating Hours chiller controller DPT_LongDeltaTimeSec 13.100
(LTE and S-interface)

ForceSignCC Calculated forcing signal, to force the DPT_ForceSignCool 21.101
consumers to consume energy from
chiller

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 13 f 156

|Chiller Control CC|Col2|
|---|---|
|Binding Grp.: ProdSegmC.Prod (link to "right-hand" CPM)<br>StatusCC<br>- TempFlowWaterChiller<br>- PrelChiller<br>- ChillerFault<br>- StatusChiller<br>PowerFlowWaterDemCPM<br>ForceSignCC<br>LockSignCC<br>(link to "left-hand" CRC)<br>TempRetrunWaterCondSetp<br>StatusCRC<br>OpHrsChiller|Binding Grp.: ProdSegmC.Prod (link to "right-hand" CPM)<br>StatusCC<br>- TempFlowWaterChiller<br>- PrelChiller<br>- ChillerFault<br>- StatusChiller<br>PowerFlowWaterDemCPM<br>ForceSignCC<br>LockSignCC<br>(link to "left-hand" CRC)<br>TempRetrunWaterCondSetp<br>StatusCRC<br>OpHrsChiller|
|Local hardware I/O's<br>- primary chilled water pump<br>- condenser water pump<br>- chiller stages<br>- misc sensors and actuators|- StatusChillerPump<br>- StatusCondPump<br>- TempFlowWaterChiller<br>- TempReturnWaterChiller<br>- TempFlowWaterCond<br>- TempReturnWaterCond<br>Diagnostic Data|
|Parameter<br>- ProdSegmC<br>- Producer|Parameter<br>- ProdSegmC<br>- Producer|

|Datapoint|Description|Datapoint Type|DPT ID<br>_|
|---|---|---|---|
|**Outputs**||||
|StatusCC|Status information from Chiller<br>Control|DPT_StatusCC|215.101|
|- TempFlowWaterChiller|Chilled water flow temperature<br>(S-interface)|DPT_Value_Temp|9.001|
|- PrelChiller|Current relative power usage of chiller,<br>in %  (S-interface)|DPT_Percent_U8|5.004|
|- ChillerFault|Chiller Fault  (S-interface)|DPT_Bool|1.002|
|- StatusChiller|Operating status of chiller controller<br>(S-interface)|<br>DPT_Switch|1.001|
|OpHrsChiller|Operating Hours chiller controller<br>(LTE and S-interface)|DPT_LongDeltaTimeSec|13.100|
|ForceSignCC|Calculated forcing signal, to force the<br>consumers to consume energy from<br>chiller|DPT_ForceSignCool|21.101|


-----

|Datapoint|Description|Datapoint Type|DPT ID<br>_|
|---|---|---|---|
|LockSignCC|Calculated locking signal, to force the<br>consumers to reduce energy<br>consumption from chiller|DPT_LockSign|207.101|
|TempReturnWater<br>CondSetp|Condenser water return temperature<br>setpoint (condenser temperature<br>setpoint back to the chiller unit)<br>(LTE and S-interface)|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|**Inputs**||||
|PowerFlowWater<br>DemCPM|Demand signal from CPM|DPT_PowerFlowWater<br>DemCPM|214.101|
|StatusCRC|Status information from CRC|DPT_StatusWTC|209.103|
|**Parameters**||||
|ProdSegmC|LTE zoning number Cooling<br>Production Segment|DPT_UCountValue8_Z|202.002|
|Producer|LTE zoning number Cold Water<br>Production|DPT_UCountValue8_Z|202.002|
|**Diagnostic Data**||||
|StatusChillerPump|Chilled water pump status|DPT_RelValue_Z|202.001<br>*)|
|StatusCondPump|Condensed water pump status|DPT_RelValue_Z|202.001<br>*)|
|TempFlowWaterChiller|Chilled water flow temperature sensor|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempReturnWater<br>Chiller|Chilled water return temperature sensor|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempFlowWaterCond|Condenser water flow temperature<br>sensor|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempReturnWaterCond|Condenser water return temperature<br>sensor|DPT_TempHVACAbs_Z|205.100<br>*)|


*) Implementation of Properties using standard DPT see clause 1.3.2

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 14 f 156


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|StatusCC|**NA**|NA|NA|M|
||- TempFlowWaterChiller|**GOb **|GO|GO|NA|
||- PrelChiller|**(GOb)**|(GO)|(GO)|NA|
||- ChillerFault|**GOb **|GO|GO|NA|
||- StatusChiller|**GOb **|GO|GO|NA|
||OpHrsChiller|**(GOb)**|(GO)|(GO)|O|
||ForceSignCC|**NA1) **|NA|NA|O|
||LockSignCC|**NA1) **|NA|NA|O|
||TempReturnWaterCondSetp|**(GOb)**||(GO)|O|
|**Inputs**|PowerFlowWaterDemCPM|**NA1) **|NA|NA|M|
||StatusCRC|**NA**|NA|NA|O|


_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in_

_Standard Mode. Splitting of DPT is not possible because of necessary data consistency_

###### Table 1: CC Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** ProdSegmC M

Producer M

###### Table 2: CC LTE specific Properties

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 15 f 156

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|ProdSegmC|M|
||Producer|M|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|---|---|
|**Diagnostic Data**|StatusChillerPump|O|
||StatusCondPump|O|
||TempFlowWaterChiller|O|
||TempReturnWaterChiller|O|
||TempFlowWaterCond|O|
||TempReturnWaterCond|O|


###### Table 3: CC Standard Properties of Interface Objects (or memory mapped DP)

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 16 f 156


-----

###### 2.2.4.1 Output signal: StatusCC Standard Mode

 Not applicable.

  mapped to TempFlowWaterChiller, PrelChiller, ChillerFault, StatusChiller

 LTE-HEE Mode

**FB:** **CC** **LTE Server Output Name: StatusCC** Mandatory

Optional
**Description:**
This output process signal contains status information of the chiller controller to be used in the CPM for
chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a
number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next
stages or next chiller.
**DPT:** Name DPT_StatusCC DPT ID 215.101 Datatype format V16U8B16
Field Description Sup. Range Unit COV Default
TempChiller Chilled water flow temperature O full range °C 0.5 cs
PrelChiller Current relative power (stages O 0..100 % 10 0%
in percent)

Attributes
– TempChillerValid Validity of ChillerTemp field M true/false bool Y false
– PrelChillerValid Validity of PrelChiller field M true/false bool Y false
– Status Chiller running status M true/false bool Y false
– Fault Chiller failure M true/false bool Y false
– OffPerm Permanently off (manual switch O true/false bool Y false
of failure)

– ReqNextStage Power limit of current stage is O true/false bool Y false
reached, next stage required

– ReqNextChiller Power limit of chiller is O true/false bool Y false
reached, next chiller required

– ReducedAvailability Reduce availability, chiller is in O true/false bool Y false
principle available, but
preferably an other chiller is
used

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 192 (CC) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 3 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Powerup: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 17 f 156

|FB: CC|Col2|LTE Server Output Name: StatusCC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|**LTE Server Output Name: StatusCC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|This output process signal contains status information of the chiller controller to be used in the CPM for<br>chiller control strategy. This is the chilled water flow temperature, current relative power usage of chiller a<br>number in percent, chiller operating hours and attributes like fault, permanent off, requirement of next<br>stages or next chiller.|
|**DPT:**|Name|Name|DPTStatusCC|DPTStatusCC|DPTStatusCC|DPTStatusCC|DPTStatusCC|DPTStatusCC|DPT ID|DPT ID|215.101|215.101|215.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16U8B16|V16U8B16|V16U8B16|V16U8B16|V16U8B16|V16U8B16|V16U8B16|
|_<br>Field<br>TempChiller<br>PrelChiller<br>Attributes<br>– TempChillerValid<br>– PrelChillerValid<br>– Status<br>– Fault<br>– OffPerm<br>– ReqNextStage<br>– ReqNextChiller<br>– ReducedAvailability|_<br>Field<br>TempChiller<br>PrelChiller<br>Attributes<br>– TempChillerValid<br>– PrelChillerValid<br>– Status<br>– Fault<br>– OffPerm<br>– ReqNextStage<br>– ReqNextChiller<br>– ReducedAvailability|_<br>Field<br>TempChiller<br>PrelChiller<br>Attributes<br>– TempChillerValid<br>– PrelChillerValid<br>– Status<br>– Fault<br>– OffPerm<br>– ReqNextStage<br>– ReqNextChiller<br>– ReducedAvailability|_<br>Field<br>TempChiller<br>PrelChiller<br>Attributes<br>– TempChillerValid<br>– PrelChillerValid<br>– Status<br>– Fault<br>– OffPerm<br>– ReqNextStage<br>– ReqNextChiller<br>– ReducedAvailability|Description<br>Chilled water flow temperature<br>Current relative power (stages<br>in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Power limit of current stage is<br>reached, next stage required<br>Power limit of chiller is<br>reached, next chiller required<br>Reduce availability, chiller is in<br>principle available, but<br>preferably an other chiller is<br>used|Description<br>Chilled water flow temperature<br>Current relative power (stages<br>in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Power limit of current stage is<br>reached, next stage required<br>Power limit of chiller is<br>reached, next chiller required<br>Reduce availability, chiller is in<br>principle available, but<br>preferably an other chiller is<br>used|Description<br>Chilled water flow temperature<br>Current relative power (stages<br>in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Power limit of current stage is<br>reached, next stage required<br>Power limit of chiller is<br>reached, next chiller required<br>Reduce availability, chiller is in<br>principle available, but<br>preferably an other chiller is<br>used|Description<br>Chilled water flow temperature<br>Current relative power (stages<br>in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Power limit of current stage is<br>reached, next stage required<br>Power limit of chiller is<br>reached, next chiller required<br>Reduce availability, chiller is in<br>principle available, but<br>preferably an other chiller is<br>used|Description<br>Chilled water flow temperature<br>Current relative power (stages<br>in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Power limit of current stage is<br>reached, next stage required<br>Power limit of chiller is<br>reached, next chiller required<br>Reduce availability, chiller is in<br>principle available, but<br>preferably an other chiller is<br>used|Description<br>Chilled water flow temperature<br>Current relative power (stages<br>in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Power limit of current stage is<br>reached, next stage required<br>Power limit of chiller is<br>reached, next chiller required<br>Reduce availability, chiller is in<br>principle available, but<br>preferably an other chiller is<br>used|Description<br>Chilled water flow temperature<br>Current relative power (stages<br>in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Power limit of current stage is<br>reached, next stage required<br>Power limit of chiller is<br>reached, next chiller required<br>Reduce availability, chiller is in<br>principle available, but<br>preferably an other chiller is<br>used|Sup.<br>O <br>O <br>M <br>M<br>M <br>M <br>O <br>O <br>O <br>O|Sup.<br>O <br>O <br>M <br>M<br>M <br>M <br>O <br>O <br>O <br>O|Range<br>full range<br>0..100<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|Range<br>full range<br>0..100<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|Range<br>full range<br>0..100<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false|Unit<br>°C<br>%<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|Unit<br>°C<br>%<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|Unit<br>°C<br>%<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|COV<br>0.5 <br>10 <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y|Default<br>cs<br>0%<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>cs<br>0%<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>cs<br>0%<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>cs<br>0%<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>cs<br>0%<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>cs<br>0%<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.2 Output signal: TempFlowWaterChiller Standard Mode

DP Name: TempFlowWaterChiller Abbr.: -- Mandatory
FB Name: CC Can be internal
**Description**
Current chilled water flow temperature.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M [1]) this  1
Spontaneous COV: ∆-Value: 0.5 K Min repetition period: 10s
Cyclic Period: 3 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) this datapoint is also interesting for visualisation and not only used in the CPM

###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 18 f 156

|DP Name:|Col2|TempFlowWaterChiller|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|Current chilled water flow temperature.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>|
||this M|this M|this M|||~~1~~)|~~1~~)|~~1~~)|~~1~~)|~~1~~)|this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.5 K|0.5 K|0.5 K|0.5 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|


-----

###### 2.2.4.3 Output signal: PrelChiller Standard Mode

DP Name: PrelChiller Abbr.: -- Mandatory
FB Name: CC Can be internal
**Description**
Current relative power usage of the chiller unit.
**Datapoint Type**
DPT_Name: DPT_RelPos_Valve
DPT Format: U8 DPT_ID: 5.004
Field Description Supp. Range Unit Default
0..100 % 0
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 10% Min repetition period: 10s
Cyclic Period: 3 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 19 f 156

|DP Name:|Col2|PrelChiller|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|Current relative power usage of the chiller unit.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|DPTRelPosValve|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|__<br>U8|DPTID:|DPTID:|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|5.004|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||0..100|0..100|%|%|%|0|0|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|10%|10%|10%|10%|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.4 Output signal: ChillerFault Standard Mode

DP Name: ChillerFault Abbr.: -- Mandatory
FB Name: CC Can be internal
**Description**
Reports a chiller failure.
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M [1)] this  1
Spontaneous COV: ∆-Value: -- Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) this datapoint is also interesting for visualisation and not only used in the CPM

###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 20 f 156

|DP Name:|Col2|ChillerFault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|Reports a chiller failure.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>|
||this M|this M|this M|||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe CPM|


-----

###### 2.2.4.5 Output signal: StatusChiller Standard Mode

DP Name: StatusChiller Abbr.: -- Mandatory
FB Name: CC Can be internal
**Description**
Operating status of chiller controller.
**Datapoint Type**
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit Default
Off
**Access Type**
 Output
this  M [1]) this  1
Spontaneous COV: ∆-Value: -- Min repetition period: 10s
Cyclic Period: 3 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) this datapoint is also interesting for visualisation and not only used in the CPM

###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 21 f 156

|DP Name:|Col2|StatusChiller|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|Operating status of chiller controller.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||Off|Off|Off|Off|Off|Off|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>|
||this M|this M|this M|||~~1~~)|~~1~~)|~~1~~)|~~1~~)|~~1~~)|this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|3 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1~~) this datapoint is also interesting for visualisation and not only used inthe CPM|


-----

###### 2.2.4.6 Output signal: OpHrsChiller Standard Mode

DP Name: OpHrsChiller Abbr.: -- Mandatory
FB Name: CC Can be internal
**Description**
Current operating hours of chiller unit.
**Datapoint Type**
DPT_Name: DPT_LongDeltaTimeSec
DPT Format: V32 DPT_ID: 13.100
Field Description Supp. Range Unit Default
>=0   [1)] h 0
**Access Type**
 Output
this  M [2)] this  1
Spontaneous COV: ∆-Value: -- Min repetition period:
Cyclic Period: 1 h
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) Encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of

the internal resolution may be higher. Used range: 0..~68 years  in practise no binary overflow
possible
2)  this datapoint is also interesting for visualisation and not only used in the CPM

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 22 f 156

|DP Name:|Col2|OpHrsChiller|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|Current operating hours of chiller unit.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|DPTID:|DPTID:|13.100|13.100|13.100|13.100|13.100|13.100|13.100|13.100|13.100|13.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||>=0~~1)~~|>=0~~1)~~|h|h|h|0|0|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>|
||this M|this M|this M|||~~2)~~|~~2)~~|~~2)~~|~~2)~~|~~2)~~|this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:||||||||||
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|1 h|1 h|1 h|1 h|1 h|1 h|1 h|1 h|1 h|1 h|1 h|1 h|1 h|1 h|1 h|1 h|1 h|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|~~1)~~ Encoding on 32 bit signed integer value with 1 second transport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible<br>2) this datapoint is also interesting for visualisation and not only used inthe CPM|


-----

###### LTE-HEE Mode

**FB:** **CC** **LTE Server Output Name: OpHrsChiller** Mandatory

Optional
**Description:**
This output process signal contains the current chiller operating hours
**DPT:** Name DPT_LongDeltaTimeSec DPT ID 13.100 Datatype format V32
Field Description Sup. Range Unit COV Default
>=0   [1)] h -- cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 192 (CC) Property ID: 52
**LTE-Services (event):** COV MinRepTime: -- sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Powerup: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of

the internal resolution may be higher. Used range: 0..~68 years  in practise no binary overflow
possible

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 23 f 156

|FB: CC|Col2|LTE Server Output Name: OpHrsChiller|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|**LTE Server Output Name: OpHrsChiller**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|This output process signal contains the current chiller operating hours|
|**DPT:**|Name|Name|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPT ID|DPT ID|13.100|13.100|13.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V32|V32|V32|V32|V32|V32|V32|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.<br> <br>|Sup.<br> <br>|Range<br>|Range<br>|Range<br>|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
||||||||||||||>=0~~1)~~|>=0~~1)~~|>=0~~1)~~|h|h|h|--|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|MinRepTime:<br>--sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|~~1)~~  Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of<br>the internal resolution may be higher. Used range: 0..~68 years in practise no binary overflow<br>possible|


-----

###### 2.2.4.7 Output signal: ForceSignCC Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CC** **LTE Server Output Name: ForceSignCC** Mandatory

Optional
**Description:**
This output process signal indicates that the chiller has remaining energy to be used by the consumers.
The signal is used in the CPM for chiller control sequence and generation of ForcesSignCC signal.
**DPT:** Name DPT_ForceSignCool DPT ID 21.101 Datatype format B8
Field Description Sup. Range Unit COV Default
Attributes
– ForceRequest Forced power consumption is M true/false bool Y false
necessary

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 192 (CC) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Powerup: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 24 f 156

|FB: CC|Col2|LTE Server Output Name: ForceSignCC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|**LTE Server Output Name: ForceSignCC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|This output process signal indicates that the chiller has remaining energy to be used by the consumers.<br>The signal is used inthe CPM for chiller control sequence and generation of ForcesSignCC signal.|
|**DPT:**|Name|Name|DPTForceSignCool|DPTForceSignCool|DPTForceSignCool|DPTForceSignCool|DPTForceSignCool|DPTForceSignCool|DPT ID|DPT ID|21.101|21.101|21.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.<br>|Sup.<br>|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Attributes<br>– ForceRequest|Attributes<br>– ForceRequest|Attributes<br>– ForceRequest|Attributes<br>– ForceRequest|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|M <br>|M <br>|true/false|true/false|true/false|bool|bool|bool|Y|false|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC.Producer<br> Broadcast<br>Configurable|ProdSegmC.Producer<br> Broadcast<br>Configurable|ProdSegmC.Producer<br> Broadcast<br>Configurable|ProdSegmC.Producer<br> Broadcast<br>Configurable|ProdSegmC.Producer<br> Broadcast<br>Configurable|ProdSegmC.Producer<br> Broadcast<br>Configurable|ProdSegmC.Producer<br> Broadcast<br>Configurable|ProdSegmC.Producer<br> Broadcast<br>Configurable|ProdSegmC.Producer<br> Broadcast<br>Configurable|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.8 Output signal: LockSignCC Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CC** **LTE Server Output Name: LockSignCC** Mandatory

Optional
**Description:**
This output process signal indicates that the chiller is overloaded and the consumers have to reduce the
chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of
LockSignCC signal.
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Range Unit COV Default
PwrReduction Requested power reduction M 0..100 % 5 cs
(100% = maximum reduction)

Attributes
– LockRequest Indicates if power reduction is M true/false bool Y false
necessary (validity of
PwrReduction)

– Type Type of overload, value only O uncritical / bool Y uncrit.
valid if LockRequest = true critical

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 192 (CC) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Powerup: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 25 f 156

|FB: CC|Col2|LTE Server Output Name: LockSignCC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|**LTE Server Output Name: LockSignCC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|This output process signal indicates that the chiller is overloaded and the consumers have to reduce the<br>chilled water consumption. The signal is used in the CPM for chiller sequence control and generation of<br>LockSignCC signal.|
|**DPT:**|Name|Name|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPT ID|DPT ID|207.101|207.101|207.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest= true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest= true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest= true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest= true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest= true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest= true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest= true|M <br>M <br>O|M <br>M <br>O|0..100<br>true/false<br>uncritical /<br>critical|0..100<br>true/false<br>uncritical /<br>critical|0..100<br>true/false<br>uncritical /<br>critical|% <br>bool<br>bool|% <br>bool<br>bool|% <br>bool<br>bool|5 <br>Y <br>Y|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>54|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.9 Output signal: TempReturnWaterCondSetp Standard Mode 

DP Name: TempReturnWaterCondSetp Abbr.: -- Mandatory
FB Name: CC Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C cs
range

**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 0.5 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 26 f 156

|DP Name:|Col2|TempReturnWaterCondSetp|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|CC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||full<br>range|full<br>range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.5 K|0.5 K|0.5 K|0.5 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic||||||Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CC** **LTE Client Output Name: TempReturnWaterSetp** Mandatory

Optional
**Description:**
This signal is optionally used by the CC to control an “intelligent” condenser water return temperature
controller (CRC).
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
TempReturnWaterSetp Condenser water temperature M full range °C 0.5 cs
setpoint

Command Standard Command field enum

- Write Normal Write M

- other Commands not applicable NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific
Unassigned Broadcast Configurable 1
**DP Address:** IO Type(ID): 200 (CRC) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

Write Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low
Transm after Powerup: Stored Value Act Value Default Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 27 f 156

|FB: CC|Col2|LTE Client Output Name: TempReturnWaterSetp|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Mandatory<br>Optional|Col23|Col24|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|**LTE Client Output Name: TempReturnWaterSetp**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|This signal is optionally used by the CC to control an “intelligent” condenser water return temperature<br>controller (CRC).|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|TempReturnWaterSetp<br>Command<br>- Write<br>- other Commands|TempReturnWaterSetp<br>Command<br>- Write<br>- other Commands|TempReturnWaterSetp<br>Command<br>- Write<br>- other Commands|TempReturnWaterSetp<br>Command<br>- Write<br>- other Commands|Condenser water temperature<br>setpoint<br>Standard Command field<br>Normal Write<br>not applicable|Condenser water temperature<br>setpoint<br>Standard Command field<br>Normal Write<br>not applicable|Condenser water temperature<br>setpoint<br>Standard Command field<br>Normal Write<br>not applicable|Condenser water temperature<br>setpoint<br>Standard Command field<br>Normal Write<br>not applicable|Condenser water temperature<br>setpoint<br>Standard Command field<br>Normal Write<br>not applicable|Condenser water temperature<br>setpoint<br>Standard Command field<br>Normal Write<br>not applicable|Condenser water temperature<br>setpoint<br>Standard Command field<br>Normal Write<br>not applicable|M <br>M <br>NA|M <br>M <br>NA|full range|full range|full range|°C<br>enum|°C<br>enum|°C<br>enum|°C<br>enum|°C<br>enum|0.5|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>200 (CRC) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value|Transm after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.10 Input signal: PowerFlowWaterDemCPM Standard Mode

 Not applicable.

 (Reason: Splitting of DPT is not possible because of necessary data consistency).

 LTE-HEE Mode

**FB:** **CC** **LTE Client Input Name:** **PowerFlowWaterDemCPM** Mandatory

Optional
**Description:**
This input signal contains the current flow temperature demand (absolute value) and further chiller control
information from the Cold Water Production Manager CPM.
**DPT:** Name DPT_ DPT ID 214.101 Datatype format V16U8B8
PowerFlowWaterDemCPM

Field Description Sup. Unit Default
TempFlowDem Chilled water flow temperature demand M[1)] °C cs
RelDemLimit This value sets the relative demand limit in M[1)] % cs
percent, used in chiller sequences controlled by
the Cold Water Production Manager CPM (0% =
no stages, 100% = all stages)

Attributes
– TempFlowDemValid Validity of chilled water flow temperature M bool false
– RelDemLimitValid Validity of relative demand limit M bool false
– Chiller Enable Chilled water pump enabled (must be enabled O bool false
before chiller compressor is started, only
applicable when chilled water pump available)

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 199 (CPM) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
1) Either / or. Any of these datapoints may be mandatory or optional

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 28 f 156

|FB: CC|Col2|LTE Client Input Name: PowerFlowWaterDemCPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|**LTE Client Input Name:**<br>**PowerFlowWaterDemCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|This input signal contains the current flow temperature demand (absolute value) and further chiller control<br>information from the Cold Water Production Manager CPM.|
|**DPT:**|Name|Name|DPT_<br>PowerFlowWaterDemCPM|DPT_<br>PowerFlowWaterDemCPM|DPT_<br>PowerFlowWaterDemCPM|DPT_<br>PowerFlowWaterDemCPM|DPT ID|DPT ID|DPT ID|214.101|214.101|Datatype format|Datatype format|Datatype format|V16U8B8|V16U8B8|V16U8B8|V16U8B8|V16U8B8|V16U8B8|
|Field|Field|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup. <br>|Unit|Default|Default|Default|Default|Default|
|TempFlowDem<br>RelDemLimit<br>Attributes<br>– TempFlowDemValid<br>– RelDemLimitValid<br>– Chiller Enable|TempFlowDem<br>RelDemLimit<br>Attributes<br>– TempFlowDemValid<br>– RelDemLimitValid<br>– Chiller Enable|TempFlowDem<br>RelDemLimit<br>Attributes<br>– TempFlowDemValid<br>– RelDemLimitValid<br>– Chiller Enable|TempFlowDem<br>RelDemLimit<br>Attributes<br>– TempFlowDemValid<br>– RelDemLimitValid<br>– Chiller Enable|TempFlowDem<br>RelDemLimit<br>Attributes<br>– TempFlowDemValid<br>– RelDemLimitValid<br>– Chiller Enable|TempFlowDem<br>RelDemLimit<br>Attributes<br>– TempFlowDemValid<br>– RelDemLimitValid<br>– Chiller Enable|Chilled water flow temperature demand<br>This value sets the relative demand limit in<br>percent, used in chiller sequences controlled by<br>the Cold Water Production Manager CPM (0% =<br>no stages, 100% = all stages)<br>Validity of chilled water flow temperature<br>Validity of relative demand limit<br>Chilled water pump enabled (must be enabled<br>before chiller compressor is started, only<br>applicable when chilled water pump available)|Chilled water flow temperature demand<br>This value sets the relative demand limit in<br>percent, used in chiller sequences controlled by<br>the Cold Water Production Manager CPM (0% =<br>no stages, 100% = all stages)<br>Validity of chilled water flow temperature<br>Validity of relative demand limit<br>Chilled water pump enabled (must be enabled<br>before chiller compressor is started, only<br>applicable when chilled water pump available)|Chilled water flow temperature demand<br>This value sets the relative demand limit in<br>percent, used in chiller sequences controlled by<br>the Cold Water Production Manager CPM (0% =<br>no stages, 100% = all stages)<br>Validity of chilled water flow temperature<br>Validity of relative demand limit<br>Chilled water pump enabled (must be enabled<br>before chiller compressor is started, only<br>applicable when chilled water pump available)|Chilled water flow temperature demand<br>This value sets the relative demand limit in<br>percent, used in chiller sequences controlled by<br>the Cold Water Production Manager CPM (0% =<br>no stages, 100% = all stages)<br>Validity of chilled water flow temperature<br>Validity of relative demand limit<br>Chilled water pump enabled (must be enabled<br>before chiller compressor is started, only<br>applicable when chilled water pump available)|Chilled water flow temperature demand<br>This value sets the relative demand limit in<br>percent, used in chiller sequences controlled by<br>the Cold Water Production Manager CPM (0% =<br>no stages, 100% = all stages)<br>Validity of chilled water flow temperature<br>Validity of relative demand limit<br>Chilled water pump enabled (must be enabled<br>before chiller compressor is started, only<br>applicable when chilled water pump available)|Chilled water flow temperature demand<br>This value sets the relative demand limit in<br>percent, used in chiller sequences controlled by<br>the Cold Water Production Manager CPM (0% =<br>no stages, 100% = all stages)<br>Validity of chilled water flow temperature<br>Validity of relative demand limit<br>Chilled water pump enabled (must be enabled<br>before chiller compressor is started, only<br>applicable when chilled water pump available)|Chilled water flow temperature demand<br>This value sets the relative demand limit in<br>percent, used in chiller sequences controlled by<br>the Cold Water Production Manager CPM (0% =<br>no stages, 100% = all stages)<br>Validity of chilled water flow temperature<br>Validity of relative demand limit<br>Chilled water pump enabled (must be enabled<br>before chiller compressor is started, only<br>applicable when chilled water pump available)|Chilled water flow temperature demand<br>This value sets the relative demand limit in<br>percent, used in chiller sequences controlled by<br>the Cold Water Production Manager CPM (0% =<br>no stages, 100% = all stages)<br>Validity of chilled water flow temperature<br>Validity of relative demand limit<br>Chilled water pump enabled (must be enabled<br>before chiller compressor is started, only<br>applicable when chilled water pump available)|M~~1)~~ <br>M1) <br>M <br>M <br>O|°C<br>% <br>bool<br>bool<br>bool|cs<br>cs<br>false<br>false<br>false|cs<br>cs<br>false<br>false<br>false|cs<br>cs<br>false<br>false<br>false|cs<br>cs<br>false<br>false<br>false|cs<br>cs<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional|


-----

###### 2.2.4.11 Input signal: StatusCRC Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CC** **LTE Client Input Name:** **StatusCRC** Mandatory

Optional
**Description:**
This input signal contains status information of the Re-cooling controller CRC.
**DPT:** Name DPT_ StatusWTC DPT ID 209.103 Datatype format V16B8
Field Description Sup. Unit Default
TempWater Current condenser water return temperature M °C cs
value

Attributes
– TempWaterValid Validity of TempWater field M bool false
– Fault Some failure in the CRC M bool false
– CtrlStatus Controller status O bool on
on: CRC is working (default if not supported)
off: CRC is stopped; no control

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 200 (CRC) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 29 f 156

|FB: CC|Col2|LTE Client Input Name: StatusCRC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**LTE Client Input Name:**<br>**StatusCRC**|**LTE Client Input Name:**<br>**StatusCRC**|**LTE Client Input Name:**<br>**StatusCRC**|**LTE Client Input Name:**<br>**StatusCRC**|**LTE Client Input Name:**<br>**StatusCRC**|**LTE Client Input Name:**<br>**StatusCRC**|**LTE Client Input Name:**<br>**StatusCRC**|**LTE Client Input Name:**<br>**StatusCRC**|**LTE Client Input Name:**<br>**StatusCRC**|**LTE Client Input Name:**<br>**StatusCRC**|**LTE Client Input Name:**<br>**StatusCRC**|**LTE Client Input Name:**<br>**StatusCRC**|**LTE Client Input Name:**<br>**StatusCRC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|This input signal contains status information of the Re-cooling controller CRC.|
|**DPT:**|Name|Name|DPT StatusWTC|DPT StatusWTC|DPT StatusWTC|DPT StatusWTC|DPT ID|DPT ID|DPT ID|209.103|209.103|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempWater<br>Attributes<br>– TempWaterValid<br>– Fault<br>– CtrlStatus|TempWater<br>Attributes<br>– TempWaterValid<br>– Fault<br>– CtrlStatus|TempWater<br>Attributes<br>– TempWaterValid<br>– Fault<br>– CtrlStatus|TempWater<br>Attributes<br>– TempWaterValid<br>– Fault<br>– CtrlStatus|TempWater<br>Attributes<br>– TempWaterValid<br>– Fault<br>– CtrlStatus|TempWater<br>Attributes<br>– TempWaterValid<br>– Fault<br>– CtrlStatus|Current condenser water return temperature<br>value<br>Validity of TempWater field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control|Current condenser water return temperature<br>value<br>Validity of TempWater field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control|Current condenser water return temperature<br>value<br>Validity of TempWater field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control|Current condenser water return temperature<br>value<br>Validity of TempWater field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control|Current condenser water return temperature<br>value<br>Validity of TempWater field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control|Current condenser water return temperature<br>value<br>Validity of TempWater field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control|Current condenser water return temperature<br>value<br>Validity of TempWater field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control|Current condenser water return temperature<br>value<br>Validity of TempWater field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control|M <br>M <br>M <br>O|°C<br>bool<br>bool<br>bool|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC.Producer<br> Broadcast<br>Configurable|ProdSegmC.Producer<br> Broadcast<br>Configurable|ProdSegmC.Producer<br> Broadcast<br>Configurable|ProdSegmC.Producer<br> Broadcast<br>Configurable|ProdSegmC.Producer<br> Broadcast<br>Configurable|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.2.4.12 Parameter: ProdSegmC

**FB:** **CC** **Property Name (Server):** **ProdSegmC** Mandatory

Optional
**Description:**
LTE zoning information Cold Water Production Segment
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Cold Water Production Segment M 1..16 -- 1
number

Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 192 (CC) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the
corresponding Producer zone is ‘OutOfService’ (common flag)

###### 2.2.4.13 Parameter: Producer 

**FB:** **CC** **Property Name (Server):** **Producer** Mandatory

Optional
**Description:**
LTE zoning information Cold Water Producer number
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Producer-number M 1..31 -- 1
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 192 (CC) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the
corresponding Producer zone is ‘OutOfService’ (common flag)

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 30 f 156

|FB: CC|Col2|Property Name (Server): ProdSegmC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|
|**DPT:**|Name|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..16<br>true/false|1..16<br>true/false|1..16<br>true/false|1..16<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|

|FB: CC|Col2|Property Name (Server): Producer|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|LTE zoning information Cold Water Producer number|
|**DPT:**|Name|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|CC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|


-----

###### 2.2.4.14 Diagnostic data: StatusChillerPump

**FB:** **CC** **Property Name (Server):** **StatusChillerPump** Mandatory

Optional
**Description:**
Current relative power of the chiller pump.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
RelValue Relative value M 0..100 % cs
Status bitset

- OutOfService RelValue valid / void O true/false false

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 192 (CC) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
for switched pump 0%=off, 100%=on

###### 2.2.4.15 Diagnostic data: StatusCondPump

**FB:** **CC** **Property Name (Server):** **StatusCondPump** Mandatory

Optional
**Description:**
Current relative power of the condenser pump.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
RelValue Relative value M 0..100 % cs
Status bitset

- OutOfService RelValue valid / void O true/false false

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 192 (CC) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
for switched pump 0%=off, 100%=on

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 31 f 156

|FB: CC|Col2|Property Name (Server): StatusChillerPump|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|**Property Name (Server):**<br>**StatusChillerPump**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|Current relative power of the chiller pump.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|M <br>O <br>NA|M <br>O <br>NA|0..100<br>true/false|0..100<br>true/false|0..100<br>true/false|0..100<br>true/false|% <br>bitset|% <br>bitset|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>192 (CC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|

|FB: CC|Col2|Property Name (Server): StatusCondPump|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|**Property Name (Server):**<br>**StatusCondPump**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|Current relative power of the condenser pump.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|M <br>O <br>NA|M <br>O <br>NA|0..100<br>true/false|0..100<br>true/false|0..100<br>true/false|0..100<br>true/false|% <br>bitset|% <br>bitset|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>192 (CC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|


-----

###### 2.2.4.16 Diagnostic data: TempFlowWaterChiller

**FB:** **CC** **Property Name (Server):** **TempFlowWaterChiller** Mandatory

Optional
**Description:**
This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor
is always hardwired to the Chiller Controller.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp Temperature value M full range °C cs
Status bitset

- Fault Temperature corrupted, sensor failure M true/false false

- InAlarm Critical limit is reached O true/false false

- AlarmUnAck Alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command Standard Command field enum

- AlarmAck Alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 192 (CC) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) optional Write access for Alarm acknowledgement only

###### 2.2.4.17 Diagnostic data: TempReturnWaterChiller

**FB:** **CC** **Property Name (Server):** **TempReturnWaterChiller** Mandatory

Optional
**Description:**
This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this
sensor – whenever applicable - is always hardwired to the Chiller Controller.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp Temperature value M full range °C cs
Status bitset

- Fault Temperature corrupted, sensor failure M true/false false

- InAlarm Critical limit is reached O true/false false

- AlarmUnAck Alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command Standard Command field enum

- AlarmAck Alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 192 (CC) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 32 f 156

|FB: CC|Col2|Property Name (Server): TempFlowWaterChiller|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|**Property Name (Server):**<br>**TempFlowWaterChiller**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water flow temperature value. Out of safety reason, this sensor<br>is always hardwired to the Chiller Controller.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>NA<br>O <br>NA|M <br>M <br>O <br>O <br>NA<br>O <br>NA|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|°C<br>bitset<br>enum|°C<br>bitset<br>enum|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|

|FB: CC|Col2|Property Name (Server): TempReturnWaterChiller|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|**Property Name (Server):**<br>**TempReturnWaterChiller**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the chilled water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other commands|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>NA<br>O <br>NA|M <br>M <br>O <br>O <br>NA<br>O <br>NA|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|°C<br>bitset<br>enum|°C<br>bitset<br>enum|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

###### 2.2.4.18 Diagnostic data: TempFlowWaterCond

**FB:** **CC** **Property Name (Server):** **TempFlowWaterCond** Mandatory

Optional
**Description:**
This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this
sensor – whenever applicable - is always hardwired to the Chiller Controller.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp Temperature value M full range °C cs
Status bitset

- Fault Temperature corrupted, sensor failure M true/false false

- InAlarm Critical limit is reached O true/false false

- AlarmUnAck Alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command Standard Command field enum

- AlarmAck Alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 192 (CC) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) optional Write access for Alarm acknowledgement only

###### 2.2.4.19 Diagnostic data: TempReturnWaterCond

**FB:** **CC** **Property Name (Server):** **TempReturnWaterCond** Mandatory

Optional
**Description:**
This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this
sensor – whenever applicable - is always hardwired to the Chiller Controller.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp Temperature value M full range °C cs
Status bitset

- Fault Temperature corrupted, sensor failure M true/false false

- InAlarm Critical limit is reached O true/false false

- AlarmUnAck Alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command Standard Command field enum

- AlarmAck Alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 192 (CC) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 33 f 156

|FB: CC|Col2|Property Name (Server): TempFlowWaterCond|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|**Property Name (Server):**<br>**TempFlowWaterCond**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water flow temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
