|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>NA<br>O <br>NA|M <br>M <br>O <br>O <br>NA<br>O <br>NA|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|°C<br>bitset<br>enum|°C<br>bitset<br>enum|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|

|FB: CC|Col2|Property Name (Server): TempReturnWaterCond|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CC**|**FB:**<br>**CC**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|**Property Name (Server):**<br>**TempReturnWaterCond**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|This diagnostic signal contains the condenser water return temperature value. Out of safety reason, this<br>sensor – whenever applicable - is always hardwired to the Chiller Controller.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other commands|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>NA<br>O <br>NA|M <br>M <br>O <br>O <br>NA<br>O <br>NA|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|°C<br>bitset<br>enum|°C<br>bitset<br>enum|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>192 (CC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

##### 2.3 Functional Block: Cold Water Producer Manager (CPM)

###### 2.3.1 Description The Functional Block Cold Water Production Manager CPM is responsible for demand depended cold water production of 1 to 31 production units, so called Chiller Controllers CC. 

 The CPM controls each chilled water unit in its own producer segment within a cooling production segment. Therefore the link(s) to the Chiller Controller(s) is made via ProdSegmC.Prod (for an overview please refer to clause 2.1).

 Each Chiller Controller CC reports via: - StatusCC - LockSignCC - ForceSignCC

 to the Cold Water Production Manager CPM. For a description of this signals please refer to the description of the Functional Block CC, clause 2.2.

 To determine the demand, the CPM collects the TempFlowWaterDemAbsCFDM and converts it to the PowerFlowWaterDemCPM for each of the chiller units. It is possible to connect up to 31 chiller units to a CPM. There is always an 1 : 1 connection between the first Cooling Flow Demand Manager and the CPM. These two Functional Blocks are often integrated in one device.

 This chiller control sequence algorithm, evaluation of optimum COP and other control strategies are company specific and not part of this description. 

 The function of the CPM also manages the temperature setpoints and status of a common condenser water re-cooling circuit or air re-cooling circuit. Note: This is an optional feature (refer scenario c, clause 2.1). The Re-Cooling Controller CRC is responsible for the actual temperature control. 

 There may be a chilled water pump connected to the CPM. Note: Condenser water pumps are connected depending on the scenario:  a) directly to the CC b&c) within the CRC controller 

 The functions of cold water system with buffer storage tanks are incorporated in within this Functional Blocks, via company specific control algorithm.

 2.3.2 Constraints IMPORTANT The output signal PowerFlowWaterDemCPM to control a CC via bus can today not be implemented in Standard Mode because the necessary compound HVAC DPT for runtime-interworking is not yet available in Standard Mode and mapping of this signal to multiple standard datapoints is not possible because of the necessary data consistency.

 Therefore for the time being only LTE implementations of the CPM and CC functional blocks offer a bus-link to control one or multiple CC by means of the signal PowerFlowWaterDemCPM (demand dependent chiller control).

 The cold water demand input signal TempFlowWaterDemAbsCFDM from the associated CFDM can today not be implemented in Standard Mode because the necessary compound HVAC DPT for runtime- interworking is not yet available in Standard Mode

 Therefore for the time being only LTE implementations of the CPM and CFDM functional blocks offer a bus-link to a demand dependent cold water distribution system.

 In addition the basic FB definition of the CPM enables the integration of the CPM into a standard system for remote control or visualisation.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 34 f 156


-----

###### 2.3.3 Functional Block diagram

 IR TempFlowWaterDemAbsCFDM

 IR StatusCC  (1..n)

 IR OpHrsChiller (1..n)

 IR ForceSignCC (1..n)

 IR LockSignCC (1..n)

 IR TempFlowWater

 IR TempReturnWater

 IR StatusCRC


###### IR

 IR

 IR

 IR

 W

 W

|Cold Water Production Manager CPM|Col2|
|---|---|
|Binding Grp.: DistrSegmC<br>(link with the "first" CFDM in the primary Cold Water Distribution Segment)<br>TempFlowWaterDemAbsCFDM<br>StatusCPM<br>- TempFlowProdSegmC<br>- Fault<br>- OffPerm<br>- NoCoolAvailable<br>LockSignCPM<br><br><br><br>ForceSignCPM|Binding Grp.: DistrSegmC<br>(link with the "first" CFDM in the primary Cold Water Distribution Segment)<br>TempFlowWaterDemAbsCFDM<br>StatusCPM<br>- TempFlowProdSegmC<br>- Fault<br>- OffPerm<br>- NoCoolAvailable<br>LockSignCPM<br><br><br><br>ForceSignCPM|
|Binding Grp.: ProdSegmC.Producer 1..n (link to multiple CC's)<br>PowerFlowWaterDemCPM (1..n)<br>ForceSignCC  (1..n)<br>LockSignCC  (1..n)<br><br><br><br>StatusCC   (1..n)<br>OpHrsChiller  (1..n)|Binding Grp.: ProdSegmC.Producer 1..n (link to multiple CC's)<br>PowerFlowWaterDemCPM (1..n)<br>ForceSignCC  (1..n)<br>LockSignCC  (1..n)<br><br><br><br>StatusCC   (1..n)<br>OpHrsChiller  (1..n)|
|Binding Grp.: ProdSegmC (link to sensors)<br>TempFlowWater<br>TempReturnWater|Binding Grp.: ProdSegmC (link to sensors)<br>TempFlowWater<br>TempReturnWater|
|TempReturnWaterCondSetp<br>StatusCRC<br>Binding Grp.: Gen_PeripheralCRC (link to CRC)|TempReturnWaterCondSetp<br>StatusCRC<br>Binding Grp.: Gen_PeripheralCRC (link to CRC)|
|CtrSignPump<br>Binding Grp.: Gen_PeripheralPump (link to Pump)|CtrSignPump<br>Binding Grp.: Gen_PeripheralPump (link to Pump)|
|Local hardware I/O's<br>- common chilled water pump<br>- misc sensors<br>Parameter<br>- ProdSegmC<br>- DistrSegmC<br>- Gen_PeripheralCRC<br>- Gen_PeripheralPump|- TempFlowWaterProdSegmC<br>- TempReturnWaterProdSegmC<br>- ChillersTotal<br>- ChillersActive<br>- PnomCPM<br>- PrelCPM<br>- OffPerm<br>- NoCoolAvailable<br>- StatusPumpCPM<br>Diagnostic Data|


© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 35 f 156


-----

###### 2.3.4 Description of Datapoints

**Datapoint** **Description** **Datapoint Type** **DPT_ID**

**Outputs**

StatusCPM Status information of the CPM DPT_StatusCPM 209.102

 - TempFlowWater Common flow temperature of the DPT_Value_Temp 9.001
ProdSegmC cooling production segment (Sinterface)

 - Fault Chiller Fault (S-interface) DPT_Bool 1.002

 - OffPerm Chiller sequence is permanently off (S- DPT_Bool 1.002
interface)

 - NoCoolAvailable Chiller sequence is temporary not DPT_Bool 1.002
providing cold water (S-interface)

PowerFlowWater CPM demand signal and control DPT_PowerFlowWater 214.101
DemCPM information (1..n different signals) DemCPM

ForceSignCPM Resulting forcing signal of Cold Water DPT_ForceSignCool 21.101
Production Segment sent to the “first”
CFDM, to force the consumers to
consume energy

LockSignCPM Resulting locking signal of Cold Water DPT_LockSign 207.101
Production Segment sent to the “first”
CFDM, to force the consumers to
reduce energy consumption

CtrlSignPump Command of common chiller pump by t.b.d. ?
bus probably complex DPT

TempReturnWater Condenser water return temperature DPT_TempHVACAbs_Z 205.100
CondSetp setpoint (condenser temperature DPT_Value_Temp 9.001
setpoint to a common re-cooling unit)
LTE and S-interface

**Inputs**

TempFlowWaterDem Flow temperature demand from the DTP_TempFlowWater 210.100
AbsCFDM “first” CFDM in the primary Cold DemAbs
Water Distribution Segment

StatusCC Status information from multiple CC DPT_StatusCC 215.101
(1..n). Needed in chiller sequence
application.

OpHrsChiller Operating Hours CC (1..n) DPT_LongDeltaTimeSec 13.100

ForceSignCC Forcing signal from multiple CC (1..n) DPT_ForceSignCool 21.101
Used to force the consumers to
consume energy from chiller

LockSignCC Locking signal from multiple CC (1..n) DPT_LockSign 207.101
Used to force the consumers to reduce
energy consumption from chiller

StatusCRC Status information from Re-Cooling DPT_StatusWTC 209.103
Controller

TempFlowWater Common chilled water flow DPT_TempHVACAbs_Z 205.100
temperature sensor DPT_Value_Temp 9.001
LTE and S-interface

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 36 f 156

|Datapoint<br>Outputs|Description|Datapoint Type|DPT ID<br>_|
|---|---|---|---|
|StatusCPM|Status information of the CPM|DPT_StatusCPM|209.102|
|- TempFlowWater<br>ProdSegmC|Common flow temperature of the<br>cooling production segment (S-<br>interface)|<br>DPT_Value_Temp|9.001|
|- Fault|Chiller Fault (S-interface)|DPT_Bool|1.002|
|- OffPerm|Chiller sequence is permanently off (S-<br>interface)|<br>DPT_Bool|1.002|
|- NoCoolAvailable|Chiller sequence is temporary not<br>providing cold water (S-interface)|DPT_Bool|1.002|
|PowerFlowWater<br>DemCPM|CPM demand signal and control<br>information (1..n different signals)|DPT_PowerFlowWater<br>DemCPM|214.101|
|ForceSignCPM|Resulting forcing signal of Cold Water<br>Production Segment sent to the “first”<br>CFDM, to force the consumers to<br>consume energy|DPT_ForceSignCool|21.101|
|LockSignCPM|Resulting locking signal of Cold Water<br>Production Segment sent to the “first”<br>CFDM, to force the consumers to<br>reduce energy consumption|DPT_LockSign|207.101|
|CtrlSignPump|Command of common chiller pump by<br>bus|t.b.d.<br>probably complex DPT|?|
|TempReturnWater<br>CondSetp|Condenser water return temperature<br>setpoint (condenser temperature<br>setpoint to a common re-cooling unit)<br>LTE and S-interface|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|**Inputs**||||
|TempFlowWaterDem<br>AbsCFDM|Flow temperature demand from the<br>“first” CFDM in the primary Cold<br>Water Distribution Segment|DTP_TempFlowWater<br>DemAbs|210.100|
|StatusCC|Status information from multiple CC<br>(1..n). Needed in chiller sequence<br>application.|DPT_StatusCC|215.101|
|OpHrsChiller|Operating Hours CC (1..n)|DPT_LongDeltaTimeSec|13.100|
|ForceSignCC|Forcing signal from multiple CC (1..n)<br>Used to force the consumers to<br>consume energy from chiller|<br>DPT_ForceSignCool|21.101|
|LockSignCC|Locking signal from multiple CC (1..n)<br>Used to force the consumers to reduce<br>energy consumption from chiller|DPT_LockSign|207.101|
|StatusCRC|Status information from Re-Cooling<br>Controller|DPT_StatusWTC|209.103|
|TempFlowWater|Common chilled water flow<br>temperature sensor<br>LTE and S-interface|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|


-----

|Datapoint<br>TempReturnWater|Description<br>Common chilled water return<br>temperature sensor<br>LTE and S-interface|Datapoint Type<br>DPT TempHVACAbs Z<br>_ _<br>DPT Value Temp<br>_ _|DPT ID<br>_<br>205.100<br>9.001|
|---|---|---|---|
|**Parameters**||||
|ProdSegmC|LTE zoning number Cooling<br>Production Segment|DPT_UCountValue8_Z|202.002|
|DistSegmC|LTE zoning number Cold Water<br>Distribution Segment|DPT_UCountValue8_Z|202.002|
|Gen_PeripheralCRC|LTE zoning number general peripheral<br>for common Re-Cooling Controller|DPT_UCountValue16_Z|203.012|
|Gen_PeripheralPump|LTE zoning number general peripheral<br>for common chiller pump|DPT_UCountValue16_Z|203.012|
|**Diagnostic Data**||||
|TempFlowWater<br>ProdSegmC|Chilled water flow temperature sensor|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempReturnWater<br>ProdSegmC|Chilled water return temperature sensor|DPT_TempHVACAbs_Z|205.100<br>*)|
|ChillersTotal|Total number of chiller in chiller<br>sequence|DPT_Value_1_UCount|5.010|
|ChillersActive|Number of currently active chillers in<br>chiller sequence|DPT_Value_1_UCount|5.010|
|PnomCPM|Nominal power kW of chiller sequence|DPT_PowerKW_Z|203.014<br>*)|
|PrelCPM|Current relative power of chiller<br>sequence|DPT_RelValue_Z|202.001<br>*)|
|OffPerm|Chiller sequence is permanently<br>switched off|DPT_Bool|1.002|
|NoCoolAvailable|Chiller sequence is temporary not<br>providing any cold water|DPT_Bool|1.002|
|StatusPumpCPM|common chilled water pump in the<br>chiller sequence; for switched pump<br>0%=off, 100%=on|DPT_RelValue_Z|202.001<br>*)|


*) Implementation of Properties using standard DPT see clause 1.3.2

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 37 f 156


-----

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Outputs** StatusCPM **NA** NA NA M

      - TempFlowWater ProdSegmC **GOb** GO GO NA

       - Fault **GOb** GO GO NA

      - OffPerm **(GOb)** (GO) NA

      - NoCoolAvailable **(GOb)** (GO) NA

PowerFlowWaterDemCPM **NA[1])** NA NA M

ForceSignCPM **NA[1])** NA NA O

LockSignCPM **NA[1])** NA NA O

CtrlSignPump          (not defined yet)

TempReturnWaterCondSetp **(GOb)** (GO) O

**Inputs** TempFlowWaterDem AbsCFDM **NA[1])** NA NA M

StatusCC **NA[1])** NA NA M

OpHrsChiller **GO** GO GO O

ForceSignCC **NA[1])** NA NA O

LockSignCC **NA[1])** NA NA O

StatusCRC **NA[1])** NA NA O

TempFlowWater **(GOb)** (GO) O

TempReturnWater **(GOb)** (GO) O

_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in_

_Standard Mode. Splitting of DPT is not possible because of necessary data consistency_

###### Table 4: CPM Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** ProdSegmC M

DistrSegmC M or NA[1)]

Gen_PeripheralCRC O

Gen_PeripheralPump O

###### Table 5: CPM LTE specific Properties

1) Whenever the first CFDM and CPM are in the same device, the data of this Distribution Segment (refer
###### clause 3.1) does not have to be available on the bus. Therefore this DistrSegmC is only mandatory when the first CFDM and CPM are located in different devices.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 38 f 156

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|StatusCPM|**NA**|NA|NA|M|
||- TempFlowWater ProdSegmC|**GOb **|GO|GO|NA|
||- Fault|**GOb **|GO|GO|NA|
||- OffPerm|**(GOb)**||(GO)|NA|
||- NoCoolAvailable|**(GOb)**||(GO)|NA|
||PowerFlowWaterDemCPM|**NA1) **|NA|NA|M|
||ForceSignCPM|**NA1) **|NA|NA|O|
||LockSignCPM|**NA1) **|NA|NA|O|
||CtrlSignPump                    (not defined yet)|||||
||TempReturnWaterCondSetp|**(GOb)**||(GO)|O|
|**Inputs**|TempFlowWaterDem AbsCFDM|**NA1) **|NA|NA|M|
||StatusCC|**NA1) **|NA|NA|M|
||OpHrsChiller|**GO**|GO|GO|O|
||ForceSignCC|**NA1) **|NA|NA|O|
||LockSignCC|**NA1) **|NA|NA|O|
||StatusCRC|**NA1) **|NA|NA|O|
||TempFlowWater|**(GOb)**||(GO)|O|
||TempReturnWater|**(GOb)**||(GO)|O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|ProdSegmC|M|
||DistrSegmC|M or NA1)|
||Gen_PeripheralCRC|O|
||<br>Gen_PeripheralPump|O|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|---|---|
|**Diagnostic Data**|TempFlowWaterProdSegmC|O|
||TempReturnWaterProdSegmC|O|
||ChillersTotal|O|
||ChillersActive|O|
||PnomCPM|O|
||PrelCPM|O|
||OffPerm|O|
||NoCoolAvailable|O|
||StatusPumpCPM|O|


###### Table 6: CPM Standard Properties of Interface Objects (or memory mapped DP)

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 39 f 156


-----

###### 2.3.4.1 Output signal: StatusCPM Standard Mode

 Not applicable.

  Mapped to TempFlowProdSegmC, Fault, OffPerm, NoCoolAvailable.

 LTE-HEE Mode

**FB:** **CPM** **LTE Server Output Name: StatusCPM** Mandatory

Optional
**Description:**
This output process signal contains status information of the Cold Water Production Manager to the
different consumers to may be used for their control strategy. This is the chilled water flow temperature of
the production segment, fault, permanent off and no cooling available indication.
**DPT:** Name DPT_StatusCPM DPT ID 209.102 Datatype format V16 B8
Field Description Sup. Range Unit COV Default
TempFlowProdSegmC Chilled water flow temperature M full range °C 0.5 cs
in the cooling production
segment

Attributes
– TempFlowValid Validity of M true/false bool Y false
TempFlowProdSegmC

– Fault Chiller failure M true/false bool Y false
– OffPerm Permanently off (manual switch O true/false bool Y false
of failure)

– NoCoolAvailable Temporary no cooling in the O true/false bool Y false
production segment available

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC 31 or NA
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 199 (CPM) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Powerup: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
Note: CPM is also present in a system with only 1 chiller.
CPM and the first CFDM are usually located in the same device  device – internal signal only.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 40 f 156

|FB: CPM|Col2|LTE Server Output Name: StatusCPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|This output process signal contains status information of the Cold Water Production Manager to the<br>different consumers to may be used for their control strategy. This is the chilled water flow temperature of<br>the production segment, fault, permanent off and no cooling available indication.|
|**DPT:**|Name|Name|DPTStatusCPM|DPTStatusCPM|DPTStatusCPM|DPTStatusCPM|DPTStatusCPM|DPTStatusCPM|DPT ID|DPT ID|209.102|209.102|209.102|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16 B8|V16 B8|V16 B8|V16 B8|V16 B8|V16 B8|V16 B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV <br>|Default|Default|Default|Default|Default|Default|
|TempFlowProdSegmC<br>Attributes<br>– TempFlowValid<br>– Fault<br>– OffPerm<br>– NoCoolAvailable|TempFlowProdSegmC<br>Attributes<br>– TempFlowValid<br>– Fault<br>– OffPerm<br>– NoCoolAvailable|TempFlowProdSegmC<br>Attributes<br>– TempFlowValid<br>– Fault<br>– OffPerm<br>– NoCoolAvailable|TempFlowProdSegmC<br>Attributes<br>– TempFlowValid<br>– Fault<br>– OffPerm<br>– NoCoolAvailable|Chilled water flow temperature<br>in the cooling production<br>segment<br>Validity of<br>TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Temporary no cooling in the<br>production segment available|Chilled water flow temperature<br>in the cooling production<br>segment<br>Validity of<br>TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Temporary no cooling in the<br>production segment available|Chilled water flow temperature<br>in the cooling production<br>segment<br>Validity of<br>TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Temporary no cooling in the<br>production segment available|Chilled water flow temperature<br>in the cooling production<br>segment<br>Validity of<br>TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Temporary no cooling in the<br>production segment available|Chilled water flow temperature<br>in the cooling production<br>segment<br>Validity of<br>TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Temporary no cooling in the<br>production segment available|Chilled water flow temperature<br>in the cooling production<br>segment<br>Validity of<br>TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Temporary no cooling in the<br>production segment available|Chilled water flow temperature<br>in the cooling production<br>segment<br>Validity of<br>TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch<br>of failure)<br>Temporary no cooling in the<br>production segment available|M <br>M <br>M <br>O <br>O|M <br>M <br>M <br>O <br>O|full range<br>true/false<br>true/false<br>true/false<br>true/false|full range<br>true/false<br>true/false<br>true/false<br>true/false|full range<br>true/false<br>true/false<br>true/false<br>true/false|°C<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool|0.5 <br>Y <br>Y <br>Y <br>Y|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|Note:  CPM is also present in a system with only 1 chiller.<br>CPMand the first CFDMare usually located inthe same device  device – internal signal only.|


-----

###### 2.3.4.2 Output signal: TempFlowWaterProdSegmC Standard Mode 

DP Name: TempFlowWater Abbr.: -- Mandatory
ProdSegmC

FB Name: CPM Can be internal
**Description**
Common cold water flow temperature of cold water production segment, mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 0.5 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 41 f 156

|DP Name:|Col2|TempFlowWater<br>ProdSegmC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|<br> <br>   <br>**Description**|
|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|Common cold water flow temperature of cold water production segment, mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.5 K|0.5 K|0.5 K|0.5 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.3.4.3 Output signal: Fault Standard Mode

DP Name: Fault Abbr.: -- Mandatory
FB Name: CPM Can be internal
**Description**
reports a failure in the chiller sequence, mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: -- Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 42 f 156

|DP Name:|Col2|Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|reports a failure in the chiller sequence, mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.3.4.4 Output signal: OffPerm Standard Mode 

DP Name: OffPerm Abbr.: -- Mandatory
FB Name: CPM Can be internal
**Description**
chiller sequence is permanently off (manual switch or failure), mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: -- Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 43 f 156

|DP Name:|Col2|OffPerm|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|chiller sequence is permanently off (manual switch or failure), mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.3.4.5 Output signal: NoCoolAvailable Standard Mode

DP Name: NoCoolAvailable Abbr.: -- Mandatory
FB Name: CPM Can be internal
**Description**
chiller sequence is temporarily not producing cold water, mainly used for visualisation
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: -- Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 44 f 156

|DP Name:|Col2|NoCoolAvailable|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|chiller sequence is temporarily not producing cold water, mainly used for visualisation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.3.4.6 Output signal: PowerFlowWaterDemCPM Standard Mode

 Not applicable.

 Reason: Splitting of DPT is not possible because of necessary data consistency

 LTE-HEE Mode

**FB:** **CPM** **LTE Server Output Name: PowerFlowWaterDemCPM** Mandatory

Optional
**Description:**
This output process signal contains the current flow temperature demand (absolute value) and further
chiller control information which is sent to each chiller controller individually. Therefore there are 1..n
PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. (
multiple signals)
**DPT:** Name DPT_ DPT ID 214.101 Datatype format V16U8B8
PowerFlowWaterDemCPM

Field Description Sup. Range Unit COV Default
TempFlowDem Chilled water flow temperature M[1)] full range °C 0.5 cs
demand

RelDemLimit This value sets the relative M[1)] 0..100 % 5 cs
demand limit in percent, used
in chiller sequences controlled
by the Cold Water Production
Manager CPM (0% = no
stages, 100% = all stages)

Attributes
– TempFlowDemValid Validity of chilled water flow M true/false bool Y false
temperature

– RelDemLimitValid Validity of relative demand limit M true/false bool Y false
– Chiller Enable Chilled water pump enabled O true/false bool Y false
(must be enabled before chiller
compressor is started, only
applicable when chilled water
pump available)

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC.Producer (1..n) 1.n
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 199 (CPM) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 3 min

InfoReport Binding Group Wildcard allowed [2)]

Output per default communicating

(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) Either / or. Any of these datapoints may be mandatory or optional
2) Wildcard on Producer is allowed to control all CC in the same ProdSegment in parallel.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 45 f 156

|FB: CPM|Col2|LTE Server Output Name: PowerFlowWaterDemCPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|**LTE Server Output Name: PowerFlowWaterDemCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|This output process signal contains the current flow temperature demand (absolute value) and further<br>chiller control information which is sent to each chiller controller individually. Therefore there are 1..n<br>PowerFlowWaterDemCPM signal(s) to be sent in 1..n cold water production segment. producer. ( <br>multiple signals)|
|**DPT:**|Name|Name|DPT_<br>PowerFlowWaterDemCPM|DPT_<br>PowerFlowWaterDemCPM|DPT_<br>PowerFlowWaterDemCPM|DPT_<br>PowerFlowWaterDemCPM|DPT_<br>PowerFlowWaterDemCPM|DPT ID|DPT ID|214.101|214.101|214.101|Datatype format|Datatype format|Datatype format|Datatype format|V16U8B8|V16U8B8|V16U8B8|V16U8B8|V16U8B8|V16U8B8|V16U8B8|V16U8B8|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Sup.<br>|Range|Range|Range|Range|Unit|Unit|Unit|COV <br>|Default|Default|Default|Default|Default|Default|
|TempFlowDem<br>RelDemLimit<br>Attributes<br>– TempFlowDemValid<br>– RelDemLimitValid<br>– Chiller Enable|TempFlowDem<br>RelDemLimit<br>Attributes<br>– TempFlowDemValid<br>– RelDemLimitValid<br>– Chiller Enable|TempFlowDem<br>RelDemLimit<br>Attributes<br>– TempFlowDemValid<br>– RelDemLimitValid<br>– Chiller Enable|TempFlowDem<br>RelDemLimit<br>Attributes<br>– TempFlowDemValid<br>– RelDemLimitValid<br>– Chiller Enable|Chilled water flow temperature<br>demand<br>This value sets the relative<br>demand limit in percent, used<br>in chiller sequences controlled<br>by the Cold Water Production<br>Manager CPM (0% = no<br>stages, 100% = all stages)<br>Validity of chilled water flow<br>temperature<br>Validity of relative demand limit<br>Chilled water pump enabled<br>(must be enabled before chiller<br>compressor is started, only<br>applicable when chilled water<br>pump available)|Chilled water flow temperature<br>demand<br>This value sets the relative<br>demand limit in percent, used<br>in chiller sequences controlled<br>by the Cold Water Production<br>Manager CPM (0% = no<br>stages, 100% = all stages)<br>Validity of chilled water flow<br>temperature<br>Validity of relative demand limit<br>Chilled water pump enabled<br>(must be enabled before chiller<br>compressor is started, only<br>applicable when chilled water<br>pump available)|Chilled water flow temperature<br>demand<br>This value sets the relative<br>demand limit in percent, used<br>in chiller sequences controlled<br>by the Cold Water Production<br>Manager CPM (0% = no<br>stages, 100% = all stages)<br>Validity of chilled water flow<br>temperature<br>Validity of relative demand limit<br>Chilled water pump enabled<br>(must be enabled before chiller<br>compressor is started, only<br>applicable when chilled water<br>pump available)|Chilled water flow temperature<br>demand<br>This value sets the relative<br>demand limit in percent, used<br>in chiller sequences controlled<br>by the Cold Water Production<br>Manager CPM (0% = no<br>stages, 100% = all stages)<br>Validity of chilled water flow<br>temperature<br>Validity of relative demand limit<br>Chilled water pump enabled<br>(must be enabled before chiller<br>compressor is started, only<br>applicable when chilled water<br>pump available)|Chilled water flow temperature<br>demand<br>This value sets the relative<br>demand limit in percent, used<br>in chiller sequences controlled<br>by the Cold Water Production<br>Manager CPM (0% = no<br>stages, 100% = all stages)<br>Validity of chilled water flow<br>temperature<br>Validity of relative demand limit<br>Chilled water pump enabled<br>(must be enabled before chiller<br>compressor is started, only<br>applicable when chilled water<br>pump available)|Chilled water flow temperature<br>demand<br>This value sets the relative<br>demand limit in percent, used<br>in chiller sequences controlled<br>by the Cold Water Production<br>Manager CPM (0% = no<br>stages, 100% = all stages)<br>Validity of chilled water flow<br>temperature<br>Validity of relative demand limit<br>Chilled water pump enabled<br>(must be enabled before chiller<br>compressor is started, only<br>applicable when chilled water<br>pump available)|M~~1)~~ <br>M1) <br>M <br>M <br>O|full range<br>0..100<br>true/false<br>true/false<br>true/false|full range<br>0..100<br>true/false<br>true/false<br>true/false|full range<br>0..100<br>true/false<br>true/false<br>true/false|full range<br>0..100<br>true/false<br>true/false<br>true/false|°C<br>% <br>bool<br>bool<br>bool|°C<br>% <br>bool<br>bool<br>bool|°C<br>% <br>bool<br>bool<br>bool|0.5 <br>5 <br>Y <br>Y <br>Y|cs<br>cs<br>false<br>false<br>false|cs<br>cs<br>false<br>false<br>false|cs<br>cs<br>false<br>false<br>false|cs<br>cs<br>false<br>false<br>false|cs<br>cs<br>false<br>false<br>false|cs<br>cs<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||ProdSegmC.Producer  (1..n)<br> Broadcast <br>Configurable|ProdSegmC.Producer  (1..n)<br> Broadcast <br>Configurable|ProdSegmC.Producer  (1..n)<br> Broadcast <br>Configurable|ProdSegmC.Producer  (1..n)<br> Broadcast <br>Configurable|ProdSegmC.Producer  (1..n)<br> Broadcast <br>Configurable|ProdSegmC.Producer  (1..n)<br> Broadcast <br>Configurable|ProdSegmC.Producer  (1..n)<br> Broadcast <br>Configurable|ProdSegmC.Producer  (1..n)<br> Broadcast <br>Configurable|ProdSegmC.Producer  (1..n)<br> Broadcast <br>Configurable|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|MinRepTime:<br>10 sec <br>Heartbeat: <br>3 min<br>|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Binding Group Wildcard allowed~~2)~~|Binding Group Wildcard allowed~~2)~~|Binding Group Wildcard allowed~~2)~~|Binding Group Wildcard allowed~~2)~~|Binding Group Wildcard allowed~~2)~~|Binding Group Wildcard allowed~~2)~~|Binding Group Wildcard allowed~~2)~~|Binding Group Wildcard allowed~~2)~~|Binding Group Wildcard allowed~~2)~~|Binding Group Wildcard allowed~~2)~~|Binding Group Wildcard allowed~~2)~~|Binding Group Wildcard allowed~~2)~~|Binding Group Wildcard allowed~~2)~~|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|~~1)~~  Either / or. Any of these datapoints may be mandatory or optional<br>2)Wildcard on Producer is allowed to control allCC inthe same ProdSegment inparallel.|


-----

###### 2.3.4.7 Output signal: ForceSignCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CPM** **LTE Server Output Name: ForceSignCPM** Mandatory

Optional
**Description:**
This output process signal indicates that the Cold Water Production Manager has remaining energy to be
used by the consumers.
**DPT:** Name DPT_ForceSignCool DPT ID 21.101 Datatype format B8
Field Description Sup. Range Unit COV Default
Attributes
– ForceRequest Forced power consumption is M true/false bool Y false
necessary

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC 31 or NA
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 199 (CPM) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Powerup: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only [1)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
Note: CPM and first CFDM are usually located in the same device  device – internal signal only
1) Read access is possible but in practice not very useful.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 46 f 156

|FB: CPM|Col2|LTE Server Output Name: ForceSignCPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|**LTE Server Output Name: ForceSignCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|This output process signal indicates that the Cold Water Production Manager has remaining energy to be<br>used by the consumers.|
|**DPT:**|Name|Name|DPTForceSignCool|DPTForceSignCool|DPTForceSignCool|DPTForceSignCool|DPTForceSignCool|DPTForceSignCool|DPT ID|DPT ID|21.101|21.101|21.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.<br>|Sup.<br>|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Attributes<br>– ForceRequest|Attributes<br>– ForceRequest|Attributes<br>– ForceRequest|Attributes<br>– ForceRequest|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|M <br>|M <br>|true/false|true/false|true/false|bool|bool|bool|Y|false|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC<br> Broadcast<br>Configurable|DistrSegmC<br> Broadcast<br>Configurable|DistrSegmC<br> Broadcast<br>Configurable|DistrSegmC<br> Broadcast<br>Configurable|DistrSegmC<br> Broadcast<br>Configurable|DistrSegmC<br> Broadcast<br>Configurable|DistrSegmC<br> Broadcast<br>Configurable|DistrSegmC<br> Broadcast<br>Configurable|DistrSegmC<br> Broadcast<br>Configurable|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|


-----

###### 2.3.4.8 Output signal: LockSignCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CPM** **LTE Server Output Name: LockSignCPM** Mandatory

Optional
**Description:**
This output process signal indicates that the Cold Water Production Manager has a problem to deliver the
requested energy and the consumers have to reduce their energy consumption.
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Range Unit COV Default
PwrReduction Requested power reduction M 0..100 % 5 cs
(100% = maximum reduction)

Attributes
– LockRequest Indicates if power reduction is M true/false bool Y false
necessary (validity of
PwrReduction)

– Type Type of overload, value only M uncritical / bool Y uncrit.
valid if LockRequest = true critical

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC 31
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 199 (CPM) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Powerup: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only [1)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
Note: CPM and first CFDM are usually located in the same device  device – internal signal only
1) Read access is possible but in practice not very useful.

###### 2.3.4.9 Output signal: CtrlSignPump To be defined later together with pump manufacturers.

 2.3.4.10 Output signal: TempReturnWaterCondSetp Same as in CC, refer to clause 2.2.4.9

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 47 f 156

|FB: CPM|Col2|LTE Server Output Name: LockSignCPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|**LTE Server Output Name: LockSignCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|This output process signal indicates that the Cold Water Production Manager has a problem to deliver the<br>requested energy and the consumers have to reduce theirenergy consumption.|
|**DPT:**|Name|Name|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPT ID|DPT ID|207.101|207.101|207.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|M <br>M <br>M|M <br>M <br>M|0..100<br>true/false<br>uncritical /<br>critical|0..100<br>true/false<br>uncritical /<br>critical|0..100<br>true/false<br>uncritical /<br>critical|% <br>bool<br>bool|% <br>bool<br>bool|% <br>bool<br>bool|5 <br>Y <br>Y|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|31|31|31|31|31|31|31|31|31|31|31|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>199 (CPM) <br>Property ID:<br>54|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|Read only1) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|Note: CPM and first CFDM are usually located in the same device device – internal signal only<br>1)  Read access is possible but inpractice not very useful.|


-----

###### 2.3.4.11 Input signal: TempFlowWaterDemAbsCFDM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CPM** **LTE Client Input Name:** **TempFlowWaterDem AbsCDFM** Mandatory

Optional
**Description:**
This input process signal contains the flow temperature cooling demand (absolute temperature value) and
the different attributes to control the Cooling Flow Demand Manager CFDM.
**DPT:** Name DPT_ DPT ID 210.100 Datatype format V16B16
TempFlowWaterDemAbs

Field Description Sup. Unit Default
TempFlowDem Flow temperature demand (setpoint) M °C cs
Attributes
– DemValid Validity of TempFlowDemand M bool false
– AbsLoadPriority Absolute load priority O bool false
– ShiftLoadPriority Shift load priority O bool false
– MaxTempLimit TempFlowDem contains max. temperature limit [1]) O bool false
– MinTempLimit TempFlowDem contains min. temperature limit O bool false
(e.g. dew point limitation) [2])

– DHWReq Heat demand from DHW, for DHW only NA bool false
– RoomCtrlReq Demand from room heating or cooling O bool false
– VentReq Demand from ventilation O bool false
– AuxAllSeasonReq Demand from auxiliary heat or cool consumer, all O bool false
season

– SystemPumpReq Request for water circulation in the Distribution O bool false
Segment (common chilled water pump)

– EmergDem Emergency cold water demand for plant O bool false
protection

– DHWLegioReq demand from DHW while legionella function is O bool false
active (can only be ‘true’ if DHWReq = ‘true’)

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC 31 or NA
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 208 (CFDM) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is
possible to supervise the presence of the CFDM.
**Special Features:**
Note: CPM and first CFDM are usually located in the same device  device – internal signal only. There
is a 1:1 relationship between the CPM and CFDM.
1) This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.
It is a high temperature limit in this hydraulic circuit.
2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.
It is a low temperature limit in this hydraulic circuit. Low temperature limits have priority.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 48 f 156

|FB: CPM|Col2|LTE Client Input Name: TempFlowWaterDem AbsCDFM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**LTE Client Input Name:**<br>**TempFlowWaterDem AbsCDFM**|**LTE Client Input Name:**<br>**TempFlowWaterDem AbsCDFM**|**LTE Client Input Name:**<br>**TempFlowWaterDem AbsCDFM**|**LTE Client Input Name:**<br>**TempFlowWaterDem AbsCDFM**|**LTE Client Input Name:**<br>**TempFlowWaterDem AbsCDFM**|**LTE Client Input Name:**<br>**TempFlowWaterDem AbsCDFM**|**LTE Client Input Name:**<br>**TempFlowWaterDem AbsCDFM**|**LTE Client Input Name:**<br>**TempFlowWaterDem AbsCDFM**|**LTE Client Input Name:**<br>**TempFlowWaterDem AbsCDFM**|**LTE Client Input Name:**<br>**TempFlowWaterDem AbsCDFM**|**LTE Client Input Name:**<br>**TempFlowWaterDem AbsCDFM**|**LTE Client Input Name:**<br>**TempFlowWaterDem AbsCDFM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|This input process signal contains the flow temperature cooling demand (absolute temperature value) and<br>the different attributes to control the Cooling Flow Demand Manager CFDM.|
|**DPT:**|Name|Name|DPT_<br>TempFlowWaterDemAbs|DPT_<br>TempFlowWaterDemAbs|DPT_<br>TempFlowWaterDemAbs|DPT_<br>TempFlowWaterDemAbs|DPT ID|DPT ID|DPT ID|210.100|210.100|Datatype format|Datatype format|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|
|Field|Field|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1)<br>TempFlowDem contains min. temperature limit<br>(e.g. dew point limitation)2) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all<br>season<br>Request for water circulation in the Distribution<br>Segment (common chilled water pump)<br>Emergency cold water demand for plant<br>protection<br>demand from DHW while legionella function is<br>active (can only be‘true’ if DHWReq= ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1)<br>TempFlowDem contains min. temperature limit<br>(e.g. dew point limitation)2) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all<br>season<br>Request for water circulation in the Distribution<br>Segment (common chilled water pump)<br>Emergency cold water demand for plant<br>protection<br>demand from DHW while legionella function is<br>active (can only be‘true’ if DHWReq= ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1)<br>TempFlowDem contains min. temperature limit<br>(e.g. dew point limitation)2) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all<br>season<br>Request for water circulation in the Distribution<br>Segment (common chilled water pump)<br>Emergency cold water demand for plant<br>protection<br>demand from DHW while legionella function is<br>active (can only be‘true’ if DHWReq= ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1)<br>TempFlowDem contains min. temperature limit<br>(e.g. dew point limitation)2) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all<br>season<br>Request for water circulation in the Distribution<br>Segment (common chilled water pump)<br>Emergency cold water demand for plant<br>protection<br>demand from DHW while legionella function is<br>active (can only be‘true’ if DHWReq= ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1)<br>TempFlowDem contains min. temperature limit<br>(e.g. dew point limitation)2) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all<br>season<br>Request for water circulation in the Distribution<br>Segment (common chilled water pump)<br>Emergency cold water demand for plant<br>protection<br>demand from DHW while legionella function is<br>active (can only be‘true’ if DHWReq= ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1)<br>TempFlowDem contains min. temperature limit<br>(e.g. dew point limitation)2) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all<br>season<br>Request for water circulation in the Distribution<br>Segment (common chilled water pump)<br>Emergency cold water demand for plant<br>protection<br>demand from DHW while legionella function is<br>active (can only be‘true’ if DHWReq= ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1)<br>TempFlowDem contains min. temperature limit<br>(e.g. dew point limitation)2) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all<br>season<br>Request for water circulation in the Distribution<br>Segment (common chilled water pump)<br>Emergency cold water demand for plant<br>protection<br>demand from DHW while legionella function is<br>active (can only be‘true’ if DHWReq= ‘true’)|M <br>M <br>O <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>O|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|31 or NA|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|**Exception Handling:** <br>Save at Powerdown<br>The CPM needs this signal for normal operation. Due to the heartbeat repetition of the signal, it is<br>possible to supervise the presence of the CFDM.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|Note: CPM and first CFDM are usually located in the same device device – internal signal only. There<br>is a 1:1 relationship between the CPM and CFDM.<br>1)  This value sets a maximum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit from the Cooling Flow Demand Transformer CFDM.<br>It is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|


-----

###### 2.3.4.12 Input signal: StatusCC Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CPM** **LTE Client Input Name:** **StatusCC** Mandatory

Optional
**Description:**
This input signal contains the status information from the chiller controller units CC to control the CPM
(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,
and attributes like fault, permanent off, requirement of next stages or next chiller
**DPT:** Name DPT_ StatusCC DPT ID 215.101 Datatype format V16U8B16
Field Description Sup. Unit Default
TempChiller Chilled water flow temperature O °C cs
PrelChiller Current relative power (stages in percent) O % cs
Attributes
– TempChillerValid Validity of ChillerTemp field M bool false
– PrelChillerValid Validity of PrelChiller field M bool false
– Status Chiller running status M bool false
– Fault Chiller failure M bool false
– OffPerm Permanently off (manual switch of failure) O bool false
– ReqNextStage Power limit of current stage is reached, next O bool false
stage required

– ReqNextChiller Power limit of chiller is reached, next chiller O bool false
required

– ReducedAvailability Reduce availability, chiller is in principle available, O bool false
but preferably an other chiller is used

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC.Producer  (1..n) 1.n
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 192 (CC) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 7 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 49 f 156

|FB: CPM|Col2|LTE Client Input Name: StatusCC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**LTE Client Input Name:**<br>**StatusCC**|**LTE Client Input Name:**<br>**StatusCC**|**LTE Client Input Name:**<br>**StatusCC**|**LTE Client Input Name:**<br>**StatusCC**|**LTE Client Input Name:**<br>**StatusCC**|**LTE Client Input Name:**<br>**StatusCC**|**LTE Client Input Name:**<br>**StatusCC**|**LTE Client Input Name:**<br>**StatusCC**|**LTE Client Input Name:**<br>**StatusCC**|**LTE Client Input Name:**<br>**StatusCC**|**LTE Client Input Name:**<br>**StatusCC**|**LTE Client Input Name:**<br>**StatusCC**|**LTE Client Input Name:**<br>**StatusCC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|This input signal contains the status information from the chiller controller units CC to control the CPM<br>(strategy). This is the chilled water flow temperature, relative power usage of chiller a number in percent,<br>and attributes like fault, permanent off, requirement of next stages or next chiller|
|**DPT:**|Name|Name|DPT StatusCC|DPT StatusCC|DPT StatusCC|DPT StatusCC|DPT ID|DPT ID|DPT ID|215.101|215.101|Datatype format|Datatype format|Datatype format|V16U8B16|V16U8B16|V16U8B16|V16U8B16|V16U8B16|V16U8B16|
|_<br>Field<br>TempChiller<br>PrelChiller<br>Attributes<br>– TempChillerValid<br>– PrelChillerValid<br>– Status<br>– Fault<br>– OffPerm<br>– ReqNextStage<br>– ReqNextChiller<br>– ReducedAvailability|_<br>Field<br>TempChiller<br>PrelChiller<br>Attributes<br>– TempChillerValid<br>– PrelChillerValid<br>– Status<br>– Fault<br>– OffPerm<br>– ReqNextStage<br>– ReqNextChiller<br>– ReducedAvailability|_<br>Field<br>TempChiller<br>PrelChiller<br>Attributes<br>– TempChillerValid<br>– PrelChillerValid<br>– Status<br>– Fault<br>– OffPerm<br>– ReqNextStage<br>– ReqNextChiller<br>– ReducedAvailability|_<br>Field<br>TempChiller<br>PrelChiller<br>Attributes<br>– TempChillerValid<br>– PrelChillerValid<br>– Status<br>– Fault<br>– OffPerm<br>– ReqNextStage<br>– ReqNextChiller<br>– ReducedAvailability|_<br>Field<br>TempChiller<br>PrelChiller<br>Attributes<br>– TempChillerValid<br>– PrelChillerValid<br>– Status<br>– Fault<br>– OffPerm<br>– ReqNextStage<br>– ReqNextChiller<br>– ReducedAvailability|_<br>Field<br>TempChiller<br>PrelChiller<br>Attributes<br>– TempChillerValid<br>– PrelChillerValid<br>– Status<br>– Fault<br>– OffPerm<br>– ReqNextStage<br>– ReqNextChiller<br>– ReducedAvailability|<br><br>Description<br>Chilled water flow temperature<br>Current relative power (stages in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Power limit of current stage is reached, next<br>stage required<br>Power limit of chiller is reached, next chiller<br>required<br>Reduce availability, chiller is in principle available,<br>but preferably an other chiller is used|<br><br>Description<br>Chilled water flow temperature<br>Current relative power (stages in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Power limit of current stage is reached, next<br>stage required<br>Power limit of chiller is reached, next chiller<br>required<br>Reduce availability, chiller is in principle available,<br>but preferably an other chiller is used|<br><br>Description<br>Chilled water flow temperature<br>Current relative power (stages in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Power limit of current stage is reached, next<br>stage required<br>Power limit of chiller is reached, next chiller<br>required<br>Reduce availability, chiller is in principle available,<br>but preferably an other chiller is used|<br><br>Description<br>Chilled water flow temperature<br>Current relative power (stages in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Power limit of current stage is reached, next<br>stage required<br>Power limit of chiller is reached, next chiller<br>required<br>Reduce availability, chiller is in principle available,<br>but preferably an other chiller is used|<br><br>Description<br>Chilled water flow temperature<br>Current relative power (stages in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Power limit of current stage is reached, next<br>stage required<br>Power limit of chiller is reached, next chiller<br>required<br>Reduce availability, chiller is in principle available,<br>but preferably an other chiller is used|<br><br>Description<br>Chilled water flow temperature<br>Current relative power (stages in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Power limit of current stage is reached, next<br>stage required<br>Power limit of chiller is reached, next chiller<br>required<br>Reduce availability, chiller is in principle available,<br>but preferably an other chiller is used|<br><br>Description<br>Chilled water flow temperature<br>Current relative power (stages in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Power limit of current stage is reached, next<br>stage required<br>Power limit of chiller is reached, next chiller<br>required<br>Reduce availability, chiller is in principle available,<br>but preferably an other chiller is used|<br><br>Description<br>Chilled water flow temperature<br>Current relative power (stages in percent)<br>Validity of ChillerTemp field<br>Validity of PrelChiller field<br>Chiller running status<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Power limit of current stage is reached, next<br>stage required<br>Power limit of chiller is reached, next chiller<br>required<br>Reduce availability, chiller is in principle available,<br>but preferably an other chiller is used|Sup.<br>O <br>O <br>M <br>M<br>M <br>M <br>O <br>O <br>O <br>O|Unit<br>°C<br>% <br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|Default<br>cs<br>cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>cs<br>cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>cs<br>cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>cs<br>cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|Default<br>cs<br>cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC.Producer   (1..n)<br> Broadcast <br>Configurable|ProdSegmC.Producer   (1..n)<br> Broadcast <br>Configurable|ProdSegmC.Producer   (1..n)<br> Broadcast <br>Configurable|ProdSegmC.Producer   (1..n)<br> Broadcast <br>Configurable|ProdSegmC.Producer   (1..n)<br> Broadcast <br>Configurable|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|Timeout: <br>7 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.3.4.13 Input OpHrsChiller Standard Mode

DP Name: OpHrsChiller Abbr.: -- Mandatory
FB Name: CPM Can be internal
**Description**
Current chiller operating hours
**Datapoint Type**
DPT_Name: DPT_LongDeltaTimeSec
DPT Format: V32 DPT_ID: 13.100
Field Description Supp. Range Unit Default
>=0   [1)] h 0
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 121 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) Encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of the

internal resolution may be higher. Used range: 0..~68 years  in practise no binary overflow possible

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 50 f 156

|DP Name:|Col2|OpHrsChiller|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|_<br>V32|DPTID:|DPTID:|DPTID:|13.100|13.100|13.100|13.100|13.100|13.100|13.100|13.100|13.100|13.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||>=0~~1)~~|>=0~~1)~~|h|h|h|0|0|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|121 min|121 min|121 min|121 min|121 min|121 min|121 min|121 min|121 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|~~1)~~ Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher. Used range: 0..~68years inpractise no binary overflowpossible|


-----

###### LTE-HEE Mode

**FB:** **CPM** **LTE Client Input Name:** **OpHrsChiller** Mandatory

Optional
**Description:**
Current chiller operating hours
**DPT:** Name DPT_LongDeltaTimeSec DPT ID 13.100 Datatype format V32
Field Description Sup. Unit Default
h 0
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC.Producer 1.1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 192 (CC) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup: [1)]** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
This input can be internal (1:1 link with CC)
1) Encoding on 32 bit signed integer value with 1 second transport format resolution. The granularity of the
internal resolution may be higher. Used range: 0..~68 years  in practise no binary overflow possible

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 51 f 156

|FB: CPM|Col2|LTE Client Input Name: OpHrsChiller|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**LTE Client Input Name:**<br>**OpHrsChiller**|**LTE Client Input Name:**<br>**OpHrsChiller**|**LTE Client Input Name:**<br>**OpHrsChiller**|**LTE Client Input Name:**<br>**OpHrsChiller**|**LTE Client Input Name:**<br>**OpHrsChiller**|**LTE Client Input Name:**<br>**OpHrsChiller**|**LTE Client Input Name:**<br>**OpHrsChiller**|**LTE Client Input Name:**<br>**OpHrsChiller**|**LTE Client Input Name:**<br>**OpHrsChiller**|**LTE Client Input Name:**<br>**OpHrsChiller**|**LTE Client Input Name:**<br>**OpHrsChiller**|**LTE Client Input Name:**<br>**OpHrsChiller**|**LTE Client Input Name:**<br>**OpHrsChiller**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|Current chiller operating hours|
|**DPT:**|Name|Name|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPTLongDeltaTimeSec|DPT ID|DPT ID|DPT ID|13.100|13.100|Datatype format|Datatype format|Datatype format|V32|V32|V32|V32|V32|V32|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
||||||||||||||||h|0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|ProdSegmC.Producer<br> Broadcast <br>Configurable|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>192 (CC) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response <br>|**LTE-Service (polling):** <br>Read – Response <br>|**LTE-Service (polling):** <br>Read – Response <br>|**LTE-Service (polling):** <br>Read – Response <br>|**LTE-Service (polling):** <br>Read – Response <br>|**LTE-Service (polling):** <br>Read – Response <br>|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:**~~1)~~ <br>Default Value|**Value after Powerup:**~~1)~~ <br>Default Value|**Value after Powerup:**~~1)~~ <br>Default Value|**Value after Powerup:**~~1)~~ <br>Default Value|**Value after Powerup:**~~1)~~ <br>Default Value|**Value after Powerup:**~~1)~~ <br>Default Value|**Value after Powerup:**~~1)~~ <br>Default Value|**Value after Powerup:**~~1)~~ <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|This input can be internal (1:1 link with CC)<br>1) Encoding on 32 bit signed integer value with 1 secondtransport formatresolution. The granularity of the<br>internal resolution may be higher.Used range: 0..~68 years  inpractise no binary overflow possible|


-----

###### 2.3.4.14 Input signal: ForceSignCC Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CPM** **LTE Client Input Name:** **ForceSignCC** Mandatory

Optional
**Description:**
This input signal indicates that the chiller unit has remaining energy to be used by the consumers.
**DPT:** Name DPT_ ForceSignCool DPT ID 21.101 Datatype format B8
Field Description Sup. Unit Default
Attributes
– ForceRequest Forced power consumption is necessary O bool false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC.Producer (1..n) 1.n
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 192 (CC) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 52 f 156

|FB: CPM|Col2|LTE Client Input Name: ForceSignCC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**LTE Client Input Name:**<br>**ForceSignCC**|**LTE Client Input Name:**<br>**ForceSignCC**|**LTE Client Input Name:**<br>**ForceSignCC**|**LTE Client Input Name:**<br>**ForceSignCC**|**LTE Client Input Name:**<br>**ForceSignCC**|**LTE Client Input Name:**<br>**ForceSignCC**|**LTE Client Input Name:**<br>**ForceSignCC**|**LTE Client Input Name:**<br>**ForceSignCC**|**LTE Client Input Name:**<br>**ForceSignCC**|**LTE Client Input Name:**<br>**ForceSignCC**|**LTE Client Input Name:**<br>**ForceSignCC**|**LTE Client Input Name:**<br>**ForceSignCC**|**LTE Client Input Name:**<br>**ForceSignCC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|
|**DPT:**|Name|Name|DPT ForceSignCool|DPT ForceSignCool|DPT ForceSignCool|DPT ForceSignCool|DPT ID|DPT ID|DPT ID|21.101|21.101|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|
|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Sup.<br>O|Unit<br>bool|Default<br>false|Default<br>false|Default<br>false|Default<br>false|Default<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC.Producer  (1..n)<br> Broadcast<br>Configurable|ProdSegmC.Producer  (1..n)<br> Broadcast<br>Configurable|ProdSegmC.Producer  (1..n)<br> Broadcast<br>Configurable|ProdSegmC.Producer  (1..n)<br> Broadcast<br>Configurable|ProdSegmC.Producer  (1..n)<br> Broadcast<br>Configurable|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.3.4.15 Input signal: LockSignCC Standard Mode

 Not applicable.

 LTE-HEE Mode 

**FB:** **CPM** **LTE Client Input Name:** **LockSignCC** Mandatory

Optional
**Description:**
This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their
chilled water consumption.
**DPT:** Name DPT_ LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Unit Default
PwrReduction Requested power reduction (100% = maximum M % cs
reduction)

Attributes
– LockRequest Indicates if power reduction is necessary (validity M bool false
of PwrReduction)

– Type Type of overload, value only valid if LockRequest O bool uncrit.
= true

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC.Producer  (1..n) 1.n
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 192 (CC) Property ID: 54
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
###### 2.3.4.16 Input signal: StatusCRC Same as in CC, refer to clause 2.2.4.11.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 53 f 156

|FB: CPM|Col2|LTE Client Input Name: LockSignCC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**LTE Client Input Name:**<br>**LockSignCC**|**LTE Client Input Name:**<br>**LockSignCC**|**LTE Client Input Name:**<br>**LockSignCC**|**LTE Client Input Name:**<br>**LockSignCC**|**LTE Client Input Name:**<br>**LockSignCC**|**LTE Client Input Name:**<br>**LockSignCC**|**LTE Client Input Name:**<br>**LockSignCC**|**LTE Client Input Name:**<br>**LockSignCC**|**LTE Client Input Name:**<br>**LockSignCC**|**LTE Client Input Name:**<br>**LockSignCC**|**LTE Client Input Name:**<br>**LockSignCC**|**LTE Client Input Name:**<br>**LockSignCC**|**LTE Client Input Name:**<br>**LockSignCC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|This input signal indicates that the chiller unit is overloaded and the consumers have to reduce their<br>chilled water consumption.|
|**DPT:**|Name|Name|DPT LockSign|DPT LockSign|DPT LockSign|DPT LockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|
|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|M <br>M <br>O|% <br>bool<br>bool|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC.Producer   (1..n)<br> Broadcast<br>Configurable|ProdSegmC.Producer   (1..n)<br> Broadcast<br>Configurable|ProdSegmC.Producer   (1..n)<br> Broadcast<br>Configurable|ProdSegmC.Producer   (1..n)<br> Broadcast<br>Configurable|ProdSegmC.Producer   (1..n)<br> Broadcast<br>Configurable|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|1.n|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>192 (CC)<br>Property ID:<br>54|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.3.4.17 Input signal: TempFlowWater Standard Mode

DP Name: TempFlowWater Abbr.: -- Mandatory
FB Name: CPM Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 54 f 156

|DP Name:|Col2|TempFlowWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CPM** **LTE Client Input Name:** **TempFlowWater** Mandatory

Optional
**Description:**
This process signal from a temperature sensor contains the common chilled water flow temperature of the
chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature
sensor
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempFlowWater Temperature value M °C cs
Status M bitset

- OutOfService Void sensor value true / false M bool false

- Fault Sensor failure true / false M bool false

- Overridden Sensor value overridden true / false O bool false

- InAlarm Sensor value alarm true /false O bool false

- AlarmUnAck Alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 324 (FWTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 55 f 156

|FB: CPM|Col2|LTE Client Input Name: TempFlowWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|This process signal from a temperature sensor contains thecommonchilled water flow temperature of the<br>chiller sequence, which may be optionally used by the CPM instead of a local cold water flow temperature<br>sensor|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC<br> Broadcast <br>Configurable|ProdSegmC<br> Broadcast <br>Configurable|ProdSegmC<br> Broadcast <br>Configurable|ProdSegmC<br> Broadcast <br>Configurable|ProdSegmC<br> Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.3.4.18 Input signal: TempReturnWater Standard Mode

DP Name: TempReturnWater Abbr.: -- Mandatory
FB Name: CPM Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 56 f 156

|DP Name:|Col2|TempReturnWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|CPM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CPM** **LTE Client Input Name:** **TempReturnWater** Mandatory

Optional
**Description:**
This process signal from a temperature sensor contains the common chilled water return temperature of
the chiller sequence, which may be optionally used by the CPM instead of a local cold water return
temperature sensor
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempFlowWater Temperature value M °C cs
Status M bitset

- OutOfService Void sensor value true / false M bool false

- Fault Sensor failure true / false M bool false

- Overridden Sensor value overridden true / false O bool false

- InAlarm Sensor value alarm true /false O bool false

- AlarmUnAck Alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 325 (RNWTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 57 f 156

|FB: CPM|Col2|LTE Client Input Name: TempReturnWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
