|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|This process signal from a temperature sensor contains thecommonchilled water return temperature of<br>the chiller sequence, which may be optionally used by the CPM instead of a local cold water return<br>temperature sensor|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC<br> Broadcast <br>Configurable|ProdSegmC<br> Broadcast <br>Configurable|ProdSegmC<br> Broadcast <br>Configurable|ProdSegmC<br> Broadcast <br>Configurable|ProdSegmC<br> Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.3.4.19 Parameter: ProdSegmC

**FB:** **CPM** **Property Name (Server):** **ProdSegmC** Mandatory

Optional
**Description:**
LTE zoning information Cold Water Production Segment
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Cold Water Production Segment M 1..16 -- 1
number

Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CPM DP’s are not LTE communicating if zone is ‘OutOfService’.

###### 2.3.4.20 Parameter: DistrSegmC

**FB:** **CPM** **Property Name (Server):** **DistrSegmC** Mandatory [1)]

Optional
**Description:**
LTE zoning information Cold Water Primary Distribution Segment
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Cold Water Distribution Segment M 1..31 -- 31
number

Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be
implementet.
CPM DP’s are not LTE communicating if zone is ‘OutOfService’.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 58 f 156

|FB: CPM|Col2|Property Name (Server): ProdSegmC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|LTE zoning information Cold Water Production Segment|
|**DPT:**|Name|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..16<br>true/false|1..16<br>true/false|1..16<br>true/false|1..16<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|

|FB: CPM|Col2|Property Name (Server): DistrSegmC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|**Property Name (Server):**<br>**DistrSegmC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|LTE zoning information Cold Water Primary Distribution Segment|
|**DPT:**|Name|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|31<br>false|31<br>false|31<br>false|31<br>false|31<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1)~~Whenever the first CFDM and CPM are in the same device the DistrSegmC does not have to be<br>implementet.<br>CPM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|


-----

###### 2.3.4.21 Parameter: Gen_PeripheralCRC

**FB:** **CPM** **Property Name (Server):** **Gen_PeripheralCRC** Mandatory

Optional
**Description:**
LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water
temperature)
**DPT:** Name DPT_UCountValue16_Z DPT ID 203.012 Datatype format U16Z8
Field Description Sup. Range Unit Default
CounterValue peripheral link number M full range -- 1
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CPM is not LTE communicating with the CRC if zone is ‘OutOfService’

###### 2.3.4.22 Parameter: Gen_PeripheralPump

**FB:** **CPM** **Property Name (Server):** **Gen_PeripheralPump** Mandatory

Optional
**Description:**
LTE zoning number Peripheral link to pump
**DPT:** Name DPT_UCountValue16_Z DPT ID 203.012 Datatype format U16Z8
Field Description Sup. Range Unit Default
CounterValue peripheral link number M full range -- 1
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CPM is not LTE communicating with pump if zone is ‘OutOfService’

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 59 f 156

|FB: CPM|Col2|Property Name (Server): Gen PeripheralCRC<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**FB:**<br>**CPM**|<br>**FB:**<br>**CPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCRC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature)|
|**DPT:**|Name|Name|DPTUCountValue16Z|DPTUCountValue16Z|DPTUCountValue16Z|DPTUCountValue16Z|DPTUCountValue16Z|DPT ID|203.012|203.012|203.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|full range<br>true/false|full range<br>true/false|full range<br>true/false|full range<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|

|FB: CPM|Col2|Property Name (Server): Gen PeripheralPump<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**FB:**<br>**CPM**|<br>**FB:**<br>**CPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|<br>**Property Name (Server):**<br>**Gen_PeripheralPump**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|LTE zoning number Peripheral linkto pump|
|**DPT:**|Name|Name|DPTUCountValue16Z|DPTUCountValue16Z|DPTUCountValue16Z|DPTUCountValue16Z|DPTUCountValue16Z|DPT ID|203.012|203.012|203.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|full range<br>true/false|full range<br>true/false|full range<br>true/false|full range<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|CPM is not LTEcommunicating with pump if zone is ‘OutOfService’|


-----

###### 2.3.4.23 Diagnostic data: TempFlowWaterProdSegmC

**FB:** **CPM** **Property Name (Server):** **TempFlowWater ProdSegmC** Mandatory

Optional
**Description:**
This diagnostic signal contains the common chilled water flow temperature value.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp Temperature value M full range ° C cs
Status bitset

- Fault Temperature corrupted, sensor failure M true/false false

- InAlarm Critical limit is reached O true/false false

- AlarmUnAck Alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command Standard Command field enum

- AlarmAck Alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) optional Write access for Alarm acknowledgement only

###### 2.3.4.24 Diagnostic data: TempReturnWaterProdSegmC

**FB:** **CPM** **Property Name (Server):** **TempReturnWater ProdSegmC** Mandatory

Optional
**Description:**
This diagnostic signal contains the common chilled water return temperature value.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp Temperature value M full range ° C cs
Status bitset

- Fault Temperature corrupted, sensor failure M true/false false

- InAlarm Critical limit is reached O true/false false

- AlarmUnAck Alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command Standard Command field enum

- AlarmAck Alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 60 f 156

|FB: CPM|Col2|Property Name (Server): TempFlowWater ProdSegmC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|**Property Name (Server):**<br>**TempFlowWater ProdSegmC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|This diagnostic signal contains the common chilled water flow temperature value.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other commands|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>NA<br>O <br>NA|M <br>M <br>O <br>O <br>NA<br>O <br>NA|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|

|FB: CPM|Col2|Property Name (Server): TempReturnWater ProdSegmC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|**Property Name (Server):**<br>**TempReturnWater ProdSegmC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|This diagnostic signal contains the common chilled water returntemperature value.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- allother commands|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|Temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>NA<br>O <br>NA|M <br>M <br>O <br>O <br>NA<br>O <br>NA|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|~~1)~~ optional Write access for Alarmacknowledgement only|


-----

###### 2.3.4.25 Diagnostic data: ChillersTotal

**FB:** **CPM** **Property Name (Server):** **ChillersTotal** Mandatory

Optional
**Description:**
Total number of chillers in chiller sequence (according to the chiller directory).
**DPT:** Name DPT_Value_1_Ucount DPT ID 5.010 Datatype format U8
Field Description Sup. Range Unit Default
0..31 -- cs
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
--
###### 2.3.4.26 Diagnostic data: ChillersActive

**FB:** **CPM** **Property Name (Server):** **ChillersActive** Mandatory

Optional
**Description:**
Number of currently active chillers in chiller sequence.
**DPT:** Name DPT_Value_1_Ucount DPT ID 5.010 Datatype format U8
Field Description Sup. Range Unit Default
0..31 -- cs
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 61 f 156

|FB: CPM|Col2|Property Name (Server): ChillersTotal|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|**Property Name (Server):**<br>**ChillersTotal**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|Total number of chillers inchiller sequence (according to the chiller directory).|
|**DPT:**|Name|Name|DPTValue1Ucount|DPTValue1Ucount|DPTValue1Ucount|DPTValue1Ucount|DPTValue1Ucount|DPT ID|5.010|5.010|5.010|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||0..31|0..31|0..31|0..31|--|--|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB: CPM|Col2|Property Name (Server): ChillersActive|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|**Property Name (Server):**<br>**ChillersActive**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|Number of currently active chillers inchiller sequence.|
|**DPT:**|Name|Name|DPTValue1Ucount|DPTValue1Ucount|DPTValue1Ucount|DPTValue1Ucount|DPTValue1Ucount|DPT ID|5.010|5.010|5.010|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||0..31|0..31|0..31|0..31|--|--|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.3.4.27 Diagnostic data: PnomCPM

**FB:** **CPM** **Property Name (Server):** **PnomCPM** Mandatory

Optional
**Description:**
Nominal power of the chiller sequence controlled by the CPM.
**DPT:** Name DPT_PowerKW_Z DPT ID 203.014 Datatype format U16Z8
Field Description Sup. Range Unit Default
Power Power value, 1kW resolution M 0..65535 kW cs
Status bitset

- OutOfService Pnom value valid or unknown/void O true/false false

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
To be calculated according to the power values PnomChillers of the attached chillers.

###### 2.3.4.28 Diagnostic data: PrelCPM

**FB:** **CPM** **Property Name (Server):** **PrelCPM** Mandatory

Optional
**Description:**
Current relative power of the chiller sequence according to the relative power values of the attached
chillers. The calculation is done by the CPM and the mechanism is company specific.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
RelValue Relative value M 0..100 % cs
Status bitset

- OutOfService RelValue valid / void M true/false true

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 62 f 156

|FB: CPM|Col2|Property Name (Server): PnomCPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|**Property Name (Server):**<br>**PnomCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|Nominal power of the chiller sequence controlled by the CPM.|
|**DPT:**|Name|Name|DPTPowerKWZ|DPTPowerKWZ|DPTPowerKWZ|DPTPowerKWZ|DPTPowerKWZ|DPT ID|203.014|203.014|203.014|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Power<br>Status<br>- OutOfService<br>- allother flags|Power<br>Status<br>- OutOfService<br>- allother flags|Power<br>Status<br>- OutOfService<br>- allother flags|Power<br>Status<br>- OutOfService<br>- allother flags|Power value, 1kW resolution<br>Pnom value valid or  unknown/void<br>not supported, fixed to ‘0’|Power value, 1kW resolution<br>Pnom value valid or  unknown/void<br>not supported, fixed to ‘0’|Power value, 1kW resolution<br>Pnom value valid or  unknown/void<br>not supported, fixed to ‘0’|Power value, 1kW resolution<br>Pnom value valid or  unknown/void<br>not supported, fixed to ‘0’|Power value, 1kW resolution<br>Pnom value valid or  unknown/void<br>not supported, fixed to ‘0’|Power value, 1kW resolution<br>Pnom value valid or  unknown/void<br>not supported, fixed to ‘0’|Power value, 1kW resolution<br>Pnom value valid or  unknown/void<br>not supported, fixed to ‘0’|M <br>O <br>NA|M <br>O <br>NA|0..65535<br>true/false|0..65535<br>true/false|0..65535<br>true/false|0..65535<br>true/false|kW<br>bitset|kW<br>bitset|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|To be calculated according to the power values PnomChillers of the attached chillers.|

|FB: CPM|Col2|Property Name (Server): PrelCPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|**Property Name (Server):**<br>**PrelCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|Current relative power of the chiller sequence according to the relative power values of the attached<br>chillers. The calculation is done by the CPMand the mechanism is company specific.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|M <br>M <br>NA|M <br>M <br>NA|0..100<br>true/false|0..100<br>true/false|0..100<br>true/false|0..100<br>true/false|% <br>bitset|% <br>bitset|cs<br>true|cs<br>true|cs<br>true|cs<br>true|cs<br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.3.4.29 Diagnostic data: OffPerm

**FB:** **CPM** **Property Name (Server):** **OffPerm** Mandatory

Optional
**Description:**
Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This
datapoint can also be a parameter of the CPM in order to switch the chiller sequence off via bus.
**DPT:** Name DPT_Bool DPT ID 1.002 Datatype format B1
Field Description Sup. Range Unit Default
true/false bool false
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 116
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an
optional feature, e.g. used for service.

###### 2.3.4.30 Diagnostic data: NoCoolAvailable

**FB:** **CPM** **Property Name (Server):** **NoCoolAvailable** Mandatory

Optional
**Description:**
Status info indicating whether chiller sequence is temporarily not providing cold water.
**DPT:** Name DPT_Bool DPT ID 1.002 Datatype format B1
Field Description Sup. Range Unit Default
true/false bool false
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 117
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 63 f 156

|FB: CPM|Col2|Property Name (Server): OffPerm|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|**Property Name (Server):**<br>**OffPerm**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|Status info indicating whether the chiller sequence is permanently off (e.g. manually switched off). This<br>datapoint can also be a parameter of the CPM inorder to switch the chiller sequence off via bus.|
|**DPT:**|Name|Name|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPT ID|1.002|1.002|1.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||true/false|true/false|true/false|true/false|bool|bool|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>199 (CPM)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|~~1)~~ Write access only if this datapoint is also used to switch the chiller sequence off via bus. This is an<br>optional feature, e.g. used for service.|

|FB: CPM|Col2|Property Name (Server): NoCoolAvailable|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|**Property Name (Server):**<br>**NoCoolAvailable**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|Status info indicating whether chiller sequence is temporarily not providing cold water.|
|**DPT:**|Name|Name|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPT ID|1.002|1.002|1.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||true/false|true/false|true/false|true/false|bool|bool|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.3.4.31 Diagnostic data: StatusPumpCPM

**FB:** **CPM** **Property Name (Server):** **StatusPumpCPM** Mandatory

Optional
**Description:**
Current relative power of common chilled water pump in the chiller sequence.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
RelValue Relative value M 0..100 % cs
Status bitset

- OutOfService RelValue valid / void O true/false false

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 199 (CPM) Property ID: 118
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
for switched pump 0%=off, 100%=on

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 64 f 156

|FB: CPM|Col2|Property Name (Server): StatusPumpCPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|**Property Name (Server):**<br>**StatusPumpCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|Current relative power of common chilled water pump inthe chiller sequence.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|M <br>O <br>NA|M <br>O <br>NA|0..100<br>true/false|0..100<br>true/false|0..100<br>true/false|0..100<br>true/false|% <br>bitset|% <br>bitset|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>199 (CPM)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|


-----

##### 2.4 Functional Block: Re-Cooling Control (CRC)

###### 2.4.1 Description The Functional Block Re-Cooling Controller CRC is controlling the incoming condenser return temperature to the chiller unit(s) by bypass valve or cooling tower fans (1..n) and/or dampers (1..m). The temperature setpoint TempReturnWaterCondSetp is determent by the Cold Water Production Manager CPM or by the Chiller Controller CC. Refer to the overview, clause 2.1.

 Out of controlling purpose the condenser water return sensor has to be connected to the Re-Cooling Controller, as well as the condenser water flow temperature sensor.

 Additionally it is possible to connect the condenser water pump to the CRC.

 2.4.2 Constraints The TempRetrunWaterSetp signal shall be provided by one FB (1:1 link to CRC). Otherwise the actual temperature setpoint in the CRC will toggle.

 2.4.3 Functional Block diagram

 Re-Cooling Controller CRC

Binding Grp.: ProdSegmC (link to "right-hand" CCand sensors)
or Gen_PeripheralCPM (link to CPM and sensors)

###### W TempReturnWaterCondSetp StatusCRC IR

                                  - TempReturnWater

                                           - Fault

                                           - CtrlStatus

Binding Grp.: OutsideSensorZone (link to OTS)

###### IR TempOutside

Binding Grp.: Gen_PeripheralPump (link to pump)

CtrlSignPump **W**

Binding Grp.: Gen_PeripheralFan_1 (link to fan 1)

CtrlSignFan **W**

Binding Grp.: Gen_PeripheralFan_n_ (link to fan n)

CtrlSignFan **W**


Parameter

- ProdSegmC

- Producer

- Gen_PeripheralCPM

- OutsideSensorZone

- Gen_PeripheralPump

- n-times GenPeripheralFan 1..n

|Re-Cooling Controller CRC|Col2|
|---|---|
|Binding Grp.: ProdSegmC  (link to "right-hand" CCand sensors)<br> or Gen_PeripheralCPM (link to CPM and sensors)<br>StatusCRC<br>- TempReturnWater<br>- Fault<br>- CtrlStatus<br>TempReturnWaterCondSetp|Binding Grp.: ProdSegmC  (link to "right-hand" CCand sensors)<br> or Gen_PeripheralCPM (link to CPM and sensors)<br>StatusCRC<br>- TempReturnWater<br>- Fault<br>- CtrlStatus<br>TempReturnWaterCondSetp|
|Binding Grp.: OutsideSensorZone (link to OTS)<br>TempOutside|Binding Grp.: OutsideSensorZone (link to OTS)<br>TempOutside|
|CtrlSignPump<br>Binding Grp.: Gen_PeripheralPump (link to pump)|CtrlSignPump<br>Binding Grp.: Gen_PeripheralPump (link to pump)|
|CtrlSignFan<br>Binding Grp.: Gen_PeripheralFan_1 (link to fan 1)|CtrlSignFan<br>Binding Grp.: Gen_PeripheralFan_1 (link to fan 1)|
|CtrlSignFan<br>Binding Grp.: Gen_PeripheralFan_n_ (link to fan n)|CtrlSignFan<br>Binding Grp.: Gen_PeripheralFan_n_ (link to fan n)|
|Local hardware I/O's<br>- (common) condenser water pump<br>- cooling tower control<br>(fans, dampers,..)<br>- bypass valve<br>- misc sensors<br>Parameter<br>- ProdSegmC<br>- Producer<br>- Gen_PeripheralCPM<br>- OutsideSensorZone<br>- Gen_PeripheralPump<br>- n-times GenPeripheralFan 1..n|- TempFlowWaterCond<br>- TempReturnWaterCond<br>Diagnostic Data|


© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 65 f 156


-----

###### 2.4.4 Description of Datapoints

**Datapoint** **Description** **Datapoint Type** **DPT_ID**

**Outputs**

StatusCRC Status information of CRC DPT_StatusWTC 209.103

 - TempReturnWater Current water return temperature    (S- DPT_Value_Temp 9.001
interface)

 - Fault CRC fault (S-interface) DPT_Bool 1.002

 - CtrlStatus Controller Status (S-interface) DPT_Switch 1.001

CtrlSignPump Command of common condenser pump by bus t.b.d. t.b.d.
when the CRC is connected to the CPM, or probably complex DPT
condenser pump of a chiller unit when
connected to CC.

CtrlSignFan (1..n) Command of re-cooling control (cooling tower t.b.d. t.b.d.
fan) number #n probably complex DPT

**Inputs**

TempReturnWater Condenser water return temperature setpoint DPT_TempHVACAbs_Z 205.100
CondSetp (condenser temperature setpoint back to the DPT_Value_Temp 9.001
chiller unit)   (LTE and S-interface)

TempOutside Outside air temperature sensor input (LTE and DPT_TempHVACAbs_Z 205.100
S-interface) DPT_Value_Temp 9.001

**Parameters**

ProdSegmC LTE zoning number Cooling Production DPT_UCountValue8_Z 202.002
Segment

Producer LTE zoning number Cooling Producer DPT_UCountValue8_Z 202.002
Segment

Gen_PeripheralCPM LTE zoning number general peripheral DPT_UCountValue16_Z 203.012
connection to CPM

OutsideSensorZone LTE zoning number for outside air DPT_UCountValue8_Z 202.002
temperature sensor

Gen_PeripheralPump LTE zoning number general peripheral DPT_UCountValue16_Z 203.012
connection to pump

Gen_PeripheralFan#1 LTE zoning number general peripheral for Fan DPT_UCountValue16_Z 203.012
#1

…. … …

Gen_PeripheralFan#n LTE zoning number general peripheral for Fan DPT_UCountValue16_Z 203.012
#n

**Diagnostic Data**

TempFlowWaterCond Common condenser water flow temperature DPT_TempHVACAbs_Z 205.100
sensor *)

TempReturnWaterCond Common condenser water return temperature DPT_TempHVACAbs_Z 205.100
sensor *)

*) Implementation of Properties using standard DPT see clause 1.3.2

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 66 f 156

|Datapoint<br>Outputs|Description|Datapoint Type|DPT ID<br>_|
|---|---|---|---|
|StatusCRC|Status information of CRC|DPT_StatusWTC|209.103|
|- TempReturnWater|Current water return temperature       (S-<br>interface)|<br>DPT_Value_Temp|9.001|
|- Fault|CRC fault  (S-interface)|DPT_Bool|1.002|
|- CtrlStatus|Controller Status  (S-interface)|<br>DPT_Switch|1.001|
|CtrlSignPump|Command of common condenser pump by bus<br>when the CRC is connected to the CPM, or<br>condenser pump of a chiller unit when<br>connected to CC.|<br>t.b.d.<br>probably complex DPT|t.b.d.|
|CtrlSignFan (1..n)|Command of re-cooling control (cooling tower<br>fan) number #n|t.b.d.<br>probably complex DPT|t.b.d.|
|**Inputs**||||
|TempReturnWater<br>CondSetp|Condenser water return temperature setpoint<br>(condenser temperature setpoint back to the<br>chiller unit)     (LTE and S-interface)|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|TempOutside|Outside air temperature sensor input (LTE and<br>S-interface)|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|**Parameters**||||
|ProdSegmC|LTE zoning number Cooling Production<br>Segment|DPT_UCountValue8_Z|202.002|
|Producer|LTE zoning number Cooling Producer<br>Segment|DPT_UCountValue8_Z|202.002|
|Gen_PeripheralCPM|LTE zoning number general peripheral<br>connection to CPM|DPT_UCountValue16_Z|203.012|
|OutsideSensorZone|LTE zoning number for outside air<br>temperature sensor|DPT_UCountValue8_Z|202.002|
|Gen_PeripheralPump|LTE zoning number general peripheral<br>connection to pump|DPT_UCountValue16_Z|203.012|
|Gen_PeripheralFan#1|LTE zoning number general peripheral for Fan<br>#1|DPT_UCountValue16_Z|203.012|
|….|…|…||
|Gen_PeripheralFan#n|LTE zoning number general peripheral for Fan<br>#n|DPT_UCountValue16_Z|203.012|
|**Diagnostic Data**||||
|TempFlowWaterCond|Common condenser water flow temperature<br>sensor|DPT_TempHVACAbs_Z|205.100<br>*)|
|TempReturnWaterCond|Common condenser water return temperature<br>sensor|DPT_TempHVACAbs_Z|205.100<br>*)|


-----

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Outputs** StatusCRC **NA** NA NA M

      - TempReturnWater **GOb** GO GO NA

       - Fault **GOb** GO GO NA

       - CtrlStatus **GOb** GO GO NA

CtrlSignPump          (not defined yet)

CtrlSignFan (1..n)       (not defined yet)

**Inputs** TempReturnWaterCondSetp **GOb** GO GO M

TempOutside **(GOb)** (GO) O

_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in_

_Standard Mode. Splitting of DPT is not possible because of necessary data consistency_

###### Table 7: CRC Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** ProdSegmC M[1)2)]

Producer M[1)2)]

Gen_PeripheralCPM M[1)]

OutsideSensorZone O

Gen_PeripheralPump O

Gen_PeripheralFan#1 O

….

Gen_PeripheralFan#n O

###### Table 8: CRC LTE specific Properties

1) either / or. Depending on the configuration (connection to CPM or CC, refer Overview 2.1)

2) these two segments are part of one LTE zone

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 67 f 156

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|StatusCRC|**NA**|NA|NA|M|
||- TempReturnWater|**GOb **|GO|GO|NA|
||- Fault|**GOb **|GO|GO|NA|
||- CtrlStatus|**GOb **|GO|GO|NA|
||CtrlSignPump                    (not defined yet)|||||
||CtrlSignFan (1..n)             (not defined yet)|||||
|**Inputs**|TempReturnWaterCondSetp|**GOb **|GO|GO|M|
||TempOutside|**(GOb)**||(GO)|O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|ProdSegmC|M1)2)|
||Producer|M1)2)|
||Gen_PeripheralCPM|M1)|
||<br>OutsideSensorZone|O|
||Gen_PeripheralPump|O|
||<br>Gen_PeripheralFan#1|O|
||<br>….||
||Gen_PeripheralFan#n|O|


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|---||
|**Diagnostic Data**|TempFlowWaterCond|O|
||TempReturnWaterCond|O|


###### Table 9: CRC Standard Properties of Interface Objects (or memory mapped DP)

 2.4.4.1 Output signal: StatusCRC Standard Mode

 Not applicable.

  Mapped to the datapoints TempReturnWater, Fault, CtrlStatus 

 LTE-HEE Mode

**FB:** **CRC** **LTE Server Output Name: StatusCRC** Mandatory

Optional
**Description:**
This signal contains the current return temperature and status attributes of the CRC, which may be used
in the partner functional block for optimised control loop mechanisms or as a diagnostic value for
visualization.
**DPT:** Name DPT_StatusWTC DPT ID 209.103 Datatype format V16B8
Field Description Sup. Range Unit COV Default
TempWater Current return temperature M full range °C 0.5 cs
Attributes
–TempWaterValid Validity of TempReturnWater M true/false bool Y false
Field

– Fault Some failure in the CRC M true/false bool Y false
– CtrlStatus Controller status O on/off bool Y on
on: CRC is working
(default if not supported)
off: CRC is stopped; no
control
of flow temperature

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific
Unassigned Broadcast Configurable 1
**DP Address:** IO Type(ID): 200 (CRC) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 68 f 156

|FB: CRC|Col2|LTE Server Output Name: StatusCRC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CRC**|**FB:**<br>**CRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|**LTE Server Output Name: StatusCRC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|This signal contains the current return temperature and status attributes of the CRC, which may be used<br>in the partner functional block for optimised control loop mechanisms or as a diagnostic value for<br>visualization.|
|**DPT:**|Name|Name|DPTStatusWTC|DPTStatusWTC|DPTStatusWTC|DPTStatusWTC|DPTStatusWTC|DPTStatusWTC|DPT ID|DPT ID|209.103|209.103|209.103|209.103|Datatype format|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|TempWater<br>Attributes<br>–TempWaterValid<br>– Fault<br>– CtrlStatus|TempWater<br>Attributes<br>–TempWaterValid<br>– Fault<br>– CtrlStatus|TempWater<br>Attributes<br>–TempWaterValid<br>– Fault<br>– CtrlStatus|TempWater<br>Attributes<br>–TempWaterValid<br>– Fault<br>– CtrlStatus|TempWater<br>Attributes<br>–TempWaterValid<br>– Fault<br>– CtrlStatus|TempWater<br>Attributes<br>–TempWaterValid<br>– Fault<br>– CtrlStatus|Current return temperature<br>Validity of TempReturnWater<br>Field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working<br>      (default if not supported)<br>off: CRC is stopped; no<br>control<br>      of flow temperature|Current return temperature<br>Validity of TempReturnWater<br>Field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working<br>      (default if not supported)<br>off: CRC is stopped; no<br>control<br>      of flow temperature|Current return temperature<br>Validity of TempReturnWater<br>Field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working<br>      (default if not supported)<br>off: CRC is stopped; no<br>control<br>      of flow temperature|Current return temperature<br>Validity of TempReturnWater<br>Field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working<br>      (default if not supported)<br>off: CRC is stopped; no<br>control<br>      of flow temperature|Current return temperature<br>Validity of TempReturnWater<br>Field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working<br>      (default if not supported)<br>off: CRC is stopped; no<br>control<br>      of flow temperature|Current return temperature<br>Validity of TempReturnWater<br>Field<br>Some failure in the CRC<br>Controller status<br>on: CRC is working<br>      (default if not supported)<br>off: CRC is stopped; no<br>control<br>      of flow temperature|M <br>M <br>M <br>O|M <br>M <br>M <br>O|full range<br>true/false<br>true/false<br>on/off|full range<br>true/false<br>true/false<br>on/off|full range<br>true/false<br>true/false<br>on/off|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool|0.5<br>Y <br>Y <br>Y|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|IO Type(ID): <br>200 (CRC) <br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.4.4.2 Output TempReturnWater Standard Mode

DP Name: TempReturnWater Abbr.: -- Mandatory
FB Name: CRC Can be internal
**Description**
Current re-cooling condenser return temperature.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M [1]) this  1
Spontaneous COV: ∆-Value: 0.5 K MinRepTime: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) this datapoint is also interesting for visualisation and not only used in the associated FB

###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 69 f 156

|DP Name:|Col2|TempReturnWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|Current re-cooling condenser return temperature.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>|
||this M|this M|this M|||~~1~~)|~~1~~)|~~1~~)|~~1~~)|~~1~~)|this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.5 K|0.5 K|0.5 K|0.5 K|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1~~) this datapoint is also interesting for visualisation and not only used inthe associated FB|


-----

###### 2.4.4.3 Output Fault Standard Mode

DP Name: Fault Abbr.: -- Mandatory
FB Name: CRC Can be internal
**Description**
Reports a failure of the CRC.
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M [1)] this  1
Spontaneous COV: ∆-Value: -- MinRepTime: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) this datapoint is also interesting for visualisation and not only used in the associated FB

###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 70 f 156

|DP Name:|Col2|Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|Reports a failure of the CRC.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>|
||this M|this M|this M|||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|


-----

###### 2.4.4.4 Output CtrlStatus Standard Mode

DP Name: CtrlStatus Abbr.: -- Mandatory
FB Name: CRC Can be internal
**Description**
Controller status
on: CRC is working (default if not supported)
off: CRC is stopped; no control of flow temperature
**Datapoint Type**
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit Default
on
**Access Type**
 Output
this  M [1)] this  1
Spontaneous COV: ∆-Value: -- MinRepTime: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
1) this datapoint is also interesting for visualisation and not only used in the associated FB

###### LTE-HEE Mode Not applicable.

 2.4.4.5 Output signal: CtrlSignPump To be defined later together with pump manufacturer. Refer to clause 2.3.4.9.

 2.4.4.6 Output signal: CtrlSignFan To be defined later together with fan manufacturer.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 71 f 156

|DP Name:|Col2|CtrlStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|Controller status<br>on: CRC is working (default if not supported)<br>off:CRC is stopped; no control of flow temperature|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||on|on|on|on|on|on|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>| Output <br>|
||this M|this M|this M|||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|~~1)~~ this datapoint is also interesting for visualisation and not only used inthe associated FB|


-----

###### 2.4.4.7 Input signal: TempReturnWaterCondSetp Standard Mode 

DP Name: TempReturnWatrerCondSetp Abbr.: -- Mandatory
FB Name: CRC Can be internal
**Description**
Condenser water return temperature setpoint.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
see LTE-HEE mode full range ° C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 72 f 156

|DP Name:|Col2|TempReturnWatrerCondSetp|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|--|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|Condenser water return temperature setpoint.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|||full range|full range|° C|° C|° C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CRC** **LTE Server Input Name: TempReturnWaterCondSetp** Mandatory

Optional
**Description:**
This input receives the condenser return water temperature setpoint with a STATUS information. The
input may be overridden by means of COMMAND.
**DPT:** Name DPT_TempHVACAbsp_Z DPT ID 205.100 Datatype format V16 Z8
Field Description Sup. Unit Default
TempFlowWaterSetp Condenser return water temperature setpoint M ° C cs
STATUS For Read Service only Bitset

- OutOfService Input out of service O bool false

- Overridden Input is temporarily overridden O bool false

- all other bits fixed to '0' NA bool false
COMMAND For Write Service only enum.

- NormalWrite Used for normal runtime communication (LTE M
Write Service)

- Override / Release Used for temporary override / release of the input O
(mainly by tool using Property Write access with
individual addressing)

- all other commands NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific
Unassigned Broadcast Configurable 1
**DP Address:** IO Type(ID): 200 (CRC) Property ID: 51
**LTE-Service (event):**

Timeout: 31 Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 73 f 156

|FB: CRC|Col2|LTE Server Input Name: TempReturnWaterCondSetp|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CRC**|**FB:**<br>**CRC**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|**LTE Server Input Name: TempReturnWaterCondSetp**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|This input receives the condenser return water temperature setpoint with a STATUS information. The<br>input may be overridden by means of COMMAND.|
|**DPT:**|Name|Name|DPTTempHVACAbspZ|DPTTempHVACAbspZ|DPTTempHVACAbspZ|DPTTempHVACAbspZ|DPTTempHVACAbspZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16 Z8|V16 Z8|V16 Z8|V16 Z8|V16 Z8|V16 Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempFlowWaterSetp<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- allother commands|TempFlowWaterSetp<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- allother commands|TempFlowWaterSetp<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- allother commands|TempFlowWaterSetp<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- allother commands|TempFlowWaterSetp<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- allother commands|TempFlowWaterSetp<br>STATUS<br>- OutOfService<br>- Overridden<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- Override / Release<br>- allother commands|Condenser return water temperature setpoint<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to '0'<br>For Write Service only<br>Used for normal runtime communication (LTE<br>Write Service)<br>Used for temporary override / release of the input<br>(mainly by tool using Property Write access with<br>individual addressing)|Condenser return water temperature setpoint<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to '0'<br>For Write Service only<br>Used for normal runtime communication (LTE<br>Write Service)<br>Used for temporary override / release of the input<br>(mainly by tool using Property Write access with<br>individual addressing)|Condenser return water temperature setpoint<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to '0'<br>For Write Service only<br>Used for normal runtime communication (LTE<br>Write Service)<br>Used for temporary override / release of the input<br>(mainly by tool using Property Write access with<br>individual addressing)|Condenser return water temperature setpoint<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to '0'<br>For Write Service only<br>Used for normal runtime communication (LTE<br>Write Service)<br>Used for temporary override / release of the input<br>(mainly by tool using Property Write access with<br>individual addressing)|Condenser return water temperature setpoint<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to '0'<br>For Write Service only<br>Used for normal runtime communication (LTE<br>Write Service)<br>Used for temporary override / release of the input<br>(mainly by tool using Property Write access with<br>individual addressing)|Condenser return water temperature setpoint<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to '0'<br>For Write Service only<br>Used for normal runtime communication (LTE<br>Write Service)<br>Used for temporary override / release of the input<br>(mainly by tool using Property Write access with<br>individual addressing)|Condenser return water temperature setpoint<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to '0'<br>For Write Service only<br>Used for normal runtime communication (LTE<br>Write Service)<br>Used for temporary override / release of the input<br>(mainly by tool using Property Write access with<br>individual addressing)|Condenser return water temperature setpoint<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to '0'<br>For Write Service only<br>Used for normal runtime communication (LTE<br>Write Service)<br>Used for temporary override / release of the input<br>(mainly by tool using Property Write access with<br>individual addressing)|Condenser return water temperature setpoint<br>For Read Service only<br>Input out of service<br>Input is temporarily overridden<br>fixed to '0'<br>For Write Service only<br>Used for normal runtime communication (LTE<br>Write Service)<br>Used for temporary override / release of the input<br>(mainly by tool using Property Write access with<br>individual addressing)|M <br>O <br>O <br>NA<br>M <br>O <br>NA|° C<br>Bitset<br>bool<br>bool<br>bool<br>enum.|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|cs<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|<br> <br> <br>IO Type(ID):<br>200 (CRC)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>Write|**LTE-Service (event):** <br>Write|**LTE-Service (event):** <br>Write|**LTE-Service (event):** <br>Write|**LTE-Service (event):** <br>Write|**LTE-Service (event):** <br>Write|Timeout:|31|31|31|31|31|Min|Min|Min|Min|Min|Min|Min|Min|Min|Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.4.4.8 Input signal: TempOutside Standard Mode

DP Name: TempOutside Abbr.: -- Mandatory
FB Name: CRC Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 74 f 156

|DP Name:|Col2|TempOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|CRC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode 

**FB:** **CRC** **LTE Client Input Name:** **TempOutside** Mandatory

Optional
**Description:**
Outside temperature from a remote outside temperature sensor can be used for local control strategy and
frost protection.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempOutside Temperature value M °C cs
Status M bitset

- OutOfService Void sensor value true / false M bool false

- Fault Sensor failure true / false M bool false

- Overridden Sensor value overridden true / false O bool false

- InAlarm Sensor value alarm true /false O bool false

- AlarmUnAck Alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 320 (OTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The Re-Cooling Controller will use a company specific default value after power-up or in case of
communication failure, if no sensor data is received. The outside temperature value from another OTS
(different zone) may also be used (company specific behaviour).
**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 75 f 156

|FB: CRC|Col2|LTE Client Input Name: TempOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CRC**|**FB:**<br>**CRC**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|**LTE Client Input Name:**<br>**TempOutside**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|Outside temperature from a remote outside temperature sensor can be used for local control strategy and<br>frost protection.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempOutside<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|OutsideSensorZone<br> Broadcast<br>Configurable|OutsideSensorZone<br> Broadcast<br>Configurable|OutsideSensorZone<br> Broadcast<br>Configurable|OutsideSensorZone<br> Broadcast<br>Configurable|OutsideSensorZone<br> Broadcast<br>Configurable|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>320 (OTS)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|<br> <br>The Re-Cooling Controller will use a company specific default value after power-up or in case of<br>communication failure, if no sensor data is received. The outside temperature value from another OTS<br>(different zone) may also be used (company specific behaviour).|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 2.4.4.9 Parameter: ProdSegmC 

**FB:** **CPM** **Property Name (Server):** **ProdSegmC** Mandatory [1])
Optional
**Description:**
LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is
directly connected to the Chiller Controller.
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Cold Water Production Segment M 1..31 -- 1
number

Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 200 (CRC) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)
CRC DP’s are not LTE communicating if zone is ‘OutOfService’.

###### 2.4.4.10 Parameter: Producer

**FB:** **CRC** **Property Name (Server):** **Producer** Mandatory [1])
Optional
**Description:**
LTE zoning information Cold Water Producer number. This segment is only used when the CRC is
directly connected to the Chiller Controller.
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Producer-number M 1..31 -- 1
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 200 (CRC) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)
CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the
corresponding Producer zone is ‘OutOfService’ (common flag)

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 76 f 156

|FB: CPM|Col2|Property Name (Server): ProdSegmC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CPM**|**FB:**<br>**CPM**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|**Property Name (Server):**<br>**ProdSegmC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Production Segment. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|
|**DPT:**|Name|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Production Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|

|FB: CRC|Col2|Property Name (Server): Producer|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CRC**|**FB:**<br>**CRC**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|**Property Name (Server):**<br>**Producer**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|LTE zoning information Cold Water Producer number. This segment is only used when the CRC is<br>directly connected to the Chiller Controller.|
|**DPT:**|Name|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Producer-number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CRC DP’s are not LTE communicating if zone is ‘OutOfService’. If ProdSegmC is ‘OutOfService’ also the<br>corresponding Producer zone is ‘OutOfService’(common flag)|


-----

###### 2.4.4.11 Parameter: Gen_PeripheralCPM

**FB:** **CRC** **Property Name (Server):** **Gen_PeripheralCPM** Mandatory [1])
Optional
**Description:**
LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water
temperature) This segment is only used when the CRC is directly connected to the Cold Water
Production Manager.
**DPT:** Name DPT_UCountValue16_Z DPT ID 203.012 Datatype format U16Z8
Field Description Sup. Range Unit Default
CounterValue Peripheral link number M full range -- 1
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 200 (CRC) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)
CPM is not LTE communicating with the CRC if zone is ‘OutOfService’

###### 2.4.4.12 Prameter: OutsideSensorZone

**FB:** **CRC** **Property Name (Server):** **OutsideSensorZone** Mandatory

Optional
**Description:**
LTE zoning number for the link with an Outside Temperature Sensor
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Outside sensor zone number M 1..31 -- 1
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 200 (CRC) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CRC is not using an external outside temperature sensor if zone is ‘OutOfService’

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 77 f 156

|FB: CRC|Col2|Property Name (Server): Gen PeripheralCPM<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**FB:**<br>**CRC**|<br>**FB:**<br>**CRC**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|<br>**Property Name (Server):**<br>**Gen_PeripheralCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
