|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|LTE zoning number Peripheral link to CRC (optionally used for control of the common condenser water<br>temperature) This segment is only used when the CRC is directly connected to the Cold Water<br>Production Manager.|
|**DPT:**|Name|Name|DPTUCountValue16Z|DPTUCountValue16Z|DPTUCountValue16Z|DPTUCountValue16Z|DPTUCountValue16Z|DPT ID|203.012|203.012|203.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|full range<br>true/false|full range<br>true/false|full range<br>true/false|full range<br>true/false|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>200 (CRC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|~~1~~) Depending on the configuration (connection to CPM or CC, refer Overview 2.1)<br>CPM is not LTEcommunicating with the CRC if zone is ‘OutOfService’|

|FB: CRC|Col2|Property Name (Server): OutsideSensorZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CRC**|**FB:**<br>**CRC**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>200 (CRC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|CRC is not using an external outside temperature sensor if zone is ‘OutOfService’|


-----

###### 2.4.4.13 Parameter: Gen_PeripheralPump Same as in CPM with the Property Identifier number 105, refer to clause 0.

 2.4.4.14 Parameter: Gen_PeripheralFan Same as above with the Property Identifier numbers 106 to [106 + (n-1)] for fan #1 to #n.

 2.4.4.15 Diagnostic data: TempFlowWaterCond LTE-HEE Mode

 This diagnostic signal contains the common condenser water flow temperature value as described in clause 2.2.4.18 of the chiller controller.

 2.4.4.16 Diagnostic data: TempReturnWaterCond LTE-HEE Mode

 This diagnostic signal contains the common condenser water return temperature value as described in clause 2.2.4.19 of the chiller controller.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 78 f 156


-----

#### 3 Cold Water Distribution

##### 3.1 Overview


**Grp_DistrSegmC_w**


#### CFDM-w CFDM-v

|Col1|Col2|Col3|
|---|---|---|
|C|ZC-n||
|C|||

|Col1|Col2|Col3|
|---|---|---|
||CFDM-n||
||||

|Col1|Col2|Col3|CFDM-w|Tem<br>Tem<br>Tem<br>GTemr<br>Tem|
|---|---|---|---|---|
||||CFDM-v<br>||
||||||
||||FDM-u|FDM-u|

|Col1|Col2|Col3|
|---|---|---|
||CDAUX-n||
||||

|Col1|Col2|Col3|
|---|---|---|
||||
|CCDTTU|||


###### In more complex systems the consumers are not linked directly to the primary Cold Water Distribution Segment. Different levels of cold water distribution are possible. Each distribution level has there own cold water pipework.

 The Cold Water Demand Manager CFDM and Flow Temperature Controller FTC represent such a hydraulic cold water circuit. All the relevant demand signals from all the connected consumers in a Cold Water Distribution Segment are collected and control the hydraulic cold water circuit. A new demand signal is calculated and sent to the next distribution level (level d – 1). 

 The „first“ Cooling Flow Demand Manager CFDM in a Cold Water Distribution System is linked to the Cold Water Production Manager CPM which receives from the CFDM the resulting overall cold water flow demand of the primary Cold Water Distribution Segment. CPM and „first“ CFDM have always a 1:1 relationship and are usually located in the same device (and therefore data-flow between CPM and CFDM is normally purely device-internal). DistrSegmC_31 is default for those special cases where CPM and „first“ CFDM are not in the same device. DistrSegmC_1 is default for the first cold water distribution level in order to enable “plug & play” LTE zoning with cold water consumers in simple systems.

 Example 1: simple system “plug & play” LTE zoning

- system has only one cold water distribution level

- CPM and CFDM are located in the same device

- a Cooling Zone Controller CZC is directly connected to the cold water production system.

**DistrSegmC_1**
**internal** **(default)**

###### CPM CFDM CZC

 Device 1 Device 2

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 79 f 156


-----

###### Example 2: small system with multiple devices, “plug & play” LTE zoning for cold water consumers

- system has only one cold water distribution level

- CPM and CFDM are NOT located in the same device  DistrSegmC_31 & DistSegmC_1 to be
###### configured on the CFDM

- a Cooling Zone Controller CZC and a Air Handling Unit Controller are directly connected to the cold
###### water production system.

**DistrSegmC_31** **DistrSegmC_1**

###### (default) (default)
 CPM CFDM CZC

 Device 1 Device 2 Device 3

 AHUC

 Device 4

 Example 3: complex system (e.g. multi family home, LTE zoning configuration necessary)

- two Cold Water Distribution Segments

- CPM and CFDM are located in the same device

- an Air Handling Unit AHUC is directly connected to the cold water production system
###### (DistrSegmC_1)

- multiple Cooling Zone Controller are connected to the secondary Cold Water Distribution Segment
###### (DistrSegmC_2)

**DistrSegmC_1** **DistrSegmC 2**
**(default)**
**internal**

###### CPM CFDM CFDM CZC

 Device 1 Device 2 Device 4..n

 AHUC

 Device 3

 There is usually no pre-controller FTC associated with the first CFDM, which is directly linked to the CPM because the CPM is already providing the requested flow temperature.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 80 f 156


-----

##### 3.2 Functional Block: Cooling Flow Demand Manager (CFDM)

###### 3.2.1 Description The Functional Block CFDM manages the cold water flow demand of a distribution segment. The CFDM gets demands from: - Cooling Zone Controller CZC - Other Cold Water Flow Demand Managers CFDM’s of the “right-hand” secondary Cold Water Distribution Segment - Auxiliary Cooling Demand CDAUX - Cooling Demand Transformers Air Handling Unit CDTAHU (1:1 link) - Air Cooling Demand Transformer Terminal Unit ACDTTU (1:1 link) - Chilled Ceiling Demand Transformer Terminal Unit CCDTTU (1:1 link)

 According to a company specific algorithm (e.g. minimum or average temperature and validity) the CFDM calculates the TempFlowWaterSetp for the Flow Temperature Controller FTC. This Functional Block is described in Hot Water Heating, Chapter Heat Distribution HVAC Specifications [05].

 The CFDM then calculates the TempFlowWater DemAbsCFDM for the “left-hand” primary Cold Water Distribution Segment (level d-1).  

 The calculation of the resulting flow temperature demand output depending on cooling demand signal inputs is not part of the KNX certification.

NOTE Volume control on cold water circuits is done as part of the Flow Temperature Controller FTC as an independed control
loop. To support certain control strategies the Cooling Flow Demand Manager CFDM may calculate a fake
TempFlowWaterDemAbsCFDM.

###### Routing of forcing and locking and status signals from CPM is actually a mandatory feature of the CFDM. The only exception is a device where no CPM is implemented and this information is not available.

 The CFDM handles incoming forcing and locking signals from the CPM or preceding CFDM and also generates forcing and locking signals to the consumers in the “right-hand” Cold Water Distribution Segment.

 Calculation of CFDM locking signal - normally generated by absolute or shift load priority from consumers

 To insure interworking to following section describes a recommended procedure to calculate the resulting cold water flow temperature demand. The mechanism is complex and may also depend on company specific needs and parameter settings.

 Plug & Play mechanism in the LTE-HEE implementation:

NOTE This mechanism is only possible in LTE-HEE implementations.
CFDM functionality can today not be implemented in Standard Mode since the necessary DPT are not available in
Standard Mode.
If DPT_TempFlowWaterDemAbs would be available in the Standard Mode in the future, there would be still some
restrictions concerning the implementation.
Reason:
In the shared variable model (e.g. S-mode) implementation all “partners” of the CFDM have to be linked and separate
Group Addresses must be assigned for each Demand input signal. The number of “partners” has to be defined at design
time of the product.

###### The CFDM does not need to know which and how many consumers are allocated in the secondary Cold Water Distribution Segment. Due to the heartbeat repetition of the TempFlowWaterDemAbs… signals, it is sufficient to have a dynamic process image of the N temporary “most relevant” demands.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 81 f 156


-----

###### 1 2 ... N ≥ 4
 Criteria for a new entry in the main list of the most relevant signals: 1. first check if there is already an entry in the list with the same sender (source individual address) If Yes: delete the entry in the list (in the next steps the new data will be entered instead)

 2. check the DemValid attribute Signals with DemValid = false (“no demand”) are ignored and not further processed (deleted from the list) If DemValid = true: If there is still free space in the list (void entries) the signal is inserted in the list.

 3. The following rules apply if the new signal has DemValid = true and all entries in the list are valid. One of the entries may be replaced in the following cases:

 Check the attribute EmergDem: This attribute must be considered with the highest priority because the flow temperature demand of the consumers who request load priority is in this case relevant.

 Check the attribute AbsLoadPriority: This attribute must be considered with second priority because the flow temperature demand of the consumers who request load priority is in this case relevant.

 Check the attribute MinTempLimit: This attribute must be considered with third priority because min. temperature limitations must be respected. I.e. the resulting flow temperature demand must be not lower than specified in the flow temperature signal. For example as dew-point limitation.

 Check the FlowDemTemp value with forth priority. The lower the value the more relevant the signal is.
 4. If one of the entries in the main list has a timeout, than this entry shall be deleted.

 A void entry in the list is marked with the attribute DemValid = false

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 82 f 156

|Structure of the Main List (recommendation, manufacturer specific solution)|Col2|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
|Main List|Main List|Main List|Main List|Main List|Main List|
|Entry N°|TempFlow<br>WaterDem..|Attrib:<br>- DemValid<br>- AbsLoadPriority<br>- MinTempLimit<br>- EmergDem|Source FB<br>Type and<br>Instance|Source<br>Individual<br>Addr|Timeout|
|1||||||
|2||||||
|...||||||
|N ≥ 4||||||


-----

###### 3.2.2 Constraints IMPORTANT: CFDM functionality can today not be implemented in Standard Mode because:

- the necessary compound HVAC DPT for runtime-interworking are not yet available in Standard
###### Mode

- mapping to standard DPT is not possible because of loss of the necessary data consistency
###### Therefore for the time being only LTE implementations of the CFDM functional block are possible.
 After a transition period the DPT for Cold Water Flow Demand Management may be accepted in Standard Mode. Therefore this documents already contains references to Standard Mode implementations where appropriate.
 Routing of StatusCPM by the CFDM from the primary to the secondary Cold Water Distribution Segment is necessary in LTE-HEE mode only. In Standard Mode routing of these signals is not necessary and therefore not supported because of different linking mechanisms.

 In LTE implementations using the producer/consumer model, the number of partners of the CFDM in the secondary Cold Water Distribution Segment is “unlimited” and is not relevant at design time of a product. For Standard Mode implementations using the shared variable model the number of partners of the CFDM in the secondary Cold Water Distribution Segment is limited (max. number to be defined at design time of a product) because for every TempFlowWaterDemAbs.. input one separate Group Address must be assigned.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 83 f 156


-----

###### 3.2.3 Functional Block diagram

 Cooling Flow Demand Manager CFDM

 IR TempFlowWaterDemAbsCZC


###### IR


ForceSignCPM **IR**

###### IR TempFlowWaterDemAbsCFDM

LockSignCPM **IR**


###### IR TempFlowWaterDemAbsCDAUX

 IR TempFlowWaterDemAbsCDTAHU

 IR TempFlowWaterDemAbsACDTTU

 IR TempFlowWaterDemAbsCCDTTU

 IR ChangeOverStatusWater

 IR StatusCPM

 IR ForceSignCPM

 IR LockSignCPM

 IR ForceSignCFDM

 IR LockSignCFDM

StatusFTC

###### IR


ForceSignCFDM **IR**

LockSignCFDM **IR**

TempFlowWaterDemAbsCFDM **IR**

CtrlSignPump **W**

TempFlowWaterSetp **W**

|Block diagram|Col2|
|---|---|
|Cooling Flow Demand Manager CFDM|Cooling Flow Demand Manager CFDM|
|Binding Grp.: DistrSegmC<br>(link with "right-hand" CFDM, secondary level d)<br>LockSignCFDM<br>ForceSignCPM<br>StatusCPM<br>TempFlowWaterDemAbsCFDM<br>TempFlowWaterDemAbsCDTAHU<br>TempFlowWaterDemAbsACDTTU<br>TempFlowWaterDemAbsCCDTTU<br>ForceSignCFDM<br>LockSignCPM<br>TempFlowWaterDemAbsCZC<br>ChangeOverStatusWater<br><br>TempFlowWaterDemAbsCDAUX|Binding Grp.: DistrSegmC<br>(link with "right-hand" CFDM, secondary level d)<br>LockSignCFDM<br>ForceSignCPM<br>StatusCPM<br>TempFlowWaterDemAbsCFDM<br>TempFlowWaterDemAbsCDTAHU<br>TempFlowWaterDemAbsACDTTU<br>TempFlowWaterDemAbsCCDTTU<br>ForceSignCFDM<br>LockSignCPM<br>TempFlowWaterDemAbsCZC<br>ChangeOverStatusWater<br><br>TempFlowWaterDemAbsCDAUX|
|ForceSignCPM<br>Binding Grp.: DistrSegmC<br> (link with "left-hand" CFDM or CPM, primary level d-1)<br>StatusCPM<br>ForceSignCFDM<br>LockSignCPM<br>TempFlowWaterDemAbsCFDM<br>LockSignCFDM|ForceSignCPM<br>Binding Grp.: DistrSegmC<br> (link with "left-hand" CFDM or CPM, primary level d-1)<br>StatusCPM<br>ForceSignCFDM<br>LockSignCPM<br>TempFlowWaterDemAbsCFDM<br>LockSignCFDM|
|Binding Grp.: Gen_PeripheralPump (link with actuators)<br>CtrlSignPump|Binding Grp.: Gen_PeripheralPump (link with actuators)<br>CtrlSignPump|
|Binding Grp.: GenPeripheral (link with FlowTempController FTC)<br>TempFlowWaterSetp<br>StatusFTC|Binding Grp.: GenPeripheral (link with FlowTempController FTC)<br>TempFlowWaterSetp<br>StatusFTC|
|Local hardware I/O's<br>Parameter<br>- DistrSegmCPrimary  (d - 1)<br>- DistrSegmCSecondary  (d)<br>- Gen_PeripheralFTC<br>- Gen_PeripheralPump|- TempFlowWaterSetpAct<br>Diagnostic Data|


© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 84 f 156


-----

###### 3.2.4 Description of Datapoints

**Datapoint** **Description** **Datapoint Type** **DPT_ID**

**Outputs**

TempFlowWaterDem- Resulting flow water temperature demand to DPT_TempFlowWater 210.100
AbsCFDM be sent to the preceding primary CFDM or DemAbs
CPM (absolute flow temperature including
temperature shift)

StatusCPM Routed status information from CPM to the DPT_StatusCPM   Note: 209.102
secondary Cold Water Distribution Segment this datapoint is sent as CPM

ForceSignCPM Routed forcing signal from CPM to the DPT_ForceSignCool Note: 21.101
secondary Cold Water Distribution Segment to this datapoint is sent as CPM
force consumer to increase energy
consumption

LockSignCPM Routed locking signal from CPM to the DPT_LockSign    Note: 207.101
secondary Cold Water Distribution Segment this datapoint is sent as CPM
######  consumers reduce energy consumption 

ForceSignCFDM Forcing signal from CFDM to force consumer DPT_ForceSignCool 21.101
to consume energy

LockSignCFDM Locking signal from CFDM for load DPT_LockSign 207.101
management in the Cold Water Distribution
Segment to force the consumer to reduce
energy consumption

CtrlSignPump Command of common distribution chiller t.b.d. ?
pump (SystemPump) with bus interface probably complex DPT

TempFlowWaterSetp Flow temperature setpoint to be controlled by DPT_TempHVACAbs_Z 205.100
the FTC.          (LTE and S-interface) DPT_Value_Temp 9.001

**Inputs**

TempFlowWaterDem- Flow water temperature demand(s) from DPT_TempFlowWater 210.100
Abs… allocated consumer units (absolute temperature DemAbs
and attributes)

StatusCPM Status information from Cold Water DPT_StatusCPM 209.102
Production Manager

ForceSignCPM Forcing signal from CPM due to freezing DPT_ForceSignCool 21.101
protection, to force consumer to consume more
energy  to be routed to the secondary Cold
Water Distribution Segment

LockSignCPM Locking signal from CPM due to overload, to DPT_LockSign 207.101
force the consumer to reduce energy
consumption  to be routed to the secondary
Cold Water Distribution Segment

ForceSignCFDM Forcing signal from CFDM in the primary DPT_ForceSignCool 21.101
Cold Water Distribution Segment

LockSignCFDM Locking signal from CFDM in the primary DPT_LockSign 207.101
Cold Water Distribution Segment

StatusFTC Status information from Flow Temperature DPT_StatusWTC 209.103
Controller

ChangeOverStatusWat Status Information of changeover sensor, 0 = DPT_Heat/Cool_Z 200.100
er cooling, 1 = heating   (LTE and S-interface) DPT_Heat/Cool 1.100

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 85 f 156

|Datapoint|Description|Datapoint Type|DPT ID<br>_|
|---|---|---|---|
|**Outputs**||||
|TempFlowWaterDem-<br>AbsCFDM|Resulting flow water temperature demand to<br>be sent to the preceding primary CFDM or<br>CPM (absolute flow temperature including<br>temperature shift)|DPT_TempFlowWater<br>DemAbs|210.100|
|StatusCPM|Routed status information from CPM to the<br>secondary Cold Water Distribution Segment|DPT_StatusCPM     Note:<br>this datapoint is sent as  CPM|209.102|
|ForceSignCPM|Routed forcing signal from CPM to the<br>secondary Cold Water Distribution Segment to<br>force consumer to increase energy<br>consumption|DPT_ForceSignCool  Note:<br>this datapoint is sent as  CPM|21.101|
|LockSignCPM|Routed locking signal from CPM to the<br>secondary Cold Water Distribution Segment<br> consumers reduce energy consumption|DPT_LockSign        Note:<br>this datapoint is sent as  CPM|207.101|
|ForceSignCFDM|Forcing signal from CFDM to force consumer<br>to consume energy|DPT_ForceSignCool|21.101|
|LockSignCFDM|Locking signal from CFDM for load<br>management in the Cold Water Distribution<br>Segment to force the consumer to reduce<br>energy consumption|DPT_LockSign|207.101|
|CtrlSignPump|Command of common distribution chiller<br>pump (SystemPump) with bus interface|t.b.d.<br>probably complex DPT|?|
|TempFlowWaterSetp|Flow temperature setpoint to be controlled by<br>the FTC.                   (LTE and S-interface)|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|**Inputs**||||
|TempFlowWaterDem-<br>Abs…|Flow water temperature demand(s) from<br>allocated consumer units (absolute temperature<br>and attributes)|DPT_TempFlowWater<br>DemAbs|210.100|
|StatusCPM|Status information from Cold Water<br>Production Manager|DPT_StatusCPM|209.102|
|ForceSignCPM|Forcing signal from CPM due to freezing<br>protection, to force consumer to consume more<br>energy to be routed to the secondary Cold<br>Water Distribution Segment|DPT_ForceSignCool|21.101|
|LockSignCPM|Locking signal from CPM due to overload, to<br>force the consumer to reduce energy<br>consumption to be routed to the secondary<br>Cold Water Distribution Segment|DPT_LockSign|207.101|
|ForceSignCFDM|Forcing signal from CFDM in the primary<br>Cold Water Distribution Segment|DPT_ForceSignCool|21.101|
|LockSignCFDM|Locking signal from CFDM in the primary<br>Cold Water Distribution Segment|DPT_LockSign|207.101|
|StatusFTC|Status information from Flow Temperature<br>Controller|DPT_StatusWTC|209.103|
|ChangeOverStatusWat<br>er|Status Information of changeover sensor, 0 =<br>cooling, 1 = heating     (LTE and S-interface)|DPT_Heat/Cool_Z<br>DPT_Heat/Cool|200.100<br>1.100|


-----

|Datapoint|Description|Datapoint Type|DPT ID<br>_|
|---|---|---|---|
|**Parameters**||||
|DistSegmCPrimary|LTE zoning number primary Cold Water<br>Distribution Segment          (level d - 1)|DPT_UCountValue8_Z|202.002|
|DistSegmCSecondary|LTE zoning number secondary Cold Water<br>Distribution Segment          (level d)|DPT_UCountValue8_Z|202.002|
|Gen_PeripheralFTC|LTE zoning number general peripheral for<br>Flow Temperature Controller|DPT_UCountValue16_Z|203.012|
|Gen_PeripheralPump|LTE zoning number general peripheral for<br>chilled water pump|DPT_UCountValue16_Z|203.012|
|**Diagnostic Data**||||
|TempFlowWaterSetp<br>Act|Actual calculated cold water flow temperature<br>setpoint|DPT_TempHVACAbs_Z|205.100<br>*)|


*) Implementation of Properties using standard DPT see clause 1.3.2

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Outputs** TempFlowWaterDem AbsCFDM **NA[1])** NA NA M

StatusCPM **NA[2])** NA NA M

ForceSignCPM **NA[1])** NA NA O

LockSignCPM **NA[1])** NA NA O

ForceSignCFDM **NA[1])** NA NA O

LockSignCFDM **NA[1])** NA NA O

CtrlSignPump          (not defined yet)

TempFlowWaterSetp **(GOb)** (GO) O

**Inputs** TempFlowWaterDemAbs… **NA[1])** NA NA M

StatusCPM **NA[1])** NA NA M

ForceSignCPM **NA[1])** NA NA O

LockSignCPM **NA[1])** NA NA O

ForceSignCFDM **NA[1])** NA NA O

LockSignCFDM **NA[1])** NA NA O

StatusFTC **NA** NA NA O

ChangeOverStatusWater **(GOb)** (GO) O

_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in_

_Standard Mode. Splitting of DPT is not possible because of necessary data consistency_
_2) routing of datapoint is only useful in LTE-HEE, not necessary in Standard Mode._

###### Table 10: CFDM Runtime Interworking - dependence on Configuration Modes

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 86 f 156

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|TempFlowWaterDem AbsCFDM|**NA1) **|NA|NA|M|
||StatusCPM|**NA2) **|NA|NA|M|
||ForceSignCPM|**NA1) **|NA|NA|O|
||LockSignCPM|**NA1) **|NA|NA|O|
||ForceSignCFDM|**NA1) **|NA|NA|O|
||LockSignCFDM|**NA1) **|NA|NA|O|
||CtrlSignPump (not definedyet)|||||
||TempFlowWaterSetp|**(GOb)**||(GO)|O|
|**Inputs**|TempFlowWaterDemAbs…|**NA1) **|NA|NA|M|
||StatusCPM|**NA1) **|NA|NA|M|
||ForceSignCPM|**NA1) **|NA|NA|O|
||LockSignCPM|**NA1) **|NA|NA|O|
||ForceSignCFDM|**NA1) **|NA|NA|O|
||LockSignCFDM|**NA1) **|NA|NA|O|
||StatusFTC|**NA**|NA|NA|O|
||ChangeOverStatusWater|**(GOb)**||(GO)|O|


-----

**Parameter** DistrSegmCPrimary (level d - 1) M or NA[1)]

DistrSegmCSecondary (level d) M

Gen_PeripheralFTC O

Gen_PeripheralPump O

###### Table 11: CFDM LTE specific Properties

_1) Whenever the first CFDM and CPM are in the same device, the data of this distribution segment (refer overview)_
_does not have to be available on the bus. Therefore this DirstSegmC is only mandatory when the first CFDM and_
_CPM are located in different devices._

Support

**Parameter** --
**Diagnostic Data** TempFlowWaterSetpAct O

###### Table 12: CFDM Standard Properties of Interface Objects (or memory mapped DP)

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 87 f 156

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DistrSegmCPrimary (level d - 1)|M or NA1)|
||DistrSegmCSecondary (level d)|M|
||Gen_PeripheralFTC|O|
||<br>Gen_PeripheralPump|O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|---||
|**Diagnostic Data**|TempFlowWaterSetpAct|O|


-----

###### 3.2.4.1 Output signal: TempFlowWaterDemAbsCFDM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CFDM** **LTE Server Output Name: TempFlowWaterDemAbs CFDM** Mandatory [1])
Optional
**Description:**
This output process signal contains the actual flow temperature cooling demand (absolute value) and the
different attributes to control the Cooling Flow Demand Manager CFDM on the primary level d-1.
**DPT:** Name DPT_TempFlowWater DemAbs DPT ID 210.100 Datatype format V16B16
Field Description Sup. Range Unit COV Default
TempFlowDem Flow temperature demand (setpoint) M full range °C 0.5 cs
Attributes
– DemValid Validity of TempFlowDemand M true/false bool Y false
– AbsLoadPriority Absolute load priority O true/false bool Y false
– ShiftLoadPriority Shift load priority O true/false bool Y false
– MaxTempLimit TempFlowDem contains max. O true/false bool Y false
temperature limit [2])

– MinTempLimit TempFlowDem contains min. O true/false bool Y false
temperature limit (e.g. dew point
limitation) [3])

– DHWReq Heat demand from DHW, for DHW only NA false bool N false
– RoomCtrlReq Demand from room heating or cooling O true/false bool N false
– VentReq Demand from ventilation O true/false bool N false
– AuxAllSeasonReq Demand from auxiliary heat or cool O true/false bool N false
consumer, all season

– SystemPumpReq Request for water circulation in the O true/false bool Y false
distribution segment (common chilled
water pump)

– EmergDem Emergency cooling demand for plant O true/false bool Y false
protection

– DHWLegioReq for DHW only NA false bool N false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC (primary) 1 or 31 (refer 3.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 208 (CFDM) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) CPM and the first CFDM are usually located in the same device  device internal signal in this case.
2) This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this
hydraulic circuit.
3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this
hydraulic circuit. Low temperature limits have priority.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 88 f 156

|FB: CFDM|Col2|LTE Server Output Name: TempFlowWaterDemAbs CFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|**LTE Server Output Name: TempFlowWaterDemAbs CFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|This output process signal contains the actual flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDMon the primary level d-1.|
|**DPT:**|Name|DPTTempFlowWater DemAbs|DPTTempFlowWater DemAbs|DPTTempFlowWater DemAbs|DPTTempFlowWater DemAbs|DPTTempFlowWater DemAbs|DPTTempFlowWater DemAbs|DPTTempFlowWater DemAbs|DPT ID|DPT ID|DPT ID|210.100|210.100|210.100|210.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16B16|V16B16|V16B16|V16B16|V16B16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|COV|COV|Default|Default|Default|Default|
|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit2) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew point<br>limitation)3) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>  Demand from auxiliary heat or cool<br>consumer, all season<br>  Request for water circulation in the<br>distribution segment (common chilled<br>water pump)<br>Emergency cooling demand for plant<br>protection<br>for DHWonly|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit2) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew point<br>limitation)3) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>  Demand from auxiliary heat or cool<br>consumer, all season<br>  Request for water circulation in the<br>distribution segment (common chilled<br>water pump)<br>Emergency cooling demand for plant<br>protection<br>for DHWonly|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit2) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew point<br>limitation)3) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>  Demand from auxiliary heat or cool<br>consumer, all season<br>  Request for water circulation in the<br>distribution segment (common chilled<br>water pump)<br>Emergency cooling demand for plant<br>protection<br>for DHWonly|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit2) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew point<br>limitation)3) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>  Demand from auxiliary heat or cool<br>consumer, all season<br>  Request for water circulation in the<br>distribution segment (common chilled<br>water pump)<br>Emergency cooling demand for plant<br>protection<br>for DHWonly|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit2) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew point<br>limitation)3) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>  Demand from auxiliary heat or cool<br>consumer, all season<br>  Request for water circulation in the<br>distribution segment (common chilled<br>water pump)<br>Emergency cooling demand for plant<br>protection<br>for DHWonly|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit2) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew point<br>limitation)3) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>  Demand from auxiliary heat or cool<br>consumer, all season<br>  Request for water circulation in the<br>distribution segment (common chilled<br>water pump)<br>Emergency cooling demand for plant<br>protection<br>for DHWonly|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit2) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew point<br>limitation)3) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>  Demand from auxiliary heat or cool<br>consumer, all season<br>  Request for water circulation in the<br>distribution segment (common chilled<br>water pump)<br>Emergency cooling demand for plant<br>protection<br>for DHWonly|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit2) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew point<br>limitation)3) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>  Demand from auxiliary heat or cool<br>consumer, all season<br>  Request for water circulation in the<br>distribution segment (common chilled<br>water pump)<br>Emergency cooling demand for plant<br>protection<br>for DHWonly|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit2) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew point<br>limitation)3) <br>Heat demand from DHW, for DHW only<br>Demand from room heating or cooling<br>Demand from ventilation<br>  Demand from auxiliary heat or cool<br>consumer, all season<br>  Request for water circulation in the<br>distribution segment (common chilled<br>water pump)<br>Emergency cooling demand for plant<br>protection<br>for DHWonly|M <br>M <br>O <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>NA|M <br>M <br>O <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>NA|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|°C<br> bool<br> bool<br> bool<br> bool<br> bool<br>bool<br> bool<br> bool<br> bool<br> bool<br> bool<br>bool|°C<br> bool<br> bool<br> bool<br> bool<br> bool<br>bool<br> bool<br> bool<br> bool<br> bool<br> bool<br>bool|0.5<br>Y <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>N <br>N <br>Y <br>Y <br>N|0.5<br>Y <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>N <br>N <br>Y <br>Y <br>N|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC (primary)<br> Broadcast <br>Configurable|DistrSegmC (primary)<br> Broadcast <br>Configurable|DistrSegmC (primary)<br> Broadcast <br>Configurable|DistrSegmC (primary)<br> Broadcast <br>Configurable|DistrSegmC (primary)<br> Broadcast <br>Configurable|DistrSegmC (primary)<br> Broadcast <br>Configurable|DistrSegmC (primary)<br> Broadcast <br>Configurable|DistrSegmC (primary)<br> Broadcast <br>Configurable|DistrSegmC (primary)<br> Broadcast <br>Configurable|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|1)  CPM and the first CFDM are usually located in the same device device internal signal in this case.<br>2)  This value sets a maximum flow temperature limit for the CFDM. It is a high temperature limit in this<br>hydraulic circuit.<br>3) This value sets a minimum flow temperature limit for the CFDM. It is a low temperature limit in this<br>hydraulic circuit. Low temperature limits have priority.|


-----

###### 3.2.4.2 Output signal: StatusCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CFDM** **LTE Server Output Name: StatusCPM** Mandatory [3)]

Optional
**Description:**
Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged
refer Clause 2.3.4.1 and CPM specification.
**DPT:** Name DPT_StatusCPM DPT ID 209.102 Datatype format V16B8
Field Description Sup. Range Unit COV Default
see CPM specification
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC (secondary) 1 or 2 (refer 3.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 199 (CPM) Property ID: 51
**LTE-Services (event):** COV MinRepTime: [2)] 10 sec Heartbeat: [2)] 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported) [1)]

**Property-Service**
Read only [1)] Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not
supported
2) transmission depends on reception of the signal (routing functionality)
3) no transmission when signal not received (therfore not always mandatory)

###### 3.2.4.3 Output signal: ForceSignCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

 This signal is sent as Functional Block CPM. For further info please refer to clause 2.3.4.7. Default Cold Water Distribution Segment (secondary): 1 or 2, refer 3.1.

 3.2.4.4 Output signal: LockSignCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

 This signal is sent as Functional Block CPM. For further info please refer to clause 2.3.4.8. Default Cold Water Distribution Segment (secondary): 1 or 2, refer 3.1.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 89 f 156

|FB: CFDM|Col2|LTE Server Output Name: StatusCPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|3)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|**LTE Server Output Name: StatusCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|Signal from CPM routed to the secondary Cold Water Distribution Segment. Data value is unchanged<br>refer Clause 2.3.4.1and CPMspecification.|
|**DPT:**|Name|Name|DPTStatusCPM|DPTStatusCPM|DPTStatusCPM|DPTStatusCPM|DPTStatusCPM|DPTStatusCPM|DPT ID|DPT ID|209.102|209.102|209.102|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.<br>|Sup.<br>|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|
|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|see CPMspecification|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51<br><br>|
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|COV||MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|MinRepTime:~~2)~~<br>10 sec<br>Heartbeat:~~2)~~ <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|||||
|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|**LTE-Services (event):** <br>InfoReport<br>(~~LTE Read-Response~~<br>~~polling of the output~~<br>~~shall always be~~<br>~~supported)~~1)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|Read only<br> 1) <br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|~~1)~~ no storage of the signal in the CFDM (only routing) therefore read-access from the CFDM is not<br>supported<br>2) transmission depends on reception of the signal (routing functionality)<br>3) no transmission when signal not received (therfore not always mandatory)|


-----

###### 3.2.4.5 Output signal: ForceSignCFDM Standard Mode

 Not applicable.

 LTE-HEE Mode 

**FB:** **CFDM** **LTE Server Output Name: ForceSignCFDM** Mandatory

Optional
**Description:**
This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be
used by the consumers (of secondary level d).
**DPT:** Name DPT_ForceSignCool DPT ID 21.101 Datatype format B8
Field Description Sup. Range Unit COV Default
Attributes
– ForceRequest Forced power consumption is M true/false bool Y false
necessary

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC (secondary) 1 or 2 (refer 3.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 208 (CFDM) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Powerup: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 90 f 156

|FB: CFDM|Col2|LTE Server Output Name: ForceSignCFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|**LTE Server Output Name: ForceSignCFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|This output process signal indicates that the Cooling Flow Demand Manager has remaining energy to be<br>used by the consumers (of secondary level d).|
|**DPT:**|Name|DPTForceSignCool|DPTForceSignCool|DPTForceSignCool|DPTForceSignCool|DPTForceSignCool|DPTForceSignCool|DPT ID|DPT ID|21.101|21.101|21.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.<br>|Sup.<br>|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Attributes<br>– ForceRequest|Attributes<br>– ForceRequest|Attributes<br>– ForceRequest|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|Forced power consumption is<br>necessary|M <br>|M <br>|true/false|true/false|true/false|bool|bool|bool|Y|false|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|DistrSegmC (secondary)<br> Broadcast<br>Configurable|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.2.4.6 Output signal: LockSignCFDM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CFDM** **LTE Server Output Name: LockSignCFDM** Mandatory

Optional
**Description:**
This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the
requested energy and the consumers (of secondary level d) have to reduce their energy consumption.
**DPT:** Name DPT_LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Range Unit COV Default
PwrReduction Requested power reduction M 0..100 % 5 cs
(100% = maximum reduction)

Attributes
– LockRequest Indicates if power reduction is M true/false bool Y false
necessary (validity of
PwrReduction)

– Type Type of overload, value only NA uncritical / bool --- --valid if LockRequest = true critical

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC (secondary) 1 or 2 (refer 3.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 208 (CFDM) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low

(LTE Read-Response
polling of the output

Transm after Powerup: Stored Value Act Value Default Value

shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
###### 3.2.4.7 Output signal: CtrlSignPump To be defined later together with pump manufacturers. Refer to clause 2.3.4.9.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 91 f 156

|FB: CFDM|Col2|LTE Server Output Name: LockSignCFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|**LTE Server Output Name: LockSignCFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|This output process signal indicates that the Cooling Flow Demand Manager has a problem to deliver the<br>requested energy and the consumers (of secondary level d) have to reduce theirenergy consumption.|
|**DPT:**|Name|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPTLockSign|DPT ID|DPT ID|207.101|207.101|207.101|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|Requested power reduction<br>(100% = maximum reduction)<br>Indicates if power reduction is<br>necessary (validity of<br>PwrReduction)<br>Type of overload, value only<br>valid if LockRequest =true|M <br>M <br>NA|M <br>M <br>NA|0..100<br>true/false<br>uncritical /<br>critical|0..100<br>true/false<br>uncritical /<br>critical|0..100<br>true/false<br>uncritical /<br>critical|% <br>bool<br>bool|% <br>bool<br>bool|% <br>bool<br>bool|5 <br>Y <br>---|cs<br>false<br>---|cs<br>false<br>---|cs<br>false<br>---|cs<br>false<br>---|cs<br>false<br>---|cs<br>false<br>---|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC (secondary)<br> Broadcast <br>Configurable|DistrSegmC (secondary)<br> Broadcast <br>Configurable|DistrSegmC (secondary)<br> Broadcast <br>Configurable|DistrSegmC (secondary)<br> Broadcast <br>Configurable|DistrSegmC (secondary)<br> Broadcast <br>Configurable|DistrSegmC (secondary)<br> Broadcast <br>Configurable|DistrSegmC (secondary)<br> Broadcast <br>Configurable|DistrSegmC (secondary)<br> Broadcast <br>Configurable|DistrSegmC (secondary)<br> Broadcast <br>Configurable|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.2.4.8 Output signal: TempFlowWaterSetp Standard Mode

DP Name: TempFlowWaterSetp Abbr.: -- Mandatory
FB Name: CFDM Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 0.5 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 92 f 156

|DP Name:|Col2|TempFlowWaterSetp|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.5 K|0.5 K|0.5 K|0.5 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CFDM** **LTE Client Output Name: TempFlowWaterSetp** Mandatory

Optional
**Description:**
This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature
controller.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
TempFlowWaterSetp Temperature setpoint M full range °C 0.5 cs
Command Standard Command field enum

- Write Normal Write M

- other Commands not applicable NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific
Unassigned Broadcast Configurable 1
**DP Address:** IO Type(ID): 120 (FTC) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

Write Output per default communicating Binding Group Wildcard allowed

Tx Prio: High Normal Low
Transm after Powerup: Stored Value Act Value Default Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 93 f 156

|FB: CFDM|Col2|LTE Client Output Name: TempFlowWaterSetp|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|**LTE Client Output Name: TempFlowWaterSetp**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|This signal is optionally used by the CFDM to control an “intelligent” cold water flow temperature<br>controller.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|TempFlowWaterSetp<br>Command<br>- Write<br>- other Commands|TempFlowWaterSetp<br>Command<br>- Write<br>- other Commands|TempFlowWaterSetp<br>Command<br>- Write<br>- other Commands|TempFlowWaterSetp<br>Command<br>- Write<br>- other Commands|TempFlowWaterSetp<br>Command<br>- Write<br>- other Commands|Temperature setpoint<br>Standard Command field<br>Normal Write<br>not applicable|Temperature setpoint<br>Standard Command field<br>Normal Write<br>not applicable|Temperature setpoint<br>Standard Command field<br>Normal Write<br>not applicable|Temperature setpoint<br>Standard Command field<br>Normal Write<br>not applicable|Temperature setpoint<br>Standard Command field<br>Normal Write<br>not applicable|Temperature setpoint<br>Standard Command field<br>Normal Write<br>not applicable|Temperature setpoint<br>Standard Command field<br>Normal Write<br>not applicable|M <br>M <br>NA|M <br>M <br>NA|full range|full range|full range|full range|°C<br>enum|°C<br>enum|°C<br>enum|°C<br>enum|°C<br>enum|0.5|cs|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|IO Type(ID): <br>120 (FTC) <br>Property ID:<br>52|
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|COV||MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|**LTE-Services (event):** <br>Write|Transm after Powerup:Stored Value|Transm after Powerup:Stored Value|Transm after Powerup:Stored Value|Transm after Powerup:Stored Value|Transm after Powerup:Stored Value|Transm after Powerup:Stored Value|Transm after Powerup:Stored Value|Transm after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.2.4.9 Input signal: TempFlowWaterDemAbs… This is the common description of all the demand signals from the CZC, ACDTTU, CCDTTU, CDTAHU, CDAUX or other CFDM.

 Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CFDM** **LTE Client Input Name:** **TempFlowWaterDemAbs..** Mandatory

Optional
**Description:**
This input process signal(s) contains the flow temperature cooling demand (absolute value) and the
different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands
from other CFDM’s (n-signals), from Cooling Zone Controllers CZC, from Cooling Demand Transformers
Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU
(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary
Cooling Demand CDAUX.
**DPT:** Name DPT_ TempFlowWaterDemAbs DPT ID 210.100 Datatype format V16B16
Field Description Sup. Unit Default
TempFlowDem Flow temperature demand (setpoint) M °C cs
Attributes
– DemValid Validity of TempFlowDemand M bool false
– AbsLoadPriority Absolute load priority O bool false
– ShiftLoadPriority Shift load priority O bool false
– MaxTempLimit TempFlowDem contains max. temperature limit [1]) O bool false
– MinTempLimit TempFlowDem contains min. temperature limit (e.g. dew O bool false
point limitation) [2])

– DHWReq Heat demand from DHW NA bool --– RoomCtrlReq Demand from room cooling O bool false
– VentReq Demand from ventilation O bool false
– AuxAllSeasonReq Demand from auxiliary heat or cool consumer, all season O bool false
– SystemPumpReq Request for water circulation in the distribution segment O bool false
(common chilled water pump)

– EmergDem Emergency demand request for plant protection O bool false
– DHWLegioReq demand from DHW while legionella function is active (can O bool false
only be ‘true’ if DHWReq = ‘true’)

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC (secondary) 1 or 2 (refer 3.1)
Unassigned Broadcast Configurable
**DP Address:** 208 (CFDM)

209 (CDAUX)
215 (CDTAHU)

IO Type(ID): Property ID: 51

216 (CCDTTU)
217 (ACDTTU)
224 (CZC)

**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 94 f 156

|FB: CFDM|Col2|LTE Client Input Name: TempFlowWaterDemAbs..|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|**LTE Client Input Name:**<br>**TempFlowWaterDemAbs..**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|This input process signal(s) contains the flow temperature cooling demand (absolute value) and the<br>different attributes to control the Cooling Flow Demand Manager CFDM. It is possible to have demands<br>from other CFDM’s (n-signals), from Cooling Zone Controllers CZC,  from Cooling Demand Transformers<br>Air Handling Unit CDTAHU (one signal), Chilled Ceiling Demand Transformer Terminal Unit CCDTTU<br>(one signal), from Air Cooling Demand Transformer Terminal Unit ACDTTU (one signal) or from Auxiliary<br>Cooling Demand CDAUX.|
|**DPT:**|Name|DPT TempFlowWaterDemAbs|DPT TempFlowWaterDemAbs|DPT TempFlowWaterDemAbs|DPT TempFlowWaterDemAbs|DPT TempFlowWaterDemAbs|DPT TempFlowWaterDemAbs|DPT ID|DPT ID|210.100|210.100|210.100|Datatype format|Datatype format|Datatype format|Datatype format|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|
|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Unit|Unit|Default|Default|Default|Default|Default|Default|Default|
|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1) <br>TempFlowDem contains min. temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW<br>Demand from room cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all season<br>Request for water circulation in the distribution segment<br>(common chilled water pump)<br>Emergency demand request for plant protection<br>demand from DHW while legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1) <br>TempFlowDem contains min. temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW<br>Demand from room cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all season<br>Request for water circulation in the distribution segment<br>(common chilled water pump)<br>Emergency demand request for plant protection<br>demand from DHW while legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1) <br>TempFlowDem contains min. temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW<br>Demand from room cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all season<br>Request for water circulation in the distribution segment<br>(common chilled water pump)<br>Emergency demand request for plant protection<br>demand from DHW while legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1) <br>TempFlowDem contains min. temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW<br>Demand from room cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all season<br>Request for water circulation in the distribution segment<br>(common chilled water pump)<br>Emergency demand request for plant protection<br>demand from DHW while legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1) <br>TempFlowDem contains min. temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW<br>Demand from room cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all season<br>Request for water circulation in the distribution segment<br>(common chilled water pump)<br>Emergency demand request for plant protection<br>demand from DHW while legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1) <br>TempFlowDem contains min. temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW<br>Demand from room cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all season<br>Request for water circulation in the distribution segment<br>(common chilled water pump)<br>Emergency demand request for plant protection<br>demand from DHW while legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1) <br>TempFlowDem contains min. temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW<br>Demand from room cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all season<br>Request for water circulation in the distribution segment<br>(common chilled water pump)<br>Emergency demand request for plant protection<br>demand from DHW while legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1) <br>TempFlowDem contains min. temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW<br>Demand from room cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all season<br>Request for water circulation in the distribution segment<br>(common chilled water pump)<br>Emergency demand request for plant protection<br>demand from DHW while legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1) <br>TempFlowDem contains min. temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW<br>Demand from room cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all season<br>Request for water circulation in the distribution segment<br>(common chilled water pump)<br>Emergency demand request for plant protection<br>demand from DHW while legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1) <br>TempFlowDem contains min. temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW<br>Demand from room cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all season<br>Request for water circulation in the distribution segment<br>(common chilled water pump)<br>Emergency demand request for plant protection<br>demand from DHW while legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|Flow temperature demand (setpoint)<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max. temperature limit1) <br>TempFlowDem contains min. temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW<br>Demand from room cooling<br>Demand from ventilation<br>Demand from auxiliary heat or cool consumer, all season<br>Request for water circulation in the distribution segment<br>(common chilled water pump)<br>Emergency demand request for plant protection<br>demand from DHW while legionella function is active (can<br>only be ‘true’ if DHWReq = ‘true’)|M <br>M <br>O <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>O|M <br>M <br>O <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>O|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br> bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br> bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>false<br>---<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>---<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>---<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>---<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>---<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>---<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>---<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC  (secondary)<br> Broadcast<br>Configurable|DistrSegmC  (secondary)<br> Broadcast<br>Configurable|DistrSegmC  (secondary)<br> Broadcast<br>Configurable|DistrSegmC  (secondary)<br> Broadcast<br>Configurable|DistrSegmC  (secondary)<br> Broadcast<br>Configurable|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>208 (CFDM)<br>209 (CDAUX)<br>215 (CDTAHU)<br>216 (CCDTTU)<br>217 (ACDTTU)<br>224 (CZC)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|


-----

**Special Features:**
1) This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It
is a high temperature limit in this hydraulic circuit.
2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It
is a low temperature limit in this hydraulic circuit. Low temperature limits have priority.

###### 3.2.4.10 Input signal: StatusCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CFDM** **LTE Client Input Name:** **StatusCPM** Mandatory

Optional
**Description:**
This input signal contains status information of the Cold Water Production Manager CPM, like the chilled
water flow temperature of the production segment, fault, permanent off and no cooling available
indication.
**DPT:** Name DPT_ StatusCPM DPT ID 209.102 Datatype format V16B8
Field Description Sup. Unit Default
TempFlowProdSegmC Chilled water flow temperature in the cooling M °C cs
production segment

Attributes
– TempFlowValid Validity of TempFlowProdSegmC M bool false
– Fault Chiller failure O bool false
– OffPerm Permanently off (manual switch of failure) O bool false
– NoCoolAvailable Temporary no cooling in the production segment O bool false
available

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC (primary) 1 or 31 (refer 3.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 199 (CPM) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 95 f 156

|FB: CFDM|Col2|LTE Client Input Name: StatusCPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Client Input Name:**<br>**StatusCPM**|**LTE Client Input Name:**<br>**StatusCPM**|**LTE Client Input Name:**<br>**StatusCPM**|**LTE Client Input Name:**<br>**StatusCPM**|**LTE Client Input Name:**<br>**StatusCPM**|**LTE Client Input Name:**<br>**StatusCPM**|**LTE Client Input Name:**<br>**StatusCPM**|**LTE Client Input Name:**<br>**StatusCPM**|**LTE Client Input Name:**<br>**StatusCPM**|**LTE Client Input Name:**<br>**StatusCPM**|**LTE Client Input Name:**<br>**StatusCPM**|**LTE Client Input Name:**<br>**StatusCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|This input signal contains status information of the Cold Water Production Manager CPM, like the chilled<br>water flow temperature of the production segment, fault, permanent off and no cooling available<br>indication.|
|**DPT:**|Name|DPT StatusCPM|DPT StatusCPM|DPT StatusCPM|DPT StatusCPM|DPT ID|DPT ID|DPT ID|209.102|209.102|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempFlowProdSegmC<br>Attributes<br>– TempFlowValid<br>– Fault<br>– OffPerm<br>– NoCoolAvailable|TempFlowProdSegmC<br>Attributes<br>– TempFlowValid<br>– Fault<br>– OffPerm<br>– NoCoolAvailable|TempFlowProdSegmC<br>Attributes<br>– TempFlowValid<br>– Fault<br>– OffPerm<br>– NoCoolAvailable|TempFlowProdSegmC<br>Attributes<br>– TempFlowValid<br>– Fault<br>– OffPerm<br>– NoCoolAvailable|TempFlowProdSegmC<br>Attributes<br>– TempFlowValid<br>– Fault<br>– OffPerm<br>– NoCoolAvailable|Chilled water flow temperature in the cooling<br>production segment<br>Validity of TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Temporary no cooling in the production segment<br>available|Chilled water flow temperature in the cooling<br>production segment<br>Validity of TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Temporary no cooling in the production segment<br>available|Chilled water flow temperature in the cooling<br>production segment<br>Validity of TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Temporary no cooling in the production segment<br>available|Chilled water flow temperature in the cooling<br>production segment<br>Validity of TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Temporary no cooling in the production segment<br>available|Chilled water flow temperature in the cooling<br>production segment<br>Validity of TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Temporary no cooling in the production segment<br>available|Chilled water flow temperature in the cooling<br>production segment<br>Validity of TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Temporary no cooling in the production segment<br>available|Chilled water flow temperature in the cooling<br>production segment<br>Validity of TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Temporary no cooling in the production segment<br>available|Chilled water flow temperature in the cooling<br>production segment<br>Validity of TempFlowProdSegmC<br>Chiller failure<br>Permanently off (manual switch of failure)<br>Temporary no cooling in the production segment<br>available|M <br>M <br>O <br>O <br>O|°C<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC  (primary)<br> Broadcast<br>Configurable|DistrSegmC  (primary)<br> Broadcast<br>Configurable|DistrSegmC  (primary)<br> Broadcast<br>Configurable|DistrSegmC  (primary)<br> Broadcast<br>Configurable|DistrSegmC  (primary)<br> Broadcast<br>Configurable|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.2.4.11 Input signal: ForceSignCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CFDM** **LTE Client Input Name:** **ForceSignCPM** Mandatory

Optional
**Description:**
This input signal indicates that the chiller unit has remaining energy to be used by the consumers.
**DPT:** Name DPT_ ForceSignCool DPT ID 21.101 Datatype format B8
Field Description Sup. Unit Default
Attributes
– ForceRequest Forced power consumption is necessary O bool false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC (primary) 1 or 31 (refer 3.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 199 (CPM) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 96 f 156

|FB: CFDM|Col2|LTE Client Input Name: ForceSignCPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Client Input Name:**<br>**ForceSignCPM**|**LTE Client Input Name:**<br>**ForceSignCPM**|**LTE Client Input Name:**<br>**ForceSignCPM**|**LTE Client Input Name:**<br>**ForceSignCPM**|**LTE Client Input Name:**<br>**ForceSignCPM**|**LTE Client Input Name:**<br>**ForceSignCPM**|**LTE Client Input Name:**<br>**ForceSignCPM**|**LTE Client Input Name:**<br>**ForceSignCPM**|**LTE Client Input Name:**<br>**ForceSignCPM**|**LTE Client Input Name:**<br>**ForceSignCPM**|**LTE Client Input Name:**<br>**ForceSignCPM**|**LTE Client Input Name:**<br>**ForceSignCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|This input signal indicates that the chiller unit has remaining energy to be used by the consumers.|
|**DPT:**|Name|DPT ForceSignCool|DPT ForceSignCool|DPT ForceSignCool|DPT ForceSignCool|DPT ID|DPT ID|DPT ID|21.101|21.101|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Sup.<br>O|Unit<br>bool|Default<br>false|Default<br>false|Default<br>false|Default<br>false|Default<br>false|Default<br>false|Default<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC  (primary)<br> Broadcast<br>Configurable|DistrSegmC  (primary)<br> Broadcast<br>Configurable|DistrSegmC  (primary)<br> Broadcast<br>Configurable|DistrSegmC  (primary)<br> Broadcast<br>Configurable|DistrSegmC  (primary)<br> Broadcast<br>Configurable|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.2.4.12 Input signal: LockSignCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CFDM** **LTE Client Input Name:** **LockSignCPM** Mandatory

Optional
**Description:**
This input signal indicates that the Cold Water Production Managers CPM has detected an overload
situation (of the chiller units) and the consumers have to reduce their energy consumption.
**DPT:** Name DPT_ LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Unit Default
PwrReduction Requested power reduction (100% = maximum M % cs
reduction)

Attributes
– LockRequest Indicates if power reduction is necessary (validity M bool false
of PwrReduction)

– Type Type of overload, value only valid if LockRequest M bool uncrit.
= true

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC (primary) 1 or 31 (refer 3.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 199 (CPM) Property ID: 54
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 97 f 156

|FB: CFDM|Col2|LTE Client Input Name: LockSignCPM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Client Input Name:**<br>**LockSignCPM**|**LTE Client Input Name:**<br>**LockSignCPM**|**LTE Client Input Name:**<br>**LockSignCPM**|**LTE Client Input Name:**<br>**LockSignCPM**|**LTE Client Input Name:**<br>**LockSignCPM**|**LTE Client Input Name:**<br>**LockSignCPM**|**LTE Client Input Name:**<br>**LockSignCPM**|**LTE Client Input Name:**<br>**LockSignCPM**|**LTE Client Input Name:**<br>**LockSignCPM**|**LTE Client Input Name:**<br>**LockSignCPM**|**LTE Client Input Name:**<br>**LockSignCPM**|**LTE Client Input Name:**<br>**LockSignCPM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|This input signal indicates that the Cold Water Production Managers CPM has detected an overload<br>situation (of the chiller units) and the consumers have to reduce theirenergy consumption.|
|**DPT:**|Name|DPT LockSign|DPT LockSign|DPT LockSign|DPT LockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|Default|Default|
|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|M <br>M <br>M|% <br>bool<br>bool|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|cs<br>false<br>uncrit.|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC  (primary)<br> Broadcast<br>Configurable|DistrSegmC  (primary)<br> Broadcast<br>Configurable|DistrSegmC  (primary)<br> Broadcast<br>Configurable|DistrSegmC  (primary)<br> Broadcast<br>Configurable|DistrSegmC  (primary)<br> Broadcast<br>Configurable|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|1 or 31 (refer 3.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>199 (CPM)<br>Property ID:<br>54|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.2.4.13 Input signal: ForceSignCFDM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CFDM** **LTE Client Input Name:** **ForceSignCFDM** Mandatory

Optional
**Description:**
This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution
Segment, secondary level d) has remaining energy to be used by the consumers.
**DPT:** Name DPT_ ForceSignCool DPT ID 21.101 Datatype format B8
Field Description Sup. Unit Default
Attributes
– ForceRequest Forced power consumption is necessary O bool false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC (primary) 1 (refer 3.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 208 (CFDM) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 98 f 156

|FB: CFDM|Col2|LTE Client Input Name: ForceSignCFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Client Input Name:**<br>**ForceSignCFDM**|**LTE Client Input Name:**<br>**ForceSignCFDM**|**LTE Client Input Name:**<br>**ForceSignCFDM**|**LTE Client Input Name:**<br>**ForceSignCFDM**|**LTE Client Input Name:**<br>**ForceSignCFDM**|**LTE Client Input Name:**<br>**ForceSignCFDM**|**LTE Client Input Name:**<br>**ForceSignCFDM**|**LTE Client Input Name:**<br>**ForceSignCFDM**|**LTE Client Input Name:**<br>**ForceSignCFDM**|**LTE Client Input Name:**<br>**ForceSignCFDM**|**LTE Client Input Name:**<br>**ForceSignCFDM**|**LTE Client Input Name:**<br>**ForceSignCFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) has remaining energy to be used by the consumers.|
|**DPT:**|Name|DPT ForceSignCool|DPT ForceSignCool|DPT ForceSignCool|DPT ForceSignCool|DPT ID|DPT ID|DPT ID|21.101|21.101|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|
|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|_<br>Field<br>Attributes<br>– ForceRequest|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Description<br>Forced power consumption is necessary|Sup.<br>O|Unit<br>bool|Default<br>false|Default<br>false|Default<br>false|Default<br>false|Default<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC  (primary)<br> Broadcast <br>Configurable|DistrSegmC  (primary)<br> Broadcast <br>Configurable|DistrSegmC  (primary)<br> Broadcast <br>Configurable|DistrSegmC  (primary)<br> Broadcast <br>Configurable|DistrSegmC  (primary)<br> Broadcast <br>Configurable|1 (refer 3.1)|1 (refer 3.1)|1 (refer 3.1)|1 (refer 3.1)|1 (refer 3.1)|1 (refer 3.1)|1 (refer 3.1)|1 (refer 3.1)|1 (refer 3.1)|1 (refer 3.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.2.4.14 Input signal: LockSignCFDM Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CFDM** **LTE Client Input Name:** **LockSignCFDM** Mandatory

Optional
**Description:**
This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution
Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water
consumption.
**DPT:** Name DPT_ LockSign DPT ID 207.101 Datatype format U8B8
Field Description Sup. Unit Default
PwrReduction Requested power reduction (100% = maximum M % cs
reduction)

Attributes
– LockRequest Indicates if power reduction is necessary (validity M bool false
of PwrReduction)

– Type Type of overload, value only valid if LockRequest NA --- --= true

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC (primary) 1 (refer 3.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 208 (CFDM) Property ID: 53
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 99 f 156

|FB: CFDM|Col2|LTE Client Input Name: LockSignCFDM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Client Input Name:**<br>**LockSignCFDM**|**LTE Client Input Name:**<br>**LockSignCFDM**|**LTE Client Input Name:**<br>**LockSignCFDM**|**LTE Client Input Name:**<br>**LockSignCFDM**|**LTE Client Input Name:**<br>**LockSignCFDM**|**LTE Client Input Name:**<br>**LockSignCFDM**|**LTE Client Input Name:**<br>**LockSignCFDM**|**LTE Client Input Name:**<br>**LockSignCFDM**|**LTE Client Input Name:**<br>**LockSignCFDM**|**LTE Client Input Name:**<br>**LockSignCFDM**|**LTE Client Input Name:**<br>**LockSignCFDM**|**LTE Client Input Name:**<br>**LockSignCFDM**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|This input signal indicates that the Cooling Flow Demand Manager CFDM (Cold Water Distribution<br>Segment, secondary level d) is overloaded and the consumers have to reduce their chilled water<br>consumption.|
|**DPT:**|Name|DPT LockSign|DPT LockSign|DPT LockSign|DPT LockSign|DPT ID|DPT ID|DPT ID|207.101|207.101|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|U8B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|PwrReduction<br>Attributes<br>– LockRequest<br>– Type|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|Requested power reduction (100% = maximum<br>reduction)<br>Indicates if power reduction is necessary (validity<br>of PwrReduction)<br>Type of overload, value only valid if LockRequest<br>= true|M <br>M <br>NA|% <br>bool<br>---|cs<br>false<br>---|cs<br>false<br>---|cs<br>false<br>---|cs<br>false<br>---|cs<br>false<br>---|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC (primary)<br> Broadcast <br>Configurable|DistrSegmC (primary)<br> Broadcast <br>Configurable|DistrSegmC (primary)<br> Broadcast <br>Configurable|DistrSegmC (primary)<br> Broadcast <br>Configurable|DistrSegmC (primary)<br> Broadcast <br>Configurable|1  (refer 3.1)|1  (refer 3.1)|1  (refer 3.1)|1  (refer 3.1)|1  (refer 3.1)|1  (refer 3.1)|1  (refer 3.1)|1  (refer 3.1)|1  (refer 3.1)|1  (refer 3.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|<br> <br>IO Type(ID): <br>208 (CFDM) <br>Property ID:<br>53|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.2.4.15 Input signal: StatusFTC Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CFDM** **LTE Client Input Name:** **StatusFTC** Mandatory

Optional
**Description:**
This signal contains the current flow temperature and other status information of a Flow Temperature
Controller.
**DPT:** Name DPT_StatusWTC DPT ID 209.103 Datatype format V16B8
Field Description Sup. Unit Default
TempFlowWater Current flow temperature of FTC M °C cs
Attributes

- TempFlowValid Validity of TempFlowWater field M bool false

- Fault Some failure in the FTC M bool false

- CtrlStatus Controller status O bool on
on: FTC is working (default if not supported)
off: FTC is stopped; no control of flow
temperature

**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific
Unassigned Broadcast Configurable 1
**DP Address:** IO Type(ID): 120 (FTC) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 100 f 156

|FB: CFDM|Col2|LTE Client Input Name: StatusFTC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Client Input Name:**<br>**StatusFTC**|**LTE Client Input Name:**<br>**StatusFTC**|**LTE Client Input Name:**<br>**StatusFTC**|**LTE Client Input Name:**<br>**StatusFTC**|**LTE Client Input Name:**<br>**StatusFTC**|**LTE Client Input Name:**<br>**StatusFTC**|**LTE Client Input Name:**<br>**StatusFTC**|**LTE Client Input Name:**<br>**StatusFTC**|**LTE Client Input Name:**<br>**StatusFTC**|**LTE Client Input Name:**<br>**StatusFTC**|**LTE Client Input Name:**<br>**StatusFTC**|**LTE Client Input Name:**<br>**StatusFTC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|This signal contains the current flow temperature and other status information of a Flow Temperature<br>Controller.|
|**DPT:**|Name|DPTStatusWTC|DPTStatusWTC|DPTStatusWTC|DPTStatusWTC|DPT ID|DPT ID|DPT ID|209.103|Datatype format|Datatype format|Datatype format|Datatype format|V16B8|V16B8|V16B8|V16B8|V16B8|V16B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempFlowWater<br>Attributes<br>- TempFlowValid<br>- Fault<br>- CtrlStatus|TempFlowWater<br>Attributes<br>- TempFlowValid<br>- Fault<br>- CtrlStatus|TempFlowWater<br>Attributes<br>- TempFlowValid<br>- Fault<br>- CtrlStatus|TempFlowWater<br>Attributes<br>- TempFlowValid<br>- Fault<br>- CtrlStatus|TempFlowWater<br>Attributes<br>- TempFlowValid<br>- Fault<br>- CtrlStatus|Current flow temperature of FTC<br>Validity of TempFlowWater field<br>Some failure in the FTC<br>Controller status<br>on: FTC is working (default if not supported)<br>off: FTC is stopped; no control of flow<br>temperature|Current flow temperature of FTC<br>Validity of TempFlowWater field<br>Some failure in the FTC<br>Controller status<br>on: FTC is working (default if not supported)<br>off: FTC is stopped; no control of flow<br>temperature|Current flow temperature of FTC<br>Validity of TempFlowWater field<br>Some failure in the FTC<br>Controller status<br>on: FTC is working (default if not supported)<br>off: FTC is stopped; no control of flow<br>temperature|Current flow temperature of FTC<br>Validity of TempFlowWater field<br>Some failure in the FTC<br>Controller status<br>on: FTC is working (default if not supported)<br>off: FTC is stopped; no control of flow<br>temperature|Current flow temperature of FTC<br>Validity of TempFlowWater field<br>Some failure in the FTC<br>Controller status<br>on: FTC is working (default if not supported)<br>off: FTC is stopped; no control of flow<br>temperature|Current flow temperature of FTC<br>Validity of TempFlowWater field<br>Some failure in the FTC<br>Controller status<br>on: FTC is working (default if not supported)<br>off: FTC is stopped; no control of flow<br>temperature|Current flow temperature of FTC<br>Validity of TempFlowWater field<br>Some failure in the FTC<br>Controller status<br>on: FTC is working (default if not supported)<br>off: FTC is stopped; no control of flow<br>temperature|Current flow temperature of FTC<br>Validity of TempFlowWater field<br>Some failure in the FTC<br>Controller status<br>on: FTC is working (default if not supported)<br>off: FTC is stopped; no control of flow<br>temperature|M <br>M <br>M <br>O|°C<br>bool<br>bool<br>bool|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|cs<br>false<br>false<br>on|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|<br> <br> <br>IO Type(ID): <br>120 (FTC) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.2.4.16 Input signal: ChangeOverStatusWater Standard Mode

DP Name: ChangeOverStatusWater Abbr.: --- Mandatory
FB Name: CFDM Can be internal
**Description**
see LTE-HEE Mode
**Datapoint Type**
DPT_Name: DPT_Heat/Cool
DPT Format: B1 DPT_ID: 01.100
Field Description Supp. Range Unit Default
cooling / bool cooling
heating

**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 101 f 156

|DP Name:|Col2|ChangeOverStatusWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|---|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|CFDM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|see LTE-HEE Mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|01.100|01.100|01.100|01.100|01.100|01.100|01.100|01.100|01.100|01.100|01.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||cooling /<br>heating|cooling /<br>heating|bool|bool|bool|bool|cooling|cooling|cooling|cooling|cooling|cooling|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|31|31|31|31|31|31|31|31|31|31|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CFDM** **LTE Client Input Name:** **ChangeOverStatusWater** Mandatory

Optional
**Description:**
This optional input signal indicates the water change over status in a change over system. For an
overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input
is set as heating (ChangeOverStatusWater = 1).
**DPT:** Name DPT_ Heat/Cool_Z DPT ID 200.100 Datatype format B1 Z8
Field Description Sup. Unit Default
Heat/Cool Change over status (0 = cooling, 1 = heating) M bool cooling
Status bitset

- Overridden Sensor value overridden true / false O bool false

- all other flags not supported NA bool --**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC (secondary) 1 or 2 (refer 3.1)
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 342 (WCOS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 102 f 156

|FB: CFDM|Col2|LTE Client Input Name: ChangeOverStatusWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**LTE Client Input Name:**<br>**ChangeOverStatusWater**|**LTE Client Input Name:**<br>**ChangeOverStatusWater**|**LTE Client Input Name:**<br>**ChangeOverStatusWater**|**LTE Client Input Name:**<br>**ChangeOverStatusWater**|**LTE Client Input Name:**<br>**ChangeOverStatusWater**|**LTE Client Input Name:**<br>**ChangeOverStatusWater**|**LTE Client Input Name:**<br>**ChangeOverStatusWater**|**LTE Client Input Name:**<br>**ChangeOverStatusWater**|**LTE Client Input Name:**<br>**ChangeOverStatusWater**|**LTE Client Input Name:**<br>**ChangeOverStatusWater**|**LTE Client Input Name:**<br>**ChangeOverStatusWater**|**LTE Client Input Name:**<br>**ChangeOverStatusWater**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|This optional input signal indicates the water change over status in a change over system. For an<br>overview refer to clause 5. The Cooling Flow Demand Manager CFDM is deactivated whenever this input<br>is set as heating (ChangeOverStatusWater = 1).|
|**DPT:**|Name|DPT Heat/CoolZ|DPT Heat/CoolZ|DPT Heat/CoolZ|DPT Heat/CoolZ|DPT ID|DPT ID|DPT ID|200.100|200.100|Datatype format|Datatype format|Datatype format|B1 Z8|B1 Z8|B1 Z8|B1 Z8|B1 Z8|B1 Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|Heat/Cool<br>Status<br>- Overridden<br>- allother flags|Heat/Cool<br>Status<br>- Overridden<br>- allother flags|Heat/Cool<br>Status<br>- Overridden<br>- allother flags|Heat/Cool<br>Status<br>- Overridden<br>- allother flags|Heat/Cool<br>Status<br>- Overridden<br>- allother flags|Change over status (0 = cooling, 1 = heating)<br>Sensor value overridden true / false<br>not supported|Change over status (0 = cooling, 1 = heating)<br>Sensor value overridden true / false<br>not supported|Change over status (0 = cooling, 1 = heating)<br>Sensor value overridden true / false<br>not supported|Change over status (0 = cooling, 1 = heating)<br>Sensor value overridden true / false<br>not supported|Change over status (0 = cooling, 1 = heating)<br>Sensor value overridden true / false<br>not supported|Change over status (0 = cooling, 1 = heating)<br>Sensor value overridden true / false<br>not supported|Change over status (0 = cooling, 1 = heating)<br>Sensor value overridden true / false<br>not supported|Change over status (0 = cooling, 1 = heating)<br>Sensor value overridden true / false<br>not supported|M <br>O <br>NA|bool<br>bitset<br>bool<br>bool|cooling<br>false<br>---|cooling<br>false<br>---|cooling<br>false<br>---|cooling<br>false<br>---|cooling<br>false<br>---|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC  (secondary)<br> Broadcast <br>Configurable|DistrSegmC  (secondary)<br> Broadcast <br>Configurable|DistrSegmC  (secondary)<br> Broadcast <br>Configurable|DistrSegmC  (secondary)<br> Broadcast <br>Configurable|DistrSegmC  (secondary)<br> Broadcast <br>Configurable|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|1 or 2 (refer 3.1)|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>342(WCOS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.2.4.17 Parameter: DistrSegmCPrimary

**FB:** **CFDM** **Property Name (Server): DistrSegmCPrimary** Mandatory [3)]

Optional
**Description:**
LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not
used when the first CFDM and the CPM are located in the same device.
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Cold Water Distribution Segment M 1..31 -- 1  [1)]
number or 31 [2)]

or NA [3)]
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 208 (CFDM) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.
1) normal case for “stand alone” CFDM
2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device
3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is
not available
See examples clause 3.1

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 103 f 156

|FB: CFDM|Col2|Property Name (Server): DistrSegmCPrimary|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|3)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|**Property Name (Server): DistrSegmCPrimary**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|LTE zoning information Cold Water Distribution Segment of the primary level d - 1. This segment is not<br>used when the first CFDMand the CPMare located inthe same device.|
|**DPT:**|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|1~~1)~~ <br>or 312)<br>or NA3) <br>false|1~~1)~~ <br>or 312)<br>or NA3) <br>false|1~~1)~~ <br>or 312)<br>or NA3) <br>false|1~~1)~~ <br>or 312)<br>or NA3) <br>false|1~~1)~~ <br>or 312)<br>or NA3) <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) normal case for “stand alone” CFDM<br>2) CFDM is the “first” CFDM and is NOT located together with the CPM in the same device<br>3) CFDM is the “first” CFDM and is located together with the CPM in the same device : the parameter is<br>not available<br>See examples clause 3.1|


-----

###### 3.2.4.18 Parameter: DistrSegmCSecondary

**FB:** **CFDM** **Property Name (Server): DistrSegmCSecondary** Mandatory

Optional
**Description:**
LTE zoning information Cold Water Distribution Segment of the secondary level d.
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Cold Water Distribution Segment M 1..31 -- 1    [1)]
number or 2  [2)]
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 208 (CFDM) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.
1) CFDM is the “first” CFDM and is located together with the CPM in the same device
2) all other cases
See examples clause 3.1

###### 3.2.4.19 Parameter: Gen_PeripheralFTC

**FB:** **CFDM** **Property Name (Server): PeripheralFTC** Mandatory

Optional
**Description:**
LTE zoning information to Flow Temperature Controller FTC.
**DPT:** Name DPT_UCountValue16_Z DPT ID 203.012 Datatype format U16Z8
Field Description Sup. Range Unit Default
CounterValue peripheral link number M full range -- 1
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 208 (CFDM) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 104 f 156

|FB: CFDM|Col2|Property Name (Server): DistrSegmCSecondary|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|**Property Name (Server): DistrSegmCSecondary**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|LTE zoning information Cold Water Distribution Segment of the secondary level d.|
|**DPT:**|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default <br>|Default <br>|Default <br>|Default <br>|Default <br>|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1~~1)~~ <br>or 22) <br>false|1~~1)~~ <br>or 22) <br>false|1~~1)~~ <br>or 22) <br>false|1~~1)~~ <br>or 22) <br>false|1~~1)~~ <br>or 22) <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|CFDM DP’s are not LTE communicating if zone is ‘OutOfService’.<br>1) CFDM is the “first” CFDM and is located together with the CPM in the same device<br>2) all other cases<br>See examples clause 3.1|

|FB: CFDM|Col2|Property Name (Server): PeripheralFTC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**FB:**<br>**CFDM**|<br>**FB:**<br>**CFDM**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|<br>**Property Name (Server): PeripheralFTC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|LTE zoning information to Flow Temperature Controller FTC.|
|**DPT:**|Name|DPTUCountValue16Z|DPTUCountValue16Z|DPTUCountValue16Z|DPTUCountValue16Z|DPTUCountValue16Z|DPT ID|203.012|203.012|203.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|peripheral link number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|full range<br>true/false|full range<br>true/false|full range<br>true/false|full range<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>208 (CFDM)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
