|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CFDM DP’s are not LTEcommunicating if zone is ‘OutOfService’.|


-----

###### 3.2.4.20 Parameter: Gen_PeripheralPump Same as in CPM with the Property Identifier number 104, refer to clause 0.

 3.2.4.21 Diagnostic data: TempFlowWaterSetpAct

**FB:** **CFDM** **Property Name (Server): TempFlowWaterSetpAct** Mandatory

Optional
**Description:**
Actual calculated cold water flow temperature setpoint in the Cold Water Distribution Segment.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp Temperature value M full range ° C cs
Status bitset

- OutofService No resulting cold water demand  no O true/false true
setpoint

- Overridden External override of the setpoint O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command Standard Command field enum

- Override & Release Override and release setpoint O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 208 (CFDM) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) optional Write access for Override / Release function only

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 105 f 156

|FB: CFDM|Col2|Property Name (Server): TempFlowWaterSetpAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CFDM**|**FB:**<br>**CFDM**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|**Property Name (Server): TempFlowWaterSetpAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|Actual calculated cold water flow temperature setpoint inthe Cold Water Distribution Segment.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutofService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- allother commands|Temp<br>Status<br>- OutofService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- allother commands|Temp<br>Status<br>- OutofService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- allother commands|Temperature value<br>No resulting cold water demand no<br>setpoint<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|Temperature value<br>No resulting cold water demand no<br>setpoint<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|Temperature value<br>No resulting cold water demand no<br>setpoint<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|Temperature value<br>No resulting cold water demand no<br>setpoint<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|Temperature value<br>No resulting cold water demand no<br>setpoint<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|Temperature value<br>No resulting cold water demand no<br>setpoint<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|Temperature value<br>No resulting cold water demand no<br>setpoint<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|M <br>O <br>O <br>NA<br>O <br>NA|M <br>O <br>O <br>NA<br>O <br>NA|full range<br>true/false<br>true/false|full range<br>true/false<br>true/false|full range<br>true/false<br>true/false|full range<br>true/false<br>true/false|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>true<br>false|cs<br>true<br>false|cs<br>true<br>false|cs<br>true<br>false|cs<br>true<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|IO Type(ID):<br>208 (CFDM)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|<br> <br>  <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|


-----

#### 4 Cold Water Consumers

##### 4.1 Overview
###### Cold water consumers are:
  Fixed setpoint or weather compensated cooling circuits CZC
  Cooling Demand Auxiliary CDAUX 
  Cold water coils of air handling units (refer HVAC-VAC chapter: Ventilation and Air Conditioning, Supply Air Temperature Controller SATC, Air Handling Unit Controller AHUC, and Auxilary Cooling Demand in Percent CDAUXPER) (this document)
  Cold water coils of Terminal Units, like in fan coil units, variable air volumes… (refer HVAC-TU Specifications, Functional Blocks FCC, VAV,..[11] )
  Cold water consumers like chilled ceiling units (refer HVAC-TU Specifications, Functional Block RCC [11])

##### 4.2 Functional Block: Cooling Zone Controller (CZC)

###### Grp_Apartment_x . Room_.. . Subzone_.. Grp_Apartment_b . Room_.. . Subzone_..

 Grp_Apartment_a . Room_r . Subzone_z

### HMI

TempFlowWaterAct
TempRoomSetpCoolAct
HVACModeAct

###### Grp_DistrSegmC_u StatusCZC

### RTS

TempFlowWaterDemAbsCZC(n)

TempRoom

### CZC

LockSignCFDM
ForceSignCFDM
LockSignCPM RSMHD
ForceSignCPM

HVACModeEff

StatusCPM

HVACModeEffNext

###### secondary distribution level d TempRoomSetpCoolEff

TempRoomSetpSetCoolEff(4)

###### LTE Zoning for the CZC: usage of Room Level ‘R’ and SubZone ‘S’

 In simple systems with only one cooling zone controller per Apartment, the support of the Room and Subzone tags is in principle not relevant. 

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 106 f 156

|Col1|Col2|Col3|Col4|
|---|---|---|---|
|||||
||~~C~~Z|Z|C|
||~~C~~Z|Z||
||~~C~~Z|Z||


-----

###### But also a flexible mix of CZC and Terminal Unit Controllers [11] within one Apartment shall be possible. The CZC is therefore always communicating with explicit A.R.S zoning information (unambiguous zoning information, no wildcard on Room or Subzone). - the CZC shall support the setting of the ‘Apartment’ parameter - in CZC implementation the support of the ‘Room’ parameter is optional If ‘Room’ parameter setting is not supported, the CZC shall communicate on the default Room=1  Geographical Zone A.1.S  - in CZC implementation the support of the ‘Subzone’ parameter is optional If ‘Subzone’ parameter setting is not supported, the HZC shall communicate on the default Subzone=1   Geographical Zone A.R.1 if both Room and Subzone parameters are not supported, the CZC shall communicate on the default Geographical Zone A.1.1

 For further information on geographical LTE zones see also [13].

 4.2.1 Description The Cooling Zone Controller CZC calculates and controls the necessary flow temperature for its zone (flow temperature control loop). This may be a stand alone cooling control with fixed setpoints or weather-compensated cooling circuit.

 Calculation of the flow temperature setpoint and the control loop mechanism for the flow temperature control is company specific and not part of this specification. CZC may use built-in algorithm like outside air temperature compensation, room temperature load compensation, dew-point compensation, or any others.

 The Room setpoint manager RSMHD sets the required operating mode and the cooling temperature setpoint. These values are mandatory. Alternatively it may be possible to have set to the CZC the actual room temperature setpoint TempRoomSetCoolEff.

 Optimising function, like optimised start / stop control, are incorporated within this Functional Block and company specific. A centralised HVAC optimiser HVACOPT may be connected via the inputs HVACModeOptim and TempRoomSetpOtimCoolShift. More information about the external HVAC mode optimiser are described in clause 4.2.1.1, in the Hot Water Heating document [07], and Common Controller Functions [02]. 

 The CZC receives forcing and locking signals via the Cold Water Distribution Segment.  - Forcing: increase the consumers energy consumption - Locking: decrease the consumers energy consumption

 IMPORTANT: Neither lock- nor forcing signals must NOT have an influence on the calculation of the flow temperature demand signal (otherwise the system may oscillate!).

 4.2.1.1 External HVAC Optimiser Overview only: for more details see [02]

 In more advanced systems the Cooling Zone Controller CZC may incorporate a local optimiser  (company specific functions: pre-cool, start and stop optimisation etc). 

 In addition the CZC may provide optional inputs for an external (central) “HVAC Optimiser” which may be located in a central unit or management station etc.

 HVAC Optimiser provides an optimised HVAC Mode (HVACModeOptim) and a delta room temperature setpoint values which allows shift the actual room temperature setpoint, e.g. for pre-cool (TempRoomSetpOptimCoolShift). These values are consumed by the CZC.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 107 f 156


-----

###### 4.2.2 Constraints Constraints concerning the usage of the LTE zone ‘Room’ and ‘Subzone’ refer 4.2

 In the Standard Model all outside sensors are located in the same LTE Outside Sensor Zone (only one zoning parameter). Manufacturer specific parameters shall be used if different Outside Sensor Zones for the outside temperature, wind speed or sun intensity have to be supported.

 The usage of HVACModeEff / HVACModeEffNext + TempRoomSetpSetCoolEff[4] for optimised zone control is restricted to LTE implementations only since the necessary compound HVAC DPT for runtime- interworking are not yet available in Standard Mode. In Standard Mode implemetations, the CZC room temperature control mechanism is based on the TempRoomSetpCoolEff information only (simplified model used in EIB ObIS [12]). In this case more sophisticated functions like start/stop optimisation in the CZC can not be implemented.

 IMPORTANT: reporting of the Cold Water Demand signal TempFlowWaterDemAbsCZC by the CZC can today not be implemented in Standard Mode because the necessary compound HVAC DPT for runtime-interworking is not yet available in Standard Mode

 Therefore for the time being only LTE implementations of the CZC functional block offer a link to a demand dependent cold water distribution (CFDM) and cold water production system (CPM). CZC implementations in Standard Mode must therefore rely on an “autonomous” cold water production / cold water distribution system which provides sufficient cold water flow temperature.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 108 f 156


-----

###### 4.2.3 Functional Block diagram

 Coolng Zone Controller  CZC

Binding Grp.: DistrSegmC_ x (with CFDM)

**IR** StatusCPM

TempFlowWaterDemAbsCZC **IR**

**IR** ForceSignCPM

**IR** LockSignCPM

**IR** ForceSignCFDM

**IR** LockSignCFDM

**IR** TempFlowWater

**IR** TempReturnWater


**IR** HVACModeEff

**IR**

**IR** HVACModeEffNext

**IR** TempRoomSetpCoolEff

**IR** HVACModeOptim

**IR**

**IR** TempRoom

**IR** TempOutside

**IR** SunIntensity

**IR** WindSpeed


**IR**

**IR**

**IR**

**IR**

|nal Block diagram|Col2|
|---|---|
|Coolng Zone Controller   CZC|Coolng Zone Controller   CZC|
|Binding Grp.: DistrSegmC_ x (with CFDM)<br>LockSignCFDM<br>ForceSignCPM<br>TempFlowWater<br>TempReturnWater<br>TempFlowWaterDemAbsCZC<br>LockSignCPM<br>ForceSignCFDM<br>StatusCPM|Binding Grp.: DistrSegmC_ x (with CFDM)<br>LockSignCFDM<br>ForceSignCPM<br>TempFlowWater<br>TempReturnWater<br>TempFlowWaterDemAbsCZC<br>LockSignCPM<br>ForceSignCFDM<br>StatusCPM|
|Binding Grp.: Apartment_x. Room_r  . Subzone_s<br>TempFlowWaterCZC<br>HVACModeEff<br>TempRoom<br>TempRoomSetpSetCoolEff (4)<br>HVACModeOptim<br>TempRoomSetpOptimCoolShift<br>TempRoomSetpCoolEff<br>TempRoomSetpCoolAct<br>HVACModeAct<br>HVACModeEffNext<br>StatusCZC<br>- Fault<br>**+**<br>_*)_<br>*)<br>_*) either or  implementation_<br>**+**|Binding Grp.: Apartment_x. Room_r  . Subzone_s<br>TempFlowWaterCZC<br>HVACModeEff<br>TempRoom<br>TempRoomSetpSetCoolEff (4)<br>HVACModeOptim<br>TempRoomSetpOptimCoolShift<br>TempRoomSetpCoolEff<br>TempRoomSetpCoolAct<br>HVACModeAct<br>HVACModeEffNext<br>StatusCZC<br>- Fault<br>**+**<br>_*)_<br>*)<br>_*) either or  implementation_<br>**+**|
|Binding Grp.: OutsideSensorZone_x<br>TempOutside<br>SunIntensity<br>WindSpeed|Binding Grp.: OutsideSensorZone_x<br>TempOutside<br>SunIntensity<br>WindSpeed|
|Parameter<br>- Apartment<br>- Room<br>- Subzone<br>- DistrSegmC<br>- OutsideSensorZone<br>- TempFlowWaterMin<br>Local hardware I/O's<br>- TempFlowSensor (cooling zone)<br>- ReturnTempSensor (cooling zone)<br>- Pump<br>- valve|Diagnostic Data<br>- TempFlowWaterSetpCZC<br>- TempRoomAct<br>- TempOutsideAct<br>- Fault<br>- StatusPumpCZC|


© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 109 f 156


-----

###### 4.2.4 Description of Datapoints

**Datapoint** **Description** **Datapoint Type** **DPT_ID**

**Outputs**

TempFlowWaterDem Flow water temperature demand of the DPT_TempFlowWater 210.100
AbsCZC CZC to be sent to the allocated CFDM DemAbs

StatusCZC Status information of CZC DPT_StatusRCC 21.105

 - Fault Failure, some error in the CZC     (S- DPT_Bool 1.002
interface)

TempRoomSeptCoolAct Actual room temperature setpoint of the DPT_TempHVACAbs_Z 205.100
cooling zone               (LTE and DPT_Value_Temp 9.001
S-interface)

HVACModeAct Actual active HVAC mode used by the DPT_HVACMode_Z 201.100
CZC (LTE and S-interface) DPT_HVACMode 20.102

TempFlowWaterCZC Actual water flow temperature of the DPT_TempHVACAbs_Z 205.100
cooling zone (LTE and S-interface) DPT_Value_Temp 9.001

**Inputs**

StatusCPM Status information from Cold Water DPT_StatusCPM 209.102
Production Manager

ForceSignCPM Forcing signal from CPM due to danger of DPT_ForceSignCool 21.101
freezing, to force consumer to consume
more energy

LockSignCPM Locking signal from CPM due to chiller DPT_LockSign 207.101
overload, to force the consumer to reduce
energy consumption

ForceSignCFDM Forcing signal from CFDM in the Cold DPT_ForceSignCool 21.101
Water Distribution Segment

LockSignCFDM Locking signal from CFDM in the Cold DPT_LockSign 207.101
Water Distribution Segment

TempFlowWater Common chilled water flow temperature DPT_TempHVACAbs_Z 205.100
value in the distribution segment (LTE DPT_Value_Temp 9.001
and S-interface)

TempReturnWater Common chilled water return temperature DPT_TempHVACAbs_Z 205.100
value in the distribution segment (LTE DPT_Value_Temp 9.001
and S-interface)

HVACModeEff Current/active HVAC mode from DPT_HVACMode_Z 201.100
RSMHD

TempRoomSetpSet Set of 4 effective temperature setpoints for DPT_TempRoomSetpSet[4 213.100
CoolEff (4) cooling ‘Comfort’, ‘Standby’, ‘Economy’, ]
‘BuildingProt’

HVACModeEffNext Next HVAC mode and time to next DPT_HVACModeNext 206.100
HVAC mode from RSMHD

TempRoomSetpCoolEff Effective actual temperature setpoint for DPT_TempHVACAbs_Z 205.100
cooling (LTE and S-interface) DPT_Value_Temp 9.001

HVACModeOptim Optimised HVAC mode from external DPT_HVACMode_Z 201.100
HVAC mode optimiser

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 110 f 156

|Datapoint|Description|Datapoint Type|DPT ID<br>_|
|---|---|---|---|
|**Outputs**||||
|TempFlowWaterDem<br>AbsCZC|Flow water temperature demand of the<br>CZC to be sent to the allocated CFDM|DPT_TempFlowWater<br>DemAbs|210.100|
|StatusCZC|Status information of CZC|DPT_StatusRCC|21.105|
|- Fault|Failure, some error in the CZC          (S-<br>interface)|<br>DPT_Bool|1.002|
|TempRoomSeptCoolAct|Actual room temperature setpoint of the<br>cooling zone                             (LTE and<br>S-interface)|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|HVACModeAct|Actual active HVAC mode used by the<br>CZC  (LTE and S-interface)|DPT_HVACMode_Z<br>DPT_HVACMode|201.100<br>20.102|
|TempFlowWaterCZC|Actual water flow temperature of the<br>cooling zone  (LTE and S-interface)|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|**Inputs**||||
|StatusCPM|Status information from Cold Water<br>Production Manager|DPT_StatusCPM|209.102|
|ForceSignCPM|Forcing signal from CPM due to danger of<br>freezing, to force consumer to consume<br>more energy|DPT_ForceSignCool|21.101|
|LockSignCPM|Locking signal from CPM due to chiller<br>overload, to force the consumer to reduce<br>energy consumption|DPT_LockSign|207.101|
|ForceSignCFDM|Forcing signal from CFDM in the Cold<br>Water Distribution Segment|DPT_ForceSignCool|21.101|
|LockSignCFDM|Locking signal from CFDM in the Cold<br>Water Distribution Segment|DPT_LockSign|207.101|
|TempFlowWater|Common chilled water flow temperature<br>value in the distribution segment  (LTE<br>and S-interface)|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|TempReturnWater|Common chilled water return temperature<br>value in the distribution segment  (LTE<br>and S-interface)|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|HVACModeEff|Current/active HVAC mode from<br>RSMHD|DPT_HVACMode_Z|201.100|
|TempRoomSetpSet<br>CoolEff (4)|Set of 4 effective temperature setpoints for<br>cooling ‘Comfort’, ‘Standby’, ‘Economy’,<br>‘BuildingProt’|DPT_TempRoomSetpSet[4<br>]|213.100|
|HVACModeEffNext|Next HVAC mode and time to next<br>HVAC mode from RSMHD|DPT_HVACModeNext|206.100|
|TempRoomSetpCoolEff|Effective actual temperature setpoint for<br>cooling  (LTE and S-interface)|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|HVACModeOptim|Optimised HVAC mode from external<br>HVAC mode optimiser|<br>DPT_HVACMode_Z|201.100|


-----

|Datapoint|Description|Datapoint Type|DPT ID<br>_|
|---|---|---|---|
|TempRoomSetpOptim<br>CoolShift|Room temperature setpoint shift from<br>external HVAC mode optimiser    (LTE<br>and S-interface)|DPT_TempHVACRel_Z<br>DPT_Value_Tempd|205.101<br>9.002|
|TempRoom|Current room temperature              (LTE<br>and S-interface)|DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|TempOutside|Current outside air temperature      (LTE<br>and S-interface)|<br>DPT_TempHVACAbs_Z<br>DPT_Value_Temp|205.100<br>9.001|
|SunIntensity|Current sun intensity value in W/m2(LTE<br>and S-interface)|<br>DPT_SunIntensity_Z<br>DPT_PowerDesity|203.102<br>9.022|
|WindSpeed|Current wind speed value               (LTE<br>and S-interface)|<br>DPT_WindSpeed_Z<br>DPT_Value_Wsp|203.101<br>9.005|
|**Parameters**||||
|Apartment|LTE zoning number Apartment|DPT_UCountValue8_Z|202.002|
|Room|LTE zoning number Room|<br>DPT_UCountValue8_Z|202.002|
|Subzone|LTE zoning number Subzone|<br>DPT_UCountValue8_Z|202.002|
|DistrSegmC|LTE zoning number Cold Water<br>Distribution Segment|<br>DPT_UCountValue8_Z|202.002|
|OutsideSensorZone|LTE zoning number Outside air Segment|DPT_UCountValue8_Z|202.002|
|TempFlowWaterMin|Minimum flow temperature setting to<br>ensure there is no condensation|<br>DPT_TempHVACAbs_Z|205.100<br>*)|
|**Diagnostic Data**||||
|TempFlowWater SetpCZC|Actual flow water temperature setpoint in<br>the cooling zone|DPT_TempHVACAbs_Z|205.100<br>   *)|
|TempRoomAct|Actual room temperature used by the CZC|DPT_TempHVACAbs_Z|205.100<br>   *)|
|TempOutsideAct|Actual outside temperature used by the<br>CZC|DPT_TempHVACAbs_Z|205.100<br>   *)|
|Fault|Failure, some error in the CZC|DPT_Bool|1.002|
|StatusPumpCZC|Chilled water pump status in the CZC|<br>DPT_RelValue_Z|202.100<br>   *)|


*) Implementation of Properties using standard DPT see clause 1.3.2

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 111 f 156


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|TempFlowWaterDem AbsCZC|**NA1) **|NA|NA|M|
||StatusCZC|**NA**|NA|NA|O|
||- Fault|**(GOb)**||(GO)|NA|
||TempRoomSeptCoolAct|**(GOb)**||(GO)|O|
||HVACModeAct|**(GOb)**||(GO)|O|
||TempFlowWaterCZC|**(GOb)**||(GO)|O|
|**Inputs**|StatusCPM|**NA1) **|NA|NA|O|
||ForceSignCPM|**NA1) **|NA|NA|O|
||LockSignCPM|**NA1) **|NA|NA|O|
||ForceSignCFDM|**NA1) **|NA|NA|O|
||LockSignCFDM|**NA1) **|NA|NA|O|
||TempFlowWater|**(GOb)**||(GO)|O|
||TempReturnWater|**(GOb)**||(GO)|O|
||HVACModeEff|**NA3) **|NA|NA|M2)|
||TempRoomSetpSet     CoolEff(4)|**NA2) **|NA|NA|M2)|
||HVACModeEffNext|**NA1) **|NA|NA|O2)|
||TempRoomSetpCoolEff|**GOb **|GO|GO|M2)|
||HVACModeOptim|**NA3) **|NA|NA|O|
||TempRoomSetpOptim CoolShift|** (GOb)**||(GO)|O|
||TempRoom|**(GOb)**||(GO)|O|
||TempOutside|**(GOb)**||(GO)|O|
||SunIntensity|**(GOb)**||(GO)|O|
||WindSpeed|**(GOb)**||(GO)|O|


_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in_

_Standard Mode. Splitting of DPT is not possible because of necessary data consistency_
_2) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff[4]} or {TempRoomSetpCoolEff}_
_3) Implementation of HVACModeEff or HVACModeOptim inputs only without TempRoomSetpSetCoolEff [4] does_
_not make sense_

###### Table 13: CZC Runtime Interworking - dependence on Configuration Modes

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 112 f 156


-----

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|Apartment|M|
||Room|O|
||Subzone|O|
||DistrSegmC|M|
||OutsideSensorZone|O|


###### Table 14: CZC LTE specific Properties

Support

**Parameter** TempFlowWaterMin O

**Diagnostic Data** TempFlowWaterSetpCZC O

TempRoomAct O

TempOutsideAct O

Fault O

StatusPumpCZC O

###### Table 15: CZC Standard Properties of Interface Objects (or memory mapped DP)

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 113 f 156

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|TempFlowWaterMin|O|
|**Diagnostic Data**|TempFlowWaterSetpCZC|O|
||TempRoomAct|O|
||TempOutsideAct|O|
||Fault|O|
||StatusPumpCZC|O|


-----

###### 4.2.4.1 Output TempFlowWaterDemAbsCZC Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CZC** **LTE Server Output Name: TempFlowWaterDemAbsCZC** Mandatory

Optional
**Description:**
This output signal contains the calculated flow temperature demand (absolute value) of the CZC. It is
sent to the CFDM in the corresponding Cold Water Distribution Segment.
**DPT:** Name DPT_TempFlowWaterDemAbs DPT ID 210.100 Datatype format V16B16
Field Description Sup. Range Unit COV Default
TempFlowDem Requested flow temperature M full range °C 0.5 cs
Attributes
– DemValid Validity of TempFlowDemand M true/false bool Y false
– AbsLoadPriority Absolute load priority O true/false bool Y false
– ShiftLoadPriority Shift load priority O true/false bool Y false
– MaxTempLimit TempFlowDem contains max. O true/false bool Y false
temperature limit [1])

– MinTempLimit TempFlowDem contains min. O true/false bool Y false
temperature limit (e.g. dew
point limitation) [2])

– DHWReq Heat demand from DHW, for NA false bool N false
DHW only

– RoomCtrlReq Demand from room heating or O true/false bool N false
cooling

– VentReq Demand from ventilation O true/false bool N false
– AuxAllSeasonReq Demand from auxiliary heat or O true/false bool N false
cool consumer, all season

– SystemPumpReq Request for water circulation in O true/false bool Y false
the distribution segment
(common chilled water pump)

– EmergDem Emergency cooling demand for O true/false bool Y false
plant / room protection

– DHWLegioReq for DHW only NA false bool N false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 224 (CZC) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It
is a high temperature limit in this hydraulic circuit.
2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It
is a low temperature limit in this hydraulic circuit. Low temperature limits have priority.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 114 f 156

|FB: CZC|Col2|LTE Server Output Name: TempFlowWaterDemAbsCZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|**LTE Server Output Name: TempFlowWaterDemAbsCZC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CZC. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|
|**DPT:**|Name|Name|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPT ID|DPT ID|DPT ID|210.100|210.100|210.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV|COV|Default|Default|Default|Default|Default|Default|
|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EmergDem<br>– DHWLegioReq|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant / room protection<br>for DHW only|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant / room protection<br>for DHW only|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant / room protection<br>for DHW only|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant / room protection<br>for DHW only|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant / room protection<br>for DHW only|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant / room protection<br>for DHW only|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant / room protection<br>for DHW only|M <br>M <br>O <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>NA|M <br>M <br>O <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>NA|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|0.5<br>Y <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>N <br>N <br>Y <br>Y <br>N|0.5<br>Y <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>N <br>N <br>Y <br>Y <br>N|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|


-----

###### 4.2.4.2 Output: StatusCZC Standard Mode

 Not applicable.

 Separate Datapoint Fault.

 LTE-HEE Mode

**FB:** **CZC** **LTE Server Output Name: StatusCZC** Mandatory

Optional
**Description:**
Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room
unit)
**DPT:** Name DPT_StatusRCC DPT ID 21.105 Datatype format B8
Field Description Sup. Range Unit COV Default

- Fault CZC has a failure M true/false bool Y false

- reserved reserved for future attributes
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 224 (CZC) Property ID: 52
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 115 f 156

|FB: CZC|Col2|LTE Server Output Name: StatusCZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Mandatory<br>Optional|Col23|Col24|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|**LTE Server Output Name: StatusCZC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|Information provided by the CZC mainly for visualisation & monitoring e.g. on an end-user HMI (e.g. room<br>unit)|
|**DPT:**|Name|Name|DPTStatusRCC|DPTStatusRCC|DPTStatusRCC|DPTStatusRCC|DPTStatusRCC|DPT ID|DPT ID|DPT ID|21.105|21.105|21.105|21.105|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|B8|B8|B8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|- Fault<br>- reserved|- Fault<br>- reserved|- Fault<br>- reserved|- Fault<br>- reserved|CZC has a failure<br>reserved for future attributes|CZC has a failure<br>reserved for future attributes|CZC has a failure<br>reserved for future attributes|CZC has a failure<br>reserved for future attributes|CZC has a failure<br>reserved for future attributes|CZC has a failure<br>reserved for future attributes|CZC has a failure<br>reserved for future attributes|M|M|true/false|true/false|true/false|true/false|bool|bool|bool|bool|Y|false|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|Apartment.Room.Subzone<br>Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>52|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|<br>||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 4.2.4.3 Output Fault Standard Mode

DP Name: Fault Abbr.: -- Mandatory
FB Name: CZC Can be internal
**Description**
Reports a failure in the CZC, mainly used for visualisation.
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
false
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: -- Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
###### LTE-HEE Mode

 Not applicable.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 116 f 156

|DP Name:|Col2|Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|Reports a failure in the CZC, mainly used for visualisation.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||false|false|false|false|false|false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|--|--|--|--|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 4.2.4.4 Output TempRoomSetpCoolAct Standard Mode

DP Name: TempRoomSetpCoolAct Abbr.: -- Mandatory
FB Name: CZC Can be internal
**Description**
Actual room temperature setpoint of the cooling zone.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 0.2 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 117 f 156

|DP Name:|Col2|TempRoomSetpCoolAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.2 K|0.2 K|0.2 K|0.2 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **HZC** **LTE Server Output Name: TempRoomSetpCoolAct** Mandatory

Optional
**Description:**
Actual room temperature setpoint of the cooling zone.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp Temperature setpoint value M full range °C 0.2 cs
Status bitset

- OutOfService Void value: setpoint not available M true/false bool Y true

- Overridden Setpoint overridden true / false O true/false bool Y true

- all other flags not supported
Command (write only) bitset

- Override & Override and release setpoint O
Release

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 224 (CZC) Property ID: 53
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override
value for room temperature control.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 118 f 156

|FB: HZC|Col2|LTE Server Output Name: TempRoomSetpCoolAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**HZC**|**FB:**<br>**HZC**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|**LTE Server Output Name: TempRoomSetpCoolAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|Actual room temperature setpoint of the cooling zone.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Temperature setpoint value<br>Void value: setpoint not available<br>Setpoint overridden true / false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Temperature setpoint value<br>Void value: setpoint not available<br>Setpoint overridden true / false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Temperature setpoint value<br>Void value: setpoint not available<br>Setpoint overridden true / false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Temperature setpoint value<br>Void value: setpoint not available<br>Setpoint overridden true / false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Temperature setpoint value<br>Void value: setpoint not available<br>Setpoint overridden true / false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Temperature setpoint value<br>Void value: setpoint not available<br>Setpoint overridden true / false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Temperature setpoint value<br>Void value: setpoint not available<br>Setpoint overridden true / false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Temperature setpoint value<br>Void value: setpoint not available<br>Setpoint overridden true / false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|M <br>M <br>O <br>O <br>NA|M <br>M <br>O <br>O <br>NA|full range<br>true/false<br>true/false|full range<br>true/false<br>true/false|full range<br>true/false<br>true/false|°C<br>bitset<br>bool<br>bool<br>bitset|°C<br>bitset<br>bool<br>bool<br>bitset|°C<br>bitset<br>bool<br>bool<br>bitset|0.2<br>Y <br>Y|cs<br>true<br>true|cs<br>true<br>true|cs<br>true<br>true|cs<br>true<br>true|cs<br>true<br>true|cs<br>true<br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment.Room.Subzone<br> Broadcast<br>Configurable|Apartment.Room.Subzone<br> Broadcast<br>Configurable|Apartment.Room.Subzone<br> Broadcast<br>Configurable|Apartment.Room.Subzone<br> Broadcast<br>Configurable|Apartment.Room.Subzone<br> Broadcast<br>Configurable|Apartment.Room.Subzone<br> Broadcast<br>Configurable|Apartment.Room.Subzone<br> Broadcast<br>Configurable|Apartment.Room.Subzone<br> Broadcast<br>Configurable|Apartment.Room.Subzone<br> Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|<br> <br>IO Type(ID):<br>224 (CZC)<br>Property ID:<br>53|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|MinRepTime:<br>10 sec<br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|~~1)~~ Write access is optional; for Override / Release function only. If ‘Overridden’ the CZC uses the override<br>value for room temperature control.|


-----

###### 4.2.4.5 Output: HVACModeAct Standard Mode

DP Name: HVACModeAct Abbr.: --- Mandatory
FB Name: CZC Can be internal
**Description**
This output contains the actual HVAC Mode of the Cold Water Distribution Segment.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
1..4  [1]) -- cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: Min repetition period: 10sec
Cyclic Period: 15min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus (only for output):
**Exception Handling**
--**Special Features**
1) value 0=‘Auto’ is not allowed

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 119 f 156

|DP Name:|Col2|HVACModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|Col29|---|Col31|Col32|Mandatory|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|This output contains the actual HVAC Mode of the Cold Water Distribution Segment.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||1..4~~1~~)|1..4~~1~~)|--|--|--|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|10sec|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|15min|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|**Special Features**<br>|
|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|~~1~~) value 0=‘Auto’ is not allowed|


-----

###### LTE-HEE Mode

**FB:** **CZC** **LTE Server Output Name: HVACModeAct** Mandatory

Optional
**Description:**
Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the
CZC).
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Range Unit COV Default
HVACMode Actual HVAC Mode M [1..4] [1)] enum. Y cs
Status bitset

- Overridden HVAC mode overridden true / O true/false bool Y true
false

- all other flags not supported
Command (write only)

- Override & Override and release setpoint O
Release

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 224 (HZC) Property ID: 54
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write [2)]
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) value 0 = ‘Auto’ is not allowed
2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override
value for room temperature control

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 120 f 156

|FB: CZC|Col2|LTE Server Output Name: HVACModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|**LTE Server Output Name: HVACModeAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|Actual HVAC Mode of the cooling zone (which may also depend on internal optimiser functions in the<br>CZC).|
|**DPT:**|Name|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|201.100|201.100|201.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range <br>|Range <br>|Range <br>|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|HVACMode<br>Status<br>- Overridden<br>- all other flags<br>Command<br>- Override &<br>Release<br>- all other<br>commands|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|Actual HVAC Mode<br>HVAC mode overridden true /<br>false<br>not supported<br>(write only)<br>Override and release setpoint<br>not supported|M <br>O <br>O <br>NA|M <br>O <br>O <br>NA|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|[1..4]~~1)~~ <br>true/false|enum.<br>bitset<br>bool|enum.<br>bitset<br>bool|enum.<br>bitset<br>bool|Y <br>Y|cs<br>true|cs<br>true|cs<br>true|cs<br>true|cs<br>true|cs<br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>224(HZC) <br>Property ID:<br>54|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|Read only<br>Read/Write<br> 2)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|~~1)~~ value 0 = ‘Auto’ is not allowed<br>2) write access is optional; for Override / Release function only: if ‘Overridden’ the CZC uses the override<br>value for room temperature control|


-----

###### 4.2.4.6 Output TempFlowWaterCZC Standard Mode

DP Name: TempFlowWaterCZC Abbr.: -- Mandatory
FB Name: CZC Can be internal
**Description**
Actual flow temperature of the Cold Water Distribution Segment.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Output
this  M this  1
Spontaneous COV: ∆-Value: 0.5 K Min repetition period: 10s
Cyclic Period: 15 Min
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 121 f 156

|DP Name:|Col2|TempFlowWaterCZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|--|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|Actual flow temperature of the Cold Water Distribution Segment.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||∆-Value:|∆-Value:|∆-Value:|∆-Value:|∆-Value:|0.5 K|0.5 K|0.5 K|0.5 K|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|10s|10s|10s|10s|10s|10s|10s|10s|10s|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|15 Min|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CZC** **LTE Server Output Name: TempFlowWaterCZC** Mandatory

Optional
**Description:**
Actual flow temperature of the cold water zone.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit COV Default
Temp Cold water flow temperature M full range °C 0.5 cs
Status bitset

- Fault Sensor failure true / false M true/false bool Y false

- InAlarm Sensor value alarm true /false O true/false bool Y false

- AlarmUnAck Alarm acknowledgement status O ack/unack bool Y unack
ack / unack

- all other flags not supported
Command (write only)

- AlarmAck Alarm acknowledge O

- all other not supported NA
commands

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 224 (CZC) Property ID: 55
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) write access is optional; for AlarmAck function only

###### 4.2.4.7 Input signal: StatusCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

 This optional (difference to reference) signal is described in the Functional Block CFDM. For further info please refer to clause 3.2.4.10.

 4.2.4.8 Input signal: ForceSignCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

 This signal is described in the Functional Block CFDM. For further info please refer to clause 3.2.4.11.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 122 f 156

|FB: CZC|Col2|LTE Server Output Name: TempFlowWaterCZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|**LTE Server Output Name: TempFlowWaterCZC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|Actual flow temperature of the cold water zone.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|COV|Default|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Temp<br>Status<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- AlarmAck<br>- all other<br>commands|Cold water flow temperature<br>Sensor failure true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status<br>ack / unack<br>not supported<br>(write only)<br>Alarm acknowledge<br>not supported|Cold water flow temperature<br>Sensor failure true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status<br>ack / unack<br>not supported<br>(write only)<br>Alarm acknowledge<br>not supported|Cold water flow temperature<br>Sensor failure true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status<br>ack / unack<br>not supported<br>(write only)<br>Alarm acknowledge<br>not supported|Cold water flow temperature<br>Sensor failure true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status<br>ack / unack<br>not supported<br>(write only)<br>Alarm acknowledge<br>not supported|Cold water flow temperature<br>Sensor failure true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status<br>ack / unack<br>not supported<br>(write only)<br>Alarm acknowledge<br>not supported|Cold water flow temperature<br>Sensor failure true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status<br>ack / unack<br>not supported<br>(write only)<br>Alarm acknowledge<br>not supported|Cold water flow temperature<br>Sensor failure true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status<br>ack / unack<br>not supported<br>(write only)<br>Alarm acknowledge<br>not supported|Cold water flow temperature<br>Sensor failure true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status<br>ack / unack<br>not supported<br>(write only)<br>Alarm acknowledge<br>not supported|M <br>M <br>O <br>O <br>O <br>NA|M <br>M <br>O <br>O <br>O <br>NA|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>ack/unack|°C<br>bitset<br>bool<br>bool<br>bool|°C<br>bitset<br>bool<br>bool<br>bool|°C<br>bitset<br>bool<br>bool<br>bool|0.5<br>Y <br>Y <br>Y|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|cs<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|Apartment.Room.Subzone<br> Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|<br> <br>IO Type(ID): <br>224(CZC) <br>Property ID:<br>55|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|MinRepTime: <br>10 sec <br>Heartbeat:<br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|~~1)~~ write access is optional; for AlarmAck function only|


-----

###### 4.2.4.9 Input signal: LockSignCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

 This signal is described in the Functional Block CFDM. For further info please refer to clause 3.2.4.12.

 4.2.4.10 Input signal: ForceSignCFDM Standard Mode

 Not applicable.

 LTE-HEE Mode

 This signal is described in the Functional Block CFDM. For further info please refer to clause 3.2.4.13.

 4.2.4.11 Input signal: LockSignCFDM Standard Mode

 Not applicable.

 LTE-HEE Mode

 This signal is described in the Functional Block CFDM. For further info please refer to clause 3.2.4.14.

 4.2.4.12 Input signal: TempFlowWater Standard Mode 

DP Name: TempFlowWater Abbr.: -- Mandatory
FB Name: CZC Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 123 f 156

|DP Name:|Col2|TempFlowWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CZC** **LTE Client Input Name:** **TempFlowWater** Mandatory

Optional
**Description:**
This process signal from a flow temperature sensor contains the common chilled water flow temperature
of the Cold Water Distribution Segment  may be used in the CZC for a company specific control
algorithm (Dew point compensation).
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempFlowWater Temperature value M °C cs
Status M bitset

- OutOfService Void sensor value true / false M bool false

- Fault Sensor failure true / false M bool false

- Overridden Sensor value overridden true / false O bool false

- InAlarm Sensor value alarm true /false O bool false

- AlarmUnAck Alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 324 (FWTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The CZC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 124 f 156

|FB: CZC|Col2|LTE Client Input Name: TempFlowWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|**LTE Client Input Name:**<br>**TempFlowWater**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|This process signal from a flow temperature sensor contains the common chilled water flow temperature<br>of the Cold Water Distribution Segment may be used in the CZC for a company specific control<br>algorithm(Dew point compensation).|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|TempFlowWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- allother flags|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>324(FWTS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 4.2.4.13 Input signal: TempReturnWater Standard Mode

DP Name: TempReturnWater Abbr.: -- Mandatory
FB Name: CZC Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 125 f 156

|DP Name:|Col2|TempReturnWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CZC** **LTE Client Input Name:** **TempReturnWater** Mandatory

Optional
**Description:**
This process signal from a temperature sensor contains the common return water temperature of the
Cold Water Distribution Segment  may be used in the CZC for optimised zone control.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempReturnWater Temperature value M °C cs
Status M bitset

- OutOfService Void sensor value true / false M bool false

- Fault Sensor failure true / false M bool false

- Overridden Sensor value overridden true / false O bool false

- InAlarm Sensor value alarm true /false O bool false

- AlarmUnAck Alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific ProdSegmC 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 325 (RNWTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The CZC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 126 f 156

|FB: CZC|Col2|LTE Client Input Name: TempReturnWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|**LTE Client Input Name:**<br>**TempReturnWater**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|This process signal from a temperature sensor contains the common return water temperature of the<br>Cold Water Distribution Segment may be used in the CZC for optimised zone control.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempReturnWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempReturnWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempReturnWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempReturnWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempReturnWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempReturnWater<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|ProdSegmC<br> Broadcast <br>Configurable|ProdSegmC<br> Broadcast <br>Configurable|ProdSegmC<br> Broadcast <br>Configurable|ProdSegmC<br> Broadcast <br>Configurable|ProdSegmC<br> Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>325 (RNWTS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 4.2.4.14 Input signal: HVACModeEff Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CZC** **LTE Client Input Name:** **HVACModeEff** Mandatory [1])
Optional
**Description:**
This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone
controller.
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Unit Default
HVACMode Actual HVAC Mode, range [1..4] [2)] M enum. cs
STATUS Can be ignored by the CZC NA
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
1) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or
{TempRoomSetpCoolEff}
2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 127 f 156

|FB: CZC|Col2|Col3|LTE Client Input Name: HVACModeEff|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Client Input Name:**<br>**HVACModeEff**|**LTE Client Input Name:**<br>**HVACModeEff**|**LTE Client Input Name:**<br>**HVACModeEff**|**LTE Client Input Name:**<br>**HVACModeEff**|**LTE Client Input Name:**<br>**HVACModeEff**|**LTE Client Input Name:**<br>**HVACModeEff**|**LTE Client Input Name:**<br>**HVACModeEff**|**LTE Client Input Name:**<br>**HVACModeEff**|**LTE Client Input Name:**<br>**HVACModeEff**|**LTE Client Input Name:**<br>**HVACModeEff**|**LTE Client Input Name:**<br>**HVACModeEff**|**LTE Client Input Name:**<br>**HVACModeEff**|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|This input is provided by the RSMHD and defines the actual HVAC operating mode of the cooling zone<br>controller.|
|**DPT:**|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|DPT ID|201.100|201.100|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|Sup.|Unit|Default|Default|Default|Default|
|HVACMode<br>STATUS|HVACMode<br>STATUS|HVACMode<br>STATUS|HVACMode<br>STATUS|HVACMode<br>STATUS|HVACMode<br>STATUS|Actual HVAC Mode, range [1..4]~~2)~~ <br>Can be ignored by the CZC|Actual HVAC Mode, range [1..4]~~2)~~ <br>Can be ignored by the CZC|Actual HVAC Mode, range [1..4]~~2)~~ <br>Can be ignored by the CZC|Actual HVAC Mode, range [1..4]~~2)~~ <br>Can be ignored by the CZC|Actual HVAC Mode, range [1..4]~~2)~~ <br>Can be ignored by the CZC|Actual HVAC Mode, range [1..4]~~2)~~ <br>Can be ignored by the CZC|Actual HVAC Mode, range [1..4]~~2)~~ <br>Can be ignored by the CZC|Actual HVAC Mode, range [1..4]~~2)~~ <br>Can be ignored by the CZC|M <br>NA|enum.|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) value 0=‘Auto’ is not allowed  to be ignored by the CZC  use default value|


-----

###### 4.2.4.15 Input signal: TempRoomSetpSetCoolEff [4] Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CZC** **LTE Client Input Name:** **TempRoomSetpSetCoolEff [4]** Mandatory [1])
Optional
**Description:**
This input is provided by the RSMHD and contains the four effective (after corrections) cooling room
temperature setpoints, which are valid for the controller.
**DPT:** Name DPT_TempRoomSetpSet[4] DPT ID 213.100 Datatype format V16V16V16V16
Field Description Sup. Unit Default
TempSetpComf Comfort setpoint cooling M °C cs
TempSetpStdby Standby setpoint cooling O °C cs
TempSetpEco Economy setpoint cooling M °C cs
TempSetpBProt Building protection setpoint cooling M °C cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 54
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
1) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or
{TempRoomSetpCoolEff}

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 128 f 156

|FB: CZC|Col2|LTE Client Input Name: TempRoomSetpSetCoolEff [4]|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|**LTE Client Input Name:**<br>**TempRoomSetpSetCoolEff [4]**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|This input is provided by the RSMHD and contains the four effective (after corrections) cooling room<br>temperature setpoints, which are valid for the controller.|
|**DPT:**|Name|Name|DPTTempRoomSetpSet[4]|DPTTempRoomSetpSet[4]|DPTTempRoomSetpSet[4]|DPTTempRoomSetpSet[4]|DPT ID|DPT ID|DPT ID|213.100|213.100|Datatype format|Datatype format|Datatype format|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|V16V16V16V16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|TempSetpComf<br>TempSetpStdby<br>TempSetpEco<br>TempSetpBProt|Comfort setpoint cooling<br>Standby setpoint cooling<br>Economy setpoint cooling<br>Building protection setpoint cooling|Comfort setpoint cooling<br>Standby setpoint cooling<br>Economy setpoint cooling<br>Building protection setpoint cooling|Comfort setpoint cooling<br>Standby setpoint cooling<br>Economy setpoint cooling<br>Building protection setpoint cooling|Comfort setpoint cooling<br>Standby setpoint cooling<br>Economy setpoint cooling<br>Building protection setpoint cooling|Comfort setpoint cooling<br>Standby setpoint cooling<br>Economy setpoint cooling<br>Building protection setpoint cooling|Comfort setpoint cooling<br>Standby setpoint cooling<br>Economy setpoint cooling<br>Building protection setpoint cooling|Comfort setpoint cooling<br>Standby setpoint cooling<br>Economy setpoint cooling<br>Building protection setpoint cooling|Comfort setpoint cooling<br>Standby setpoint cooling<br>Economy setpoint cooling<br>Building protection setpoint cooling|M <br>O <br>M <br>M|°C<br>°C<br>°C<br>°C|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|cs<br>cs<br>cs<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>54|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|


-----

###### 4.2.4.16 Input signal: HVACModeEffNext Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CZC** **LTE Client Input Name:** **HVACModeEffNext** Mandatory

Optional 1)

**Description:**
This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.
If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser
≠ ‘Auto’).
This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.
**DPT:** Name DPT_HVACModeNext DPT ID 206.100 Datatype format U16N8
Field Description Sup. Unit Default
DelayTime Time to next HVAC mode in minutes M min 0
0 = no next HVAC Mode available [2) ]

HVACMode Next HVAC Mode, range [1..4] M enum. cs
and [0] = Mode Undefined [2) ]

**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 52
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
1) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or
{TempRoomSetpCoolEff}
2) encoding of special conditions, see table below
###### Interpretation of Time and HVACMode fields

Time HVACMode

the content of the datapoint is void / undefined
= 0 (Undefined) = 0 (Undefined)
######  no next HVAC Mode available for an undefined time period

defined and valid next HVACMode but the delay time is undefined
(unknown)

= 0 (Undefined) = {1..4}

######  in case of manually selected HVACModeUser ≠ ‘Auto’ 
(i.e. next HVACMode = current HVACModeEff)

undefined (unknown) HVACMode during a defined delay time

- 0 = 0 (Undefined)  in practice this combination is useless and is interpreted like
Time=0 / HVACMode=0 (default value)

- 0 = {1..4} defined and valid HVACMode and delay time

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 129 f 156

|FB: CZC|Col2|Col3|LTE Client Input Name: HVACModeEffNext|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Client Input Name:**<br>**HVACModeEffNext**|**LTE Client Input Name:**<br>**HVACModeEffNext**|**LTE Client Input Name:**<br>**HVACModeEffNext**|**LTE Client Input Name:**<br>**HVACModeEffNext**|**LTE Client Input Name:**<br>**HVACModeEffNext**|**LTE Client Input Name:**<br>**HVACModeEffNext**|**LTE Client Input Name:**<br>**HVACModeEffNext**|**LTE Client Input Name:**<br>**HVACModeEffNext**|**LTE Client Input Name:**<br>**HVACModeEffNext**|**LTE Client Input Name:**<br>**HVACModeEffNext**|**LTE Client Input Name:**<br>**HVACModeEffNext**|**LTE Client Input Name:**<br>**HVACModeEffNext**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|This input is provided by the RSMHD and defines the next HVAC operating mode and the delay time to it.<br>If the next mode is not available the time is set to zero (e.g. in case of manually selected HVACModeUser<br>≠ ‘Auto’).<br>This information is used by the CZC for local optimiser functions, e.g. start/stop optimisation.|
|**DPT:**|Name|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPT ID|DPT ID|DPT ID|206.100|206.100|Datatype format|Datatype format|Datatype format|U16N8|U16N8|U16N8|U16N8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|
|DelayTime<br>HVACMode|DelayTime<br>HVACMode|DelayTime<br>HVACMode|DelayTime<br>HVACMode|DelayTime<br>HVACMode|DelayTime<br>HVACMode|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|Time to next HVAC mode in minutes<br>0 = no next HVAC Mode available2) <br>Next HVAC Mode, range [1..4]<br>and [0] = Mode Undefined 2)|M <br>M|min<br>enum.|0 <br>cs|0 <br>cs|0 <br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment . Room . SubZone<br> Broadcast<br>Configurable|Apartment . Room . SubZone<br> Broadcast<br>Configurable|Apartment . Room . SubZone<br> Broadcast<br>Configurable|Apartment . Room . SubZone<br> Broadcast<br>Configurable|Apartment . Room . SubZone<br> Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>100 (RSMHD)<br>Property ID:<br>52|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value|**Value after Power-up: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|~~1)~~ Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}<br>2) encoding of special conditions, see table below|

|Time|HVACMode|Col3|
|---|---|---|
|= 0 (Undefined)|= 0 (Undefined)|the content of the datapoint is void / undefined<br> no next HVAC Mode available for an undefined time period|
|= 0 (Undefined)|= {1..4}|defined and valid next HVACMode but the delay time is undefined<br>(unknown)<br> in case of manually selected HVACModeUser ≠ ‘Auto’<br> (i.e. next HVACMode =  current HVACModeEff)|
|> 0|= 0 (Undefined)|undefined (unknown) HVACMode during a defined delay time<br> in practice this combination is useless and is interpreted like<br>      Time=0 / HVACMode=0(default value)|
|> 0|= {1..4}|defined and valid HVACMode and delay time|


-----

###### 4.2.4.17 Input signal: TempRoomSetpCoolEff Standard Mode 

DP Name: TempRoomSetpCoolEff Abbr.: -- Mandatory
FB Name: CZC Can be internal
**Description**
see LTE-HEE mode
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 130 f 156

|DP Name:|Col2|TempRoomSetpCoolEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|see LTE-HEE mode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CZC** **LTE Client Input Name:** **TempRoomSetpCoolEff** Mandatory [1)]

Optional
**Description:**
This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which
is valid for the controller. This information is used for simple applications.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature Room temperature setpoint value M °C cs
Status M bitset

- OutOfService Void setpoint value M bool false

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 100 (RSMHD) Property ID: 56
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific
behaviour
**Special Features:**
1) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or
{TempRoomSetpCoolEff}

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 131 f 156

|FB: CZC|Col2|LTE Client Input Name: TempRoomSetpCoolEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|1)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|**LTE Client Input Name:**<br>**TempRoomSetpCoolEff**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|This input is provided by the RSMTD and defines the effective (after corrections) cooling setpoint, which<br>is valid for the controller. This information is used for simple applications.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- OutOfService<br>- all other flags|Temperature<br>Status<br>- OutOfService<br>- all other flags|Temperature<br>Status<br>- OutOfService<br>- all other flags|Temperature<br>Status<br>- OutOfService<br>- all other flags|Temperature<br>Status<br>- OutOfService<br>- all other flags|Temperature<br>Status<br>- OutOfService<br>- all other flags|Room temperature setpoint value<br>Void setpoint value<br>not supported|Room temperature setpoint value<br>Void setpoint value<br>not supported|Room temperature setpoint value<br>Void setpoint value<br>not supported|Room temperature setpoint value<br>Void setpoint value<br>not supported|Room temperature setpoint value<br>Void setpoint value<br>not supported|Room temperature setpoint value<br>Void setpoint value<br>not supported|Room temperature setpoint value<br>Void setpoint value<br>not supported|Room temperature setpoint value<br>Void setpoint value<br>not supported|M <br>M <br>M <br>NA|°C<br>bitset<br>bool<br>bool|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|<br> <br>IO Type(ID): <br>100 (RSMHD) <br>Property ID:<br>56|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|<br> <br>Read Wildcard / Resp Sniffer on Binding Group: --|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|<br>   <br>In case of missing input data (timeout) or value ‘OutOfService’ the CZC will have a company specific<br>behaviour|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|~~1~~) Either implementation of {HVACModeEff + TempRoomSetpSetCoolEff [4] (+ HVACModeEffNext)} or<br>{TempRoomSetpCoolEff}|


-----

###### 4.2.4.18 Input signal: HVACModeOptim Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CZC** **LTE Client Input Name:** **HVACModeOptim** Mandatory

Optional
**Description:**
This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating
mode for the cooling zone.
**DPT:** Name DPT_HVACMode_Z DPT ID 201.100 Datatype format N8Z8
Field Description Sup. Unit Default
HVACMode Optimised HVAC Mode, range [1..4] or 0 [1)] M enum. 0
Status M bitset

- OutOfService Void value  no optimised HVAC Mode available M bool true

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 115 (HVACOPT) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’  no optimiser active, CZC uses HVACModeEff
1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the
CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode
instead if HVACModeOptim is ≠ ‘Auto

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 132 f 156

|FB: CZC|Col2|Col3|LTE Client Input Name: HVACModeOptim|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Client Input Name:**<br>**HVACModeOptim**|**LTE Client Input Name:**<br>**HVACModeOptim**|**LTE Client Input Name:**<br>**HVACModeOptim**|**LTE Client Input Name:**<br>**HVACModeOptim**|**LTE Client Input Name:**<br>**HVACModeOptim**|**LTE Client Input Name:**<br>**HVACModeOptim**|**LTE Client Input Name:**<br>**HVACModeOptim**|**LTE Client Input Name:**<br>**HVACModeOptim**|**LTE Client Input Name:**<br>**HVACModeOptim**|**LTE Client Input Name:**<br>**HVACModeOptim**|**LTE Client Input Name:**<br>**HVACModeOptim**|**LTE Client Input Name:**<br>**HVACModeOptim**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
