|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|This input can be provided by an external HVAC Optimiser and defines the optimised HVAC operating<br>mode for the cooling zone.|
|**DPT:**|Name|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPTHVACModeZ|DPT ID|DPT ID|DPT ID|201.100|201.100|Datatype format|Datatype format|Datatype format|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|N8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|_<br><br>Description <br>|Sup.|Unit|Default|Default|Default|Default|Default|
|HVACMode<br>Status<br>- OutOfService<br>- all other flags|HVACMode<br>Status<br>- OutOfService<br>- all other flags|HVACMode<br>Status<br>- OutOfService<br>- all other flags|HVACMode<br>Status<br>- OutOfService<br>- all other flags|HVACMode<br>Status<br>- OutOfService<br>- all other flags|HVACMode<br>Status<br>- OutOfService<br>- all other flags|Optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>Void value no optimised HVAC Mode available<br>not supported|Optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>Void value no optimised HVAC Mode available<br>not supported|Optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>Void value no optimised HVAC Mode available<br>not supported|Optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>Void value no optimised HVAC Mode available<br>not supported|Optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>Void value no optimised HVAC Mode available<br>not supported|Optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>Void value no optimised HVAC Mode available<br>not supported|Optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>Void value no optimised HVAC Mode available<br>not supported|Optimised HVAC Mode, range [1..4] or 0~~1)~~ <br>Void value no optimised HVAC Mode available<br>not supported|M <br>M <br>M <br>NA|enum.<br>bitset<br>bool<br>bool|0 <br>true|0 <br>true|0 <br>true|0 <br>true|0 <br>true|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|Apartment . Room . SubZone<br> Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>115 (HVACOPT) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|1) HVACMode 0= ‘Auto’ or Status ‘OutOfService’ no optimiser active, CZC uses HVACModeEff<br>   1..4: IMPORTANT: if this signal is supported by the CZC and received from the HVAC Optimiser, the<br>CZC will ignore the signal HVACModeEff from the RSMHD and use the optimised HVAC Mode<br>instead if HVACModeOptim is ≠ ‘Auto|


-----

###### 4.2.4.19 Input signal: TempRoomSetpOptimCoolShift Standard Mode

DP Name: TempRoomSetpOptimCoolShift Abbr.: --- Mandatory
FB Name: CZC Can be internal
**Description**
This optional input signal from an external HVAC Optimiser contains a correction value to the actual room
temperature setpoint.
**Datapoint Type**
DPT_Name: DPT_Value_Tempd
DPT Format: F16 DPT_ID: 9.002
Field Description Supp. Range Unit Default
full range K 0
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 133 f 156

|DP Name:|Col2|TempRoomSetpOptimCoolShift|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|Col26|---|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||||full range|full range|K|K|K|K|0|0|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31min|31min|31min|31min|31min|31min|31min|31min|31min|31min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||||
||||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CZC** **LTE Client** **TempRoomSetpOptimCoolShift** Mandatory
**Input Name:** Optional

**Description:**
This optional input signal from an external HVAC Optimiser contains a correction value to the actual room
temperature setpoint.
**DPT:** Name DPT_TempHVACRel_Z DPT ID 205.101 Datatype format V16Z8
Field Description Sup. Unit Default
Temperature Room temperature setpoint shift value M K 0
Status M bitset

- all flags not supported, can be ignored NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . SubZone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 115 (HVACOPT) Property ID: 55
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 134 f 156

|FB: CZC|Col2|LTE Client TempRoomSetpOptimCoolShift<br>Input Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|**LTE Client**<br>**Input Name:**<br>**TempRoomSetpOptimCoolShift**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|This optional input signal from an external HVAC Optimiser contains a correction value to the actual room<br>temperature setpoint.|
|**DPT:**|Name|Name|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPTTempHVACRelZ|DPT ID|DPT ID|DPT ID|205.101|205.101|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|Temperature<br>Status<br>- all flags|Room temperature setpoint shift value<br>not supported, can be ignored|Room temperature setpoint shift value<br>not supported, can be ignored|Room temperature setpoint shift value<br>not supported, can be ignored|Room temperature setpoint shift value<br>not supported, can be ignored|Room temperature setpoint shift value<br>not supported, can be ignored|Room temperature setpoint shift value<br>not supported, can be ignored|Room temperature setpoint shift value<br>not supported, can be ignored|Room temperature setpoint shift value<br>not supported, can be ignored|M <br>M <br>NA|K <br>bitset<br>bool|0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment . Room . SubZone<br> Broadcast<br>Configurable|Apartment . Room . SubZone<br> Broadcast<br>Configurable|Apartment . Room . SubZone<br> Broadcast<br>Configurable|Apartment . Room . SubZone<br> Broadcast<br>Configurable|Apartment . Room . SubZone<br> Broadcast<br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|<br> <br>IO Type(ID):<br>115 (HVACOPT)<br>Property ID:<br>55|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|Timeout:<br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|<br>   <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 4.2.4.20 Input signal: TempRoom Standard Mode 

DP Name: TempRoom Abbr.: -- Mandatory
FB Name: CZC Can be internal
**Description**
Current room temperature value.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full range °C cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 135 f 156

|DP Name:|Col2|TempRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|Current room temperature value.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|°C|°C|°C|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CZC** **LTE Client Input Name:** **TempRoom** Mandatory

Optional
**Description:**
This process signal from a room temperature sensor RTS contains the current room temperature.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Unit Default
TempRoom Room temperature value M °C cs
Status M bitset

- OutOfService Void sensor value true / false M bool false

- Fault Sensor failure true / false M bool false

- Overridden Sensor value overridden true / false O bool false

- InAlarm Sensor value alarm true /false O bool false

- AlarmUnAck Alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment . Room . Subzone 1.1.1
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 321 (RTS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The CZC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
--
###### 4.2.4.21 Input signal: TempOutside Standard Mode & LTE-HEE Mode

 This signal is described in the Functional Block CRC. For further info please refer to clause 2.4.4.8.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 136 f 156

|FB: CZC|Col2|LTE Client Input Name: TempRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|**LTE Client Input Name:**<br>**TempRoom**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|This process signal from a room temperature sensor RTS contains the current room temperature.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|DPT ID|DPT ID|205.100|205.100|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|TempRoom<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|Room temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Room temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Room temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Room temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Room temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Room temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Room temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Room temperature value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|°C<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|Apartment . Room . Subzone<br> Broadcast <br>Configurable|Apartment . Room . Subzone<br> Broadcast <br>Configurable|Apartment . Room . Subzone<br> Broadcast <br>Configurable|Apartment . Room . Subzone<br> Broadcast <br>Configurable|Apartment . Room . Subzone<br> Broadcast <br>Configurable|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|1.1.1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>321(RTS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 4.2.4.22 Input signal: SunIntensity Standard Mode

DP Name: SunIntensity Abbr.: -- Mandatory
FB Name: CZC Can be internal
**Description**
Current sun intensity value.
**Datapoint Type**
DPT_Name: DPT_PowerDensity
DPT Format: U16 DPT_ID: 9.022
Field Description Supp. Range Unit Default
full range W/m[2] cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 137 f 156

|DP Name:|Col2|SunIntensity|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|Current sun intensity value.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|DPTPowerDensity|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|DPTID:|DPTID:|DPTID:|9.022|9.022|9.022|9.022|9.022|9.022|9.022|9.022|9.022|9.022|9.022|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range<br>|<br>Range<br>|Unit<br>|Unit<br>|Unit<br>|Unit<br>|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|W/m~~2~~|W/m~~2~~|W/m~~2~~|W/m~~2~~|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):||||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CZC** **LTE Client Input Name:** **SunIntensity** Mandatory

Optional
**Description:**
This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m[2]

 not to be confused with Light sensor which provides Lux information.
**DPT:** Name DPT_SunIntensity_Z DPT ID 203.102 Datatype format U16Z8
Field Description Sup. Unit Default
SunIntensity Sun intensity value M W/m[2] cs
Status M bitset

- OutOfService Void sensor value true / false M bool false

- Fault Sensor failure true / false M bool false

- Overridden Sensor value overridden true / false O bool false

- InAlarm Sensor value alarm true /false O bool false

- AlarmUnAck Alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 348 (SIS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The CZC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 138 f 156

|FB: CZC|Col2|LTE Client Input Name: SunIntensity|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|**LTE Client Input Name:**<br>**SunIntensity**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|
|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|This process signal from a sun intensity sensor SIS contains the current sun intensity information in W/m~~2~~<br> not to be confused with Light sensor which provides Lux information.|
|**DPT:**|Name|Name|DPTSunIntensityZ|DPTSunIntensityZ|DPTSunIntensityZ|DPTSunIntensityZ|DPT ID|DPT ID|DPT ID|203.102|203.102|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit <br>|Default|Default|Default|Default|Default|
|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|SunIntensity<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|Sun intensity value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Sun intensity value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Sun intensity value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Sun intensity value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Sun intensity value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Sun intensity value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Sun intensity value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Sun intensity value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|W/m~~2~~ <br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|OutsideSensorZone<br> Broadcast <br>Configurable|OutsideSensorZone<br> Broadcast <br>Configurable|OutsideSensorZone<br> Broadcast <br>Configurable|OutsideSensorZone<br> Broadcast <br>Configurable|OutsideSensorZone<br> Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>348 (SIS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|**LTE-Service (polling):** <br>Read – Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 4.2.4.23 Input signal: WindSpeed Standard Mode

DP Name: WindSpeed Abbr.: -- Mandatory
FB Name: CZC Can be internal
**Description**
Current wind speed value.
**Datapoint Type**
DPT_Name: DPT_Value_Wsp
DPT Format: U16 DPT_ID: 9.005
Field Description Supp. Range Unit Default
full range m/s cs
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: -**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 139 f 156

|DP Name:|Col2|WindSpeed|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|--|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|CZC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|Current wind speed value.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|DPTName:|DPTName:|DPTName:|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|DPTValueWsp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|DPTID:|DPTID:|DPTID:|9.005|9.005|9.005|9.005|9.005|9.005|9.005|9.005|9.005|9.005|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full range|full range|m/s|m/s|m/s|cs|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|<br>      <br>**Exception Handling**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### LTE-HEE Mode

**FB:** **CZC** **LTE Client Input Name:** **WindSpeed** Mandatory

Optional
**Description:**
This process signal from a wind speed sensor WSS contains the current wind speed information.
**DPT:** Name DPT_WindSpeed_Z DPT ID 203.101 Datatype format U16Z8
Field Description Sup. Unit Default
WindSpeed Wind speed value M m/s cs
Status M bitset

- OutOfService Void sensor value true / false M bool false

- Fault Sensor failure true / false M bool false

- Overridden Sensor value overridden true / false O bool false

- InAlarm Sensor value alarm true /false O bool false

- AlarmUnAck Alarm acknowledgement status ack / unack O bool unack

- all other flags not supported NA bool
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific OutsideSensorZone 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 347 (WSS) Property ID: 51
**LTE-Service (event):** InfoReport Sniffer on Binding Group: -
InfoReport Timeout: 31 Min

**LTE-Service (polling):**

Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
The CZC will use a company specific default value after power-up or in case of communication failure, if
no sensor data is received.
**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 140 f 156

|FB: CZC|Col2|LTE Client Input Name: WindSpeed|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|**LTE Client Input Name:**<br>**WindSpeed**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|This process signal from a wind speed sensor WSS contains the current wind speed information.|
|**DPT:**|Name|Name|DPTWindSpeedZ|DPTWindSpeedZ|DPTWindSpeedZ|DPTWindSpeedZ|DPT ID|DPT ID|DPT ID|203.101|203.101|Datatype format|Datatype format|Datatype format|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|U16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|_<br><br>Description|Sup.|Unit|Default|Default|Default|Default|Default|
|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|WindSpeed<br>Status<br>- OutOfService<br>- Fault<br>- Overridden<br>- InAlarm<br>- AlarmUnAck<br>- all other flags|Wind speed value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Wind speed value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Wind speed value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Wind speed value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Wind speed value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Wind speed value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Wind speed value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|Wind speed value<br>Void sensor value true / false<br>Sensor failure true / false<br>Sensor value overridden true / false<br>Sensor value alarm true /false<br>Alarm acknowledgement status ack / unack<br>not supported|M <br>M <br>M <br>M <br>O <br>O <br>O <br>NA|m/s<br>bitset<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|OutsideSensorZone<br> Broadcast <br>Configurable|OutsideSensorZone<br> Broadcast <br>Configurable|OutsideSensorZone<br> Broadcast <br>Configurable|OutsideSensorZone<br> Broadcast <br>Configurable|OutsideSensorZone<br> Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>347(WSS) <br>Property ID:<br>51|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|**LTE-Service (event):** <br>InfoReport|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|Timeout: <br>31 Min|
|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|**LTE-Service (polling):** <br>Read– Response|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|<br> <br>Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|<br>   <br>The CZC will use a company specific default value after power-up or in case of communication failure, if<br>no sensor data is received.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 4.2.4.24 Parameter: Apartment

**FB:** **CZC** **Property Name (Server): Apartment** Mandatory

Optional
**Description:**
LTE zone: Apartment number
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Apartment number M 1..126 -- 1
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 224 (CZC) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the
corresponding Room and Subzone is ‘OutOfService’ (common flag)

###### 4.2.4.25 Parameter: Room

**FB:** **CZC** **Property Name (Server): Room** Mandatory

Optional
**Description:**
LTE zone: Room number. parameter used or fixed value ‘*’ (=0)  see remark in clause 4.2
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Room number M 0, 1..63 -- 1
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 224 (CZC) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the
corresponding Room and Subzone is ‘OutOfService’ (common flag)

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 141 f 156

|FB: CZC|Col2|Property Name (Server): Apartment|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|**Property Name (Server): Apartment**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|LTE zone: Apartment number|
|**DPT:**|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Apartment number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Apartment number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Apartment number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Apartment number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Apartment number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Apartment number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Apartment number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..126<br>true/false|1..126<br>true/false|1..126<br>true/false|1..126<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|

|FB: CZC|Col2|Property Name (Server): Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|**Property Name (Server): Room**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|LTE zone: Room number. parameter used or fixed value‘*’ (=0) see remark in clause 4.2|
|**DPT:**|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Room  number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Room  number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Room  number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Room  number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Room  number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Room  number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Room  number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|0, 1..63<br>true/false|0, 1..63<br>true/false|0, 1..63<br>true/false|0, 1..63<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Room and Subzone is ‘OutOfService’(common flag)|


-----

###### 4.2.4.26 Parameter: Subzone

**FB:** **CZC** **Property Name (Server): Subzone** Mandatory

Optional
**Description:**
LTE zone: Subzone number within the Subzone. see remark in clause 4.2
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Subzone number M 0, 1..15 -- 1
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 224 (CZC) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the
corresponding Subzone is ‘OutOfService’ (common flag)

###### 4.2.4.27 Parameter: DistrSegmC

**FB:** **CZC** **Property Name (Server): DistrSegmC** Mandatory

Optional
**Description:**
LTE zoning information Cold Water Distribution Segment.
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Cold Water Distribution Segment M 1..31 -- 1
number

Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 224 (CZC) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CZC DP’s are not LTE communicating if zone is ‘OutOfService’.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 142 f 156

|FB: CZC|Col2|Property Name (Server): Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|**Property Name (Server): Subzone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|LTE zone: Subzone number withinthe Subzone. see remark inclause 4.2|
|**DPT:**|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Subzone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Subzone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Subzone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Subzone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Subzone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Subzone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Subzone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|0, 1..15<br>true/false|0, 1..15<br>true/false|0, 1..15<br>true/false|0, 1..15<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|CZC DP’s are not LTE communicating if zone is ‘OutOfService’. If Apartment is ‘OutOfService’ also the<br>corresponding Subzone is ‘OutOfService’(common flag)|

|FB: CZC|Col2|Property Name (Server): DistrSegmC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|
|**DPT:**|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CZC DP’s are not LTEcommunicating if zone is ‘OutOfService’.|


-----

###### 4.2.4.28 Parameter: OutsideSensorZone

**FB:** **CZC** **Property Name (Server):** **OutsideSensorZone** Mandatory

Optional
**Description:**
LTE zoning number for the link with an Outside Temperature Sensor
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Outside sensor zone number M 1..31 -- 1
Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 224 (CZC) Property ID: 105
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CZC is not using an external outside temperature sensor if zone is ‘OutOfService’

###### 4.2.4.29 Parameter: TempFlowWaterMin

**FB:** **CZC** **Property Name (Server): TempFlowWaterMin** Mandatory

Optional
**Description:**
Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit
because of condensation.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp Temperature value M full range ° C cs
Status bitset

- OutOfService Limitation active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set limitation parameter inactive / O
active

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 224 (CZC) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
Limitation function is activated or deactivated by the ‘OutOfService’ Status

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 143 f 156

|FB: CZC|Col2|Property Name (Server): OutsideSensorZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|**Property Name (Server):**<br>**OutsideSensorZone**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|LTE zoning number for the link with an Outside Temperature Sensor|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Outside sensor zone number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|CZC is not using an external outside temperature sensor if zone is ‘OutOfService’|

|FB: CZC|Col2|Property Name (Server): TempFlowWaterMin|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|**Property Name (Server): TempFlowWaterMin**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|Min flow temperature limitation in the cold water zone. Flow temperature shall not be below this limit<br>because of condensation.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temp<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Temperature value<br>Limitation active /inactive<br>not supported, fixed to ‘0’<br>Set limitation parameter inactive /<br>active<br>not supported|Temperature value<br>Limitation active /inactive<br>not supported, fixed to ‘0’<br>Set limitation parameter inactive /<br>active<br>not supported|Temperature value<br>Limitation active /inactive<br>not supported, fixed to ‘0’<br>Set limitation parameter inactive /<br>active<br>not supported|Temperature value<br>Limitation active /inactive<br>not supported, fixed to ‘0’<br>Set limitation parameter inactive /<br>active<br>not supported|Temperature value<br>Limitation active /inactive<br>not supported, fixed to ‘0’<br>Set limitation parameter inactive /<br>active<br>not supported|Temperature value<br>Limitation active /inactive<br>not supported, fixed to ‘0’<br>Set limitation parameter inactive /<br>active<br>not supported|Temperature value<br>Limitation active /inactive<br>not supported, fixed to ‘0’<br>Set limitation parameter inactive /<br>active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|full range<br>true/false|full range<br>true/false|full range<br>true/false|full range<br>true/false|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|Limitation function is activated or deactivated by the ‘OutOfService’ Status|


-----

###### 4.2.4.30 Diagnostic data: TempFlowWaterSetpCZC

**FB:** **CZC** **Property Name (Server):** **TempFlowWaterSetpCZC** Mandatory

Optional
**Description:**
Actual cold water flow temperature setpoint of the CZC.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp Temperature value M full range ° C cs
Status bitset

- OutOfService  no setpoint (e.g. cooling is off) O true/false false

- Overridden External override of the setpoint O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command Standard Command field enum

- Override & Release Override and release setpoint O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 224 (CZC) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) optional Write access for Override / Release function only

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 144 f 156

|FB: CZC|Col2|Property Name (Server): TempFlowWaterSetpCZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|**Property Name (Server):**<br>**TempFlowWaterSetpCZC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|Actual cold water flow temperature setpoint of the CZC.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- all other flags<br>Command<br>- Override & Release<br>- all other commands|Temperature value<br> no setpoint (e.g. cooling is off)<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|Temperature value<br> no setpoint (e.g. cooling is off)<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|Temperature value<br> no setpoint (e.g. cooling is off)<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|Temperature value<br> no setpoint (e.g. cooling is off)<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|Temperature value<br> no setpoint (e.g. cooling is off)<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|Temperature value<br> no setpoint (e.g. cooling is off)<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|Temperature value<br> no setpoint (e.g. cooling is off)<br>External override of the setpoint<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release setpoint<br>not supported|M <br>O <br>O <br>NA<br>O <br>NA|M <br>O <br>O <br>NA<br>O <br>NA|full range<br>true/false<br>true/false|full range<br>true/false<br>true/false|full range<br>true/false<br>true/false|full range<br>true/false<br>true/false|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|cs<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|~~1)~~ optional Write access for Override / Release function only|


-----

###### 4.2.4.31 Diagnostic data: TempRoomAct

**FB:** **CZC** **Property Name (Server):** **TempRoomAct** Mandatory

Optional
**Description:**
Actual room temperature value used by the CZC for room temperature control loop. This is the local
image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service
functions.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp Temperature value M full range ° C cs
Status bitset

- OutOfService TempRoomAct is not available O true/false false

- Overridden Override of the temperature value O true/false false

- Fault Temperature corrupted, sensor failure M true/false false

- InAlarm Critical limit is reached O true/false false

- AlarmUnAck Alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command Standard Command field enum

- Override & Release Override and release temperature O
value

- AlarmAck Alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 224 (CZC) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) optional Write access for Alarm acknowledgement only

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 145 f 156

|FB: CZC|Col2|Property Name (Server): TempRoomAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|**Property Name (Server):**<br>**TempRoomAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|Actual room temperature value used by the CZC for room temperature control loop. This is the local<br>image of the TempRoom input or of a hard wired sensor which may be overridden by a tool for service<br>functions.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- all other commands|Temperature value<br>TempRoomAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|Temperature value<br>TempRoomAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|Temperature value<br>TempRoomAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|Temperature value<br>TempRoomAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|Temperature value<br>TempRoomAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|Temperature value<br>TempRoomAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|Temperature value<br>TempRoomAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|cs<br>false<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|


-----

###### 4.2.4.32 Diagnostic data: TempOutsideAct

**FB:** **CZC** **Property Name (Server):** **TempOutsideAct** Mandatory

Optional
**Description:**
Actual outside temperature value may be used by the CZC for room temperature control. This is the local
image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service
functions.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit Default
Temp Temperature value M full range ° C cs
Status bitset

- OutOfService TempOutsideAct is not available O true/false cs

- Overridden Override of the temperature value O true/false false

- Fault Temperature corrupted, sensor failure M true/false false

- InAlarm Critical limit is reached O true/false false

- AlarmUnAck Alarm acknowledgement status O ack/unack unack

- all other flags not supported, fixed to ‘0’ NA
Command Standard Command field enum

- Override & Release Override and release temperature O
value

- AlarmAck Alarm acknowledge O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 224 (CZC) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write [1)]
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
1) optional Write access for Alarm acknowledgement only

###### 4.2.4.33 Diagnostic data: Fault

**FB:** **CZC** **Property Name (Server):** **Fault** Mandatory

Optional
**Description:**
Some error in the CZC
**DPT:** Name DPT_Bool DPT ID 1.002 Datatype format B1
Field Description Sup. Range Unit Default
true/false bool false
**Communication:**

**DP Address:** IO Type(ID): 224 (CZC) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 146 f 156

|FB: CZC|Col2|Property Name (Server): TempOutsideAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|**Property Name (Server):**<br>**TempOutsideAct**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|Actual outside temperature value may be used by the CZC for room temperature control. This is the local<br>image of the TempOutside input or a hard-wired sensor which may be overridden by a tool for service<br>functions.|
|**DPT:**|Name|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|V16Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- all other commands|Temp<br>Status<br>- OutOfService<br>- Overridden<br>- Fault<br>- InAlarm<br>- AlarmUnAck<br>- all other flags<br>Command<br>- Override & Release<br>- AlarmAck<br>- all other commands|Temperature value<br>TempOutsideAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|Temperature value<br>TempOutsideAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|Temperature value<br>TempOutsideAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|Temperature value<br>TempOutsideAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|Temperature value<br>TempOutsideAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|Temperature value<br>TempOutsideAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|Temperature value<br>TempOutsideAct is not available<br>Override of the temperature value<br>Temperature corrupted, sensor failure<br>Critical limit is reached<br>Alarm acknowledgement status<br>not supported, fixed to ‘0’<br>Standard Command field<br>Override and release temperature<br>value<br>Alarm acknowledge<br>not supported|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|M <br>O <br>O <br>M <br>O <br>O <br>NA<br>O <br>O <br>NA|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>ack/unack|° C<br>bitset<br>enum|° C<br>bitset<br>enum|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|cs<br>cs<br>false<br>false<br>false<br>unack|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1 <br>|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|~~1)~~|
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|<br> <br>  <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|~~1)~~ optional Write access for Alarm acknowledgement only|

|FB: CZC|Col2|Property Name (Server): Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|**Property Name (Server):**<br>**Fault**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|Some error inthe CZC|
|**DPT:**|Name|Name|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPT ID|1.002|1.002|1.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||true/false|true/false|true/false|true/false|bool|bool|false|false|false|false|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>224 (CZC)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|<br> <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 4.2.4.34 Diagnostic data: StatusPumpCZC

**FB:** **CZC** **Property Name (Server):** **StatusPumpCZC** Mandatory

Optional
**Description:**
Actual relative power of the pump in the cooling zone.
**DPT:** Name DPT_RelValue_Z DPT ID 202.001 Datatype format U8Z8
Field Description Sup. Range Unit Default
RelValue Relative value M 0..100 % cs
Status bitset

- OutOfService RelValue valid / void O true/false false

- all other flags not supported, fixed to ‘0’ NA
**Communication:**

**DP Address:** IO Type(ID): 224 (CZC) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
for switched pump 0%=off, 100%=on

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 147 f 156

|FB: CZC|Col2|Property Name (Server): StatusPumpCZC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CZC**|**FB:**<br>**CZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|**Property Name (Server):**<br>**StatusPumpCZC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|Actual relative power of the pump inthe cooling zone.|
|**DPT:**|Name|Name|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPTRelValueZ|DPT ID|202.001|202.001|202.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|RelValue<br>Status<br>- OutOfService<br>- allother flags|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|Relative value<br>RelValue  valid / void<br>not supported, fixed to ‘0’|M <br>O <br>NA|M <br>O <br>NA|0..100<br>true/false|0..100<br>true/false|0..100<br>true/false|0..100<br>true/false|% <br>bitset|% <br>bitset|cs<br>false|cs<br>false|cs<br>false|cs<br>false|cs<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>224 (CZC)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|forswitched pump 0%=off, 100%=on|


-----

##### 4.3 Functional Block: Auxiliary Cooling Demand (CDAUX)
###### The CDAUX connects an auxiliary “multi-purpose” cold water consumer to the cold water distribution system. The CDAUX can be used to model very specific / “exotic” cold water consumers which do not belong to the category “Cooling Zone Controller” (e.g. cooling of a soie etc.).

 Grp_DistrSegmC_u

TempFlowWaterDemAbsCDAUX(n)

## CDAUX

LockSignCFDM
ForceSignCFDM
LockSignCPM
ForceSignCPM
StatusCPM

###### secondary distribution level d

 4.3.1 Description The Auxiliary Cooling Demand CDAUX calculates the necessary flow temperature demand TempFlowWaterDemAbsCDAUX in the Cold Water Distribution Segment. 

 Calculation of the flow temperature demand (and any control loop mechanism for the flow temperature control) is company specific and not part of this specification. 

 4.3.2 Constraints IMPORTANT: reporting of the Cold Water Demand signal TempFlowWaterDemAbsCDAUX by the CDAUX can today not be implemented in Standard Mode because the necessary compound HVAC DPT for runtime-interworking is not yet available in Standard Mode.

 Therefore for the time being only LTE implementations of the CDAUX functional block offer a link to a demand dependent cold water distribution (CFDM) and cold water production system (CPM).

 CDAUX implementations in Standard Mode are currently not meaningful.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 148 f 156

|Grp DistrSegmC u<br>_ _<br>TempFlowWaterDemAbsCDAUX(n)<br>CD<br>LockSignCFDM<br>ForceSignCFDM<br>LockSignCPM<br>ForceSignCPM<br>StatusCPM<br>secondary distribution level d|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|**Grp_DistrSegmC_u**<br>secondary distribution level d<br>LockSignCFDM<br>ForceSignCFDM<br>LockSignCPM<br>ForceSignCPM<br>StatusCPM<br>TempFlowWaterDemAbsCDAUX(n)<br>~~C~~D|**Grp_DistrSegmC_u**<br>secondary distribution level d<br>LockSignCFDM<br>ForceSignCFDM<br>LockSignCPM<br>ForceSignCPM<br>StatusCPM<br>TempFlowWaterDemAbsCDAUX(n)<br>~~C~~D|**Grp_DistrSegmC_u**<br>secondary distribution level d<br>LockSignCFDM<br>ForceSignCFDM<br>LockSignCPM<br>ForceSignCPM<br>StatusCPM<br>TempFlowWaterDemAbsCDAUX(n)<br>~~C~~D|UX|UX|
|**Grp_DistrSegmC_u**<br>secondary distribution level d<br>LockSignCFDM<br>ForceSignCFDM<br>LockSignCPM<br>ForceSignCPM<br>StatusCPM<br>TempFlowWaterDemAbsCDAUX(n)<br>~~C~~D|**Grp_DistrSegmC_u**<br>secondary distribution level d<br>LockSignCFDM<br>ForceSignCFDM<br>LockSignCPM<br>ForceSignCPM<br>StatusCPM<br>TempFlowWaterDemAbsCDAUX(n)<br>~~C~~D||UX|UX|
|**Grp_DistrSegmC_u**<br>secondary distribution level d<br>LockSignCFDM<br>ForceSignCFDM<br>LockSignCPM<br>ForceSignCPM<br>StatusCPM<br>TempFlowWaterDemAbsCDAUX(n)<br>~~C~~D||D|UX|UX|
|**Grp_DistrSegmC_u**<br>secondary distribution level d<br>LockSignCFDM<br>ForceSignCFDM<br>LockSignCPM<br>ForceSignCPM<br>StatusCPM<br>TempFlowWaterDemAbsCDAUX(n)<br>~~C~~D||D|||
|**Grp_DistrSegmC_u**<br>secondary distribution level d<br>LockSignCFDM<br>ForceSignCFDM<br>LockSignCPM<br>ForceSignCPM<br>StatusCPM<br>TempFlowWaterDemAbsCDAUX(n)<br>~~C~~D||D|||


-----

###### 4.3.3 Functional Block diagram

 Auxiliary Cooling Demand  CDAUX

 IR StatusCPM

 IR ForceSignCPM

 IR LockSignCPM

 IR ForceSignCFDM

 IR LockSignCFDM


###### IR

|Auxiliary Cooling Demand CDAUX|Col2|
|---|---|
|Binding Grp.: DistrSegmC_u (with "left-hand" CFDM)<br>StatusCPM<br>ForceSignCFDM<br>TempFlowWaterDemAbsCDAUX<br>LockSignCPM<br>ForceSignCPM<br>LockSignCFDM|Binding Grp.: DistrSegmC_u (with "left-hand" CFDM)<br>StatusCPM<br>ForceSignCFDM<br>TempFlowWaterDemAbsCDAUX<br>LockSignCPM<br>ForceSignCPM<br>LockSignCFDM|
|- DistrSegmC<br>Local hardware I/O's<br>- cs<br>Parameter|Diagnostic Data<br>- cs|


© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 149 f 156


-----

###### 4.3.4 Description of Datapoints

**Datapoint** **Description** **Datapoint Type** **DPT_ID**

**Outputs**

TempFlowWaterDem Flow water temperature demand of the DPT_TempFlowWater 210.100
AbsCDAUX CDAUX to be sent to the CFDM DemAbs

**Inputs**

StatusCPM Status information from Cold Water DPT_StatusCPM 209.102
Production Manager

ForceSignCPM Forcing signal from Cold Water DPT_ForceSignCool 21.101
Production Manager, to force consumer
to consume more energy

LockSignCPM Locking signal from Cold Water DPT_LockSign 207.101
Production Manager, to force the
consumer to reduce energy consumption

ForceSignCFDM Forcing signal from Cooling Flow DPT_ForceSignCool 21.101
Demand Manager, to force consumer to
consume more energy

LockSignCFDM Locking signal from Cooling Flow DPT_LockSign 207.101
Demand Manager, to force the consumer
to reduce energy consumption

**Parameters**

DistrSegmC LTE zoning number Cold Water DPT_UCountValue8_Z 202.002
Distribution Segment

**Diagnostic Data**

--
© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 150 f 156

|Datapoint|Description|Datapoint Type|DPT ID<br>_|
|---|---|---|---|
|**Outputs**||||
|TempFlowWaterDem<br>AbsCDAUX|Flow water temperature demand of the<br>CDAUX to be sent to the CFDM|DPT_TempFlowWater<br>DemAbs|210.100|
|**Inputs**||||
|StatusCPM|Status information from Cold Water<br>Production Manager|DPT_StatusCPM|209.102|
|ForceSignCPM|Forcing signal from Cold Water<br>Production  Manager, to force consumer<br>to consume more energy|DPT_ForceSignCool|21.101|
|LockSignCPM|Locking signal from Cold Water<br>Production Manager, to force the<br>consumer to reduce energy consumption|DPT_LockSign|207.101|
|ForceSignCFDM|Forcing signal from Cooling Flow<br>Demand Manager, to force consumer to<br>consume more energy|DPT_ForceSignCool|21.101|
|LockSignCFDM|Locking signal from Cooling Flow<br>Demand Manager, to force the consumer<br>to reduce energy consumption|DPT_LockSign|207.101|
|**Parameters**||||
|DistrSegmC|LTE zoning number Cold Water<br>Distribution Segment|DPT_UCountValue8_Z|202.002|
|**Diagnostic Data**||||
|---||||


-----

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Outputs**|TempFlowWaterDem AbsCDAUX|** NA1)**|NA|NA|M|
|**Inputs**|StatusCPM|**NA1)**|NA|NA|O|
||ForceSignCPM|**NA1)**|NA|NA|O|
||LockSignCPM|**NA1)**|NA|NA|O|
||ForceSignCFDM|**NA1)**|NA|NA|O|
||LockSignCFDM|**NA1)**|NA|NA|O|


_1) the information is NA in the Basic FB and all other modes because the datapoint type is today not yet available in_

_Standard Mode. Splitting of DPT is not possible because of necessary data consistency_

###### Table 16: CDAUX Runtime Interworking - dependence on Configuration Modes

**Support**

**Parameter** DistrSegmC M

--- --
###### Table 17: CDAUX LTE specific Properties

Support

**Parameter** --- --
**Diagnostic Data** --- --
--- --
###### Table 18: CDAUX Standard Properties of Interface Objects (or memory mapped DP)

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 151 f 156

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|DistrSegmC|M|
||---|---|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|---|---|
|**Diagnostic Data**|---|---|
||---|---|


-----

###### 4.3.4.1 Output TempFlowWaterDemAbsCDAUX Standard Mode

 Not applicable.

 LTE-HEE Mode

**FB:** **CDAUX** **LTE Server Output** **TempFlowWaterDemAbsCDAUX** Mandatory
**Name:** Optional

**Description:**
This output signal contains the calculated flow temperature demand (absolute value) of the CDAUX. It is
sent to the CFDM in the corresponding Cold Water Distribution Segment.
**DPT:** Name DPT_TempFlowWaterDemAbs DPT ID 210.100 Datatype format V16B16
Field Description Sup. Range Unit COV Default
TempFlowDem Requested flow temperature M full range °C 0.5 cs
Attributes
– DemValid Validity of TempFlowDemand M true/false bool Y false
– AbsLoadPriority Absolute load priority O true/false bool Y false
– ShiftLoadPriority Shift load priority O true/false bool Y false
– MaxTempLimit TempFlowDem contains max. O true/false bool Y false
temperature limit [1])

– MinTempLimit TempFlowDem contains min. O true/false bool Y false
temperature limit (e.g. dew
point limitation) [2])

– DHWReq Heat demand from DHW, for NA false bool N false
DHW only

– RoomCtrlReq Demand from room heating or O true/false bool N false
cooling

– VentReq Demand from ventilation O true/false bool N false
– AuxAllSeasonReq Demand from auxiliary heat or O true/false bool N false
cool consumer, all season

– SystemPumpReq Request for water circulation in O true/false bool Y false
the distribution segment
(common chilled water pump)

– EnergyDem Emergency cooling demand for O true/false bool Y false
plant protection

– DHWLegioReq for DHW only NA false bool N false
**Communication:**

**Binding Group:**
Class Type Default
Geographical
Application Specific DistrSegmC 1
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 209 (CDAUX) Property ID: 51
**LTE-Services (event):** COV MinRepTime: 10 sec Heartbeat: 15 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
--**Special Features:**
1) This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It
is a high temperature limit in this hydraulic circuit.
2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It
is a low temperature limit in this hydraulic circuit. Low temperature limits have priority.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 152 f 156

|FB: CDAUX|Col2|LTE Server Output TempFlowWaterDemAbsCDAUX<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CDAUX**|**FB:**<br>**CDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|**LTE Server Output**<br>**Name:**<br>**TempFlowWaterDemAbsCDAUX**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|This output signal contains the calculated flow temperature demand (absolute value) of  the CDAUX. It is<br>sent to the CFDM inthe corresponding Cold Water Distribution Segment.|
|**DPT:**|Name|Name|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPTTempFlowWaterDemAbs|DPT ID|DPT ID|DPT ID|DPT ID|210.100|210.100|Datatype format|Datatype format|Datatype format|Datatype format|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|V16B16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|COV|COV|Default|Default|Default|Default|Default|Default|
|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EnergyDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EnergyDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EnergyDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EnergyDem<br>– DHWLegioReq|TempFlowDem<br>Attributes<br>– DemValid<br>– AbsLoadPriority<br>– ShiftLoadPriority<br>– MaxTempLimit<br>– MinTempLimit<br>– DHWReq<br>– RoomCtrlReq<br>– VentReq<br>– AuxAllSeasonReq<br>– SystemPumpReq<br>– EnergyDem<br>– DHWLegioReq|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant protection<br>for DHW only|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant protection<br>for DHW only|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant protection<br>for DHW only|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant protection<br>for DHW only|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant protection<br>for DHW only|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant protection<br>for DHW only|Requested flow temperature<br>Validity of TempFlowDemand<br>Absolute load priority<br>Shift load priority<br>TempFlowDem contains max.<br>temperature limit1) <br>TempFlowDem contains min.<br>temperature limit (e.g. dew<br>point limitation)2) <br>Heat demand from DHW, for<br>DHW only<br>Demand from room heating or<br>cooling<br>Demand from ventilation<br>Demand from auxiliary heat or<br>cool consumer, all season<br>Request for water circulation in<br>the distribution segment<br>(common chilled water pump)<br>Emergency cooling demand for<br>plant protection<br>for DHW only|M <br>M <br>O <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>NA|M <br>M <br>O <br>O <br>O <br>O <br>NA<br>O <br>O <br>O <br>O <br>O <br>NA|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|full range<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false<br>true/false<br>true/false<br>true/false<br>true/false<br>true/false<br>false|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|°C<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool<br>bool|0.5<br>Y <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>N <br>N <br>Y <br>Y <br>N|0.5<br>Y <br>Y <br>Y <br>Y <br>Y <br>N <br>N <br>N <br>N <br>Y <br>Y <br>N|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|cs<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||<br>|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|DistrSegmC<br> Broadcast <br>Configurable|1|1|1|1|1|1|1|1|1|1|1|1|
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||||
|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned|Geographical<br>Application Specific<br>Unassigned||||||||||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|<br> <br>IO Type(ID): <br>209 (CDAUX) <br>Property ID:<br>51|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|MinRepTime:<br>10 sec <br>Heartbeat: <br>15 min|
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|||Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low||||||
|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|<br> <br>---|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|~~1~~)  This value sets a maximum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a high temperature limit in this hydraulic circuit.<br>2) This value sets a minimum flow temperature limit for the Cooling Flow Demand Transformer CFDM. It<br>is a low temperature limit inthis hydraulic circuit. Low temperature limits have priority.|


-----

###### 4.3.4.2 Input signal: StatusCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

 This optional (difference to reference) signal is described in the Functional Block CFDM. For further info please refer to clause 3.2.4.10.

 4.3.4.3 Input signal: ForceSignCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

 This signal is described in the Functional Block CFDM. For further info please refer to clause 3.2.4.11.

 4.3.4.4 Input signal: LockSignCPM Standard Mode

 Not applicable.

 LTE-HEE Mode

 This signal is described in the Functional Block CFDM. For further info please refer to clause 3.2.4.12.

 4.3.4.5 Input signal: ForceSignCFDM Standard Mode

 Not applicable.

 LTE-HEE Mode

 This signal is described in the Functional Block CFDM. For further info please refer to clause 3.2.4.13.

 4.3.4.6 Input signal: LockSignCFDM Standard Mode

 Not applicable.

 LTE-HEE Mode

 This signal is described in the Functional Block CFDM. For further info please refer to clause 3.2.4.14.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 153 f 156


-----

###### 4.3.4.7 Parameter: DistrSegmC

**FB:** **CDAUX** **Property Name (Server): DistrSegmC** Mandatory

Optional
**Description:**
LTE zoning information Cold Water Distribution Segment.
**DPT:** Name DPT_UCountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Cold Water Distribution Segment M 1..31 -- 1
number

Status bitset

- OutOfService Zone active /inactive O true/false false

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV Set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 209 (CDAUX) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
--**Special Features:**
CDAUX DP’s are not LTE communicating if zone is ‘OutOfService’.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 154 f 156

|FB: CDAUX|Col2|Property Name (Server): DistrSegmC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**CDAUX**|**FB:**<br>**CDAUX**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|**Property Name (Server): DistrSegmC**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|LTE zoning information Cold Water Distribution Segment.|
|**DPT:**|Name|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPTUCountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|CounterValue<br>Status<br>- OutOfService<br>- all other flags<br>Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|Cold Water Distribution Segment<br>number<br>Zone active /inactive<br>not supported, fixed to ‘0’<br>Set zone inactive / active<br>not supported|M <br>O <br>NA<br>M <br>O <br>NA|M <br>O <br>NA<br>M <br>O <br>NA|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|1..31<br>true/false|--<br>bitset<br>enum|--<br>bitset<br>enum|1 <br>false|1 <br>false|1 <br>false|1 <br>false|1 <br>false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|**DP Address:**<br>**(in the server) **|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>209 (CDAUX)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|<br>     <br>   <br>  <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|CDAUX DP’s are not LTEcommunicating if zone is ‘OutOfService’.|


-----

#### 5 Cold / Hot Water Distribution in changeover systems

##### 5.1 Overview
###### Changeover systems are used to reduce the pipework (installation cost) in the Terminal Unit area. The following schematic diagram shows a simplified example of a 2-pipe changeover system:

**T** **T** **T**

**Recomended Device**

**T**

Boiler

TU - FCC

Changeover demand Room control
valve compensated heating / cooling

heating / cooling season dependend

Chiller

###### The modulation of a changeover system “demand compensated heating / cooling” with KNX Functional Blocks:

**Recomended Device**

**DistrSegmH** **DistrSegmH**
**ProdSegmH 1** **1** **2** **Apartment 1**

**ProdH 1**

###### BUC BOC HPM HFDM AHDTTU TU RSM

**n-times**

**ProdSegmC 1** **DistrSegmC 1** **DistrSegmC 2**

**ProdC 1**

###### CRC CC CPM CFDM ACDTTU

 WCOS FTC

 The Terminal Unit controllers are sending their demands regardless of the status of the changeover system in their Distribution Segments. The transformers AHDTTU and ACDTTU are collecting all the data and determine a setpoint for the HFDM respective CFDM.

 The calculated setpoint of the Flow Temperature Controller is set depending on the changeover sensor input into the HFDM / CFDM. 

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 155 f 156

|Col1|Col2|
|---|---|

|Col1|Recomended Device|Col3|
|---|---|---|
||**T**||
||demand<br>compensated<br>heating / cooling|demand<br>compensated<br>heating / cooling|

|HP|M|Col3|
|---|---|---|

|H|FD|M|
|---|---|---|

|CP|M|Col3|
|---|---|---|

|ProdSegmH 1 Distr<br>1<br>ProdH 1<br>BUC BOC HPM<br>ProdSegmC 1 Distr<br>1<br>ProdC 1<br>CRC CC CPM<br>WCOS|Recomended Device<br>SegmH DistrSegmH<br>2<br>HFDM AHDTTU<br>SegmC DistrSegmC<br>2<br>CFDM ACDTTU|Col3|Col4|Col5|Col6|Col7|Col8|Apartment 1<br>TU RSM<br>n-times|
|---|---|---|---|---|---|---|---|---|
|**Distr**<br>**1**<br>**ProdSegmH 1**<br>**ProdH 1**<br>HPM<br>BOC<br>BUC<br>**Distr**<br>**1**<br>**ProdSegmC 1**<br>**ProdC 1**<br>CPM<br>CC<br>CRC<br>WCOS|**SegmC**<br>C|**SegmC**<br>C|**SegmC**<br>C|**SegmC**<br>C|**SegmC**<br>C|**SegmC**<br>C|**SegmC**<br>C||
|**Distr**<br>**1**<br>**ProdSegmH 1**<br>**ProdH 1**<br>HPM<br>BOC<br>BUC<br>**Distr**<br>**1**<br>**ProdSegmC 1**<br>**ProdC 1**<br>CPM<br>CC<br>CRC<br>WCOS|**SegmC**<br>C|C|FD|M|M|ACDTTU|ACDTTU|ACDTTU|
|**Distr**<br>**1**<br>**ProdSegmH 1**<br>**ProdH 1**<br>HPM<br>BOC<br>BUC<br>**Distr**<br>**1**<br>**ProdSegmC 1**<br>**ProdC 1**<br>CPM<br>CC<br>CRC<br>WCOS|**SegmC**<br>C|C|FD|M|||||
|**Distr**<br>**1**<br>**ProdSegmH 1**<br>**ProdH 1**<br>HPM<br>BOC<br>BUC<br>**Distr**<br>**1**<br>**ProdSegmC 1**<br>**ProdC 1**<br>CPM<br>CC<br>CRC<br>WCOS|FTC|FTC|FTC|FTC|FTC|FTC|FTC|FTC|


-----

###### Flow Temperature Demand signals to the HPM / CPM are only sent if the changeover sensor is set accordingly.

© C i h 2000 2013 KNX A i i A li i D i i 01 03 01 156 f 156


-----

