# Application Descriptions

## HVAC ObIS

 Room Temperature Setpoint (RTS)

Summary

This function generates the setpoint value of the room temperature for a
single room. The temperature control bases on the mode of operation and
other Inputs.

Version 01.00.01 is a KNX Approved Standard.

This document is part of the KNX Specifications v2.1.


-----

#### Document updates

**Version** **Date** **Modifications**

1.0 2002.04.02 Editoriall restyled, based on "03-02_ObIS_RTS.doc".
1.0 2009.06.15 Editorial update in view of inclusion in the KNX Specifications v2.0.
01.00.01 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.

#### References

None.

Filename: 07_19_01 ObIS RTS v01.00.01 AS.docx
Version: 01.00.01
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 20

|Version|Date|Modifications|
|---|---|---|
|1.0|2002.04.02|Editoriall restyled, based on "03-02_ObIS_RTS.doc".|
|1.0|2009.06.15|Editorial update in view of inclusion inthe KNXSpecifications v2.0.|
|01.00.01|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|


-----

#### Contents

**1** **Application Model(s) .............................................................................................................. 4**

**2** **ObIS Function Model(s) ........................................................................................................ 5**
2.1 ObIS Function Model "Room Temperature Setpoint" ................................................... 5
2.1.1 Aims and objectives ............................................................................................ 5
2.1.2 Functional specification ...................................................................................... 5
2.1.3 Constraints .......................................................................................................... 6
2.1.4 Functional Block ................................................................................................. 7
2.1.5 Properties ............................................................................................................ 8

**3** **Datapoint Types ................................................................................................................... 18**
3.1 Datapoint Type "Operation Mode" ............................................................................... 18
3.2 Datapoint Type "Room Temperature Setpoint Status" ................................................. 18
3.3 Datapoint Types “Boolean” .......................................................................................... 19
3.4 Datapoint Type "8-bit unsigned integer with special function for zero" ...................... 19
3.5 Datapoint Type "8-bit signed integer" .......................................................................... 20
3.6 Datapoint Type "2-Bit enumerated" ............................................................................. 20


-----

### 1 Application Model(s)

**RTV** **TOOC** **OVA**
**Room** **Temperature** **On/Off**
**Temperature** **On/** **Valve**
**Value** **OFF** **Actuator**

**Control**

**_Heating_**

**RTS** **TOOC** **OVA**
**Room** **Temperature** **On/Off**
**Temperature** **On/** **Valve**
**Setpoint** **OFF** **Actuator**

**Control**

**_Cooling_**

**HCS**
**Heating**
**Cooling**
**Switchover**

**Figure 1 - Example for Individual Room Temperature Control**
**with Heating and Cooling with ON/OFF Control**

**RTV** **TPIC** **CVA**
**Room** **Temperature** **Continous**
**Temperature** **PI** **Valve**
**Value** **Control** **Actuator**

**_Heating_**

**RTS** **TPIC** **CVA**
**Room** **Temperature** **Continous**
**Temperature** **PI** **Valve**
**Setpoint** **Control** **Actuator**

**_Cooling_**

**HCS** **PPC** **OVA**

**PPC** **OVA**

**Heating** **Percent to** **On/Off**

**Percent to** **On/Off**

**Cooling** **PWM** **Valve**

**PWM** **Valve**

**Switchover** **Conversion** **Actuator**

**Conversion** **Actuator**

**Figure 2 - Example for Individual Room Temperature Control**
**with Heating and Cooling with PI Control**

|PPC<br>PPC<br>Percent to<br>Percent to<br>PWM<br>PWM<br>Conversion<br>Conversion|Col2|Col3|
|---|---|---|
|**PPC**<br>**Percent to**<br>**P**~~**W**~~**M **<br>**C**~~**on**~~**version**<br>**PPC**<br>**Percent to**<br>**PWM **<br>~~**C**~~**onversion**|**PPC**<br>**Percent to**<br>**P**~~**W**~~**M **<br>**C**~~**on**~~**version**<br>**PPC**<br>**Percent to**<br>**PWM **<br>~~**C**~~**onversion**||


-----

### 2 ObIS Function Model(s)

#### 2.1 ObIS Function Model "Room Temperature Setpoint"

##### 2.1.1 Aims and objectives
This function generates the setpoint value of the room temperature for a single room. The
temperature control bases on the mode of operation and other Inputs.

##### 2.1.2 Functional specification


_Window_
_Status_


**Frost/Heat-**
**Protection-Mode**


**Comfort-**
**Mode**

**Standby-**
**Mode**

**Comfort-**
**Prolongation**

**Economy-**
**Mode**

**Comfort-**
**Prolongation**

**Frost/Heat-**
**Protection-**
**Mode**


**Comfort-**
**Mode**

_Presence Push_
_Button_

= 1


= 0


_Presence Push_
_Button_

= 1


= 0


_Presence Push_
_Button_

= 1


= 0

|Col1|Col2|= 1<br>= 0<br>t-<br>-<br>y-<br>eat-|Operation Mode<br>Override<br>Auto<br>Comfort<br>Standby<br>Economy<br>Frost/Heat-<br>Protection|Operation<br>Mode<br>Status|
|---|---|---|---|---|
|_e Push_<br>= 1 <br>= 0 <br>= 1 <br>= 0 <br>= 1 <br>= 0 <br>_Normal_<br>_Operation_<br>_Mode_ <br>Comfort <br>Standby <br>Economy <br>Frost/Heat-<br>Protection <br>If a new operation mode command<br>(OMN) is received, the presence push-<br>button object is set to ”0”. <br>**Comfort-**<br>**Mode** <br>**Standby-**<br>**Mode** <br>**Economy-**<br>**Mode** <br>**Frost/Heat-**<br>**Protection-**<br>**Mode** <br>= 0 <br>_e Push_<br>_e Push_|_e Push_<br>= 1 <br>= 0 <br>= 1 <br>= 0 <br>= 1 <br>= 0 <br>_Normal_<br>_Operation_<br>_Mode_ <br>Comfort <br>Standby <br>Economy <br>Frost/Heat-<br>Protection <br>If a new operation mode command<br>(OMN) is received, the presence push-<br>button object is set to ”0”. <br>**Comfort-**<br>**Mode** <br>**Standby-**<br>**Mode** <br>**Economy-**<br>**Mode** <br>**Frost/Heat-**<br>**Protection-**<br>**Mode** <br>= 0 <br>_e Push_<br>_e Push_|**t-**<br>**-**<br>**y-**<br>**eat-**<br><br>= 0|**t-**<br>**-**<br>**y-**<br>**eat-**<br><br>= 0|**t-**<br>**-**<br>**y-**<br>**eat-**<br><br>= 0|
|_e Push_<br>= 1 <br>= 0 <br>= 1 <br>= 0 <br>= 1 <br>= 0 <br>_Normal_<br>_Operation_<br>_Mode_ <br>Comfort <br>Standby <br>Economy <br>Frost/Heat-<br>Protection <br>If a new operation mode command<br>(OMN) is received, the presence push-<br>button object is set to ”0”. <br>**Comfort-**<br>**Mode** <br>**Standby-**<br>**Mode** <br>**Economy-**<br>**Mode** <br>**Frost/Heat-**<br>**Protection-**<br>**Mode** <br>= 0 <br>_e Push_<br>_e Push_|If a new operation mode command<br>(OMN) is received, the presence push-<br>button object is set to ”0”.|If a new operation mode command<br>(OMN) is received, the presence push-<br>button object is set to ”0”.|If a new operation mode command<br>(OMN) is received, the presence push-<br>button object is set to ”0”.|If a new operation mode command<br>(OMN) is received, the presence push-<br>button object is set to ”0”.|


**Figure 3 - Operation Mode Diagram, if UCPS = Presence Push Button**


_Window_
_Status_

= 1

= 0

**Comfort-**
**Mode**

**Standby-**
**Mode**

**Economy-**
**Mode**

**Frost/Heat-**
**Protection-**
**Mode**


**Comfort-**
**Mode**


**Frost/Heat-**
**Protection-Mode**


**Comfort-**
**Mode**

**Standby-**
**Mode**

**Economy-**
**Mode**

**Frost/Heat-**
**Protection-**
**Mode**


**Operation**
**Mode**
**Status**

|= 1<br>= 0<br>t-<br>y-<br>my-<br>eat-|Operation Mode<br>Override<br>Auto<br>Comfort<br>Standby<br>Economy<br>Frost/Heat-<br>Protection|Col3|
|---|---|---|
|**t-**<br>**y-**<br>**my-**<br>**eat-**<br><br>= 1 <br>= 0 <br> <br>|_Operation Mode_<br>_Override_ <br>Comfort <br>Standby <br>Economy <br>Frost/Heat-<br>Protection <br>Auto|**Operatio**<br>**Mode**<br>**Status**|


**Figure 4 - Operation Mode Diagram, if UCPS = Presence Detector**

This functional specification is mandatory. Other additional functional specifications are allowed.


-----

**Table 1 - Actual Temperature Setpoint Value if PDB = 0**

**Operation Mode (OMN)** **Actual Temperature Setpoint** **Actual Temperature Setpoint**

**Value Heating (ATSVH)** **Value Cooling (ATSVC)**

Comfort-Mode BSV + SCV – ½ DBHC BSV + SCV + ½ DBHC
Standby-Mode BSV + SCV + SRV – ½ DBHC BSV + SCV + SIV + ½ DBHC
Economy-Mode BSV + SCV + ERV – ½ DBHC BSV + SCV + EIV + ½ DBHC
Frost/Heat-Protection-Mode FPSV HPSV

**Table 2 - Actual Temperature Setpoint Value, if PDB = 1**

**Operation Mode (OMN)** **Actual Temperature Setpoint** **Actual Temperature Setpoint**

**Value Heating (ATSVH)** **Value Cooling (ATSVC)**

Comfort-Mode BSV + SCV BSV + SCV + DBHC
Standby-Mode BSV + SCV + SRV BSV + SCV + SIV + DBHC
Economy-Mode BSV + SCV + ERV BSV + SCV + EIV + DBHC
Frost/Heat-Protection-Mode FPSV HPSV

##### 2.1.3 Constraints
No constraints are defined for the ObIS Room Temperature Setpoint.

|Operation Mode (OMN)|Actual Temperature Setpoint<br>Value Heating (ATSVH)|Actual Temperature Setpoint<br>Value Cooling (ATSVC)|
|---|---|---|
|Comfort-Mode|BSV + SCV –½ DBHC|BSV + SCV + ½ DBHC|
|Standby-Mode|BSV + SCV + SRV –½ DBHC|BSV + SCV + SIV+ ½ DBHC|
|Economy-Mode|BSV + SCV + ERV –½ DBHC|BSV + SCV + EIV+ ½ DBHC|
|Frost/Heat-Protection-Mode|FPSV|HPSV|

|Operation Mode (OMN)|Actual Temperature Setpoint<br>Value Heating (ATSVH)|Actual Temperature Setpoint<br>Value Cooling (ATSVC)|
|---|---|---|
|Comfort-Mode|BSV + SCV|BSV + SCV + DBHC|
|Standby-Mode|BSV + SCV + SRV|BSV + SCV + SIV+ DBHC|
|Economy-Mode|BSV + SCV + ERV|BSV + SCV + EIV+ DBHC|
|Frost/Heat-Protection-Mode|FPSV|HPSV|


-----

##### 2.1.4 Functional Block

**Input(s)** **Room Temperature** **Output(s)**

**Setpoint**

DPT DPT 9.001 Actual Temperature

Basic Setpoint Value 9.001 BSV ATSVH --------- Setpoint Value Heating

--------
DPT DPT 9.001 Actual Temperature

Setpoint Correction Value 9.001 SCV ATSVC --------- Setpoint Value Cooling

--------
See 3.1 See 3.1

Normal Operation Mode --------- OMN OMS --------- Operation Mode Status

See 3.1 See 3.2 Room Temperature

Operation Mode Override --------- OMO RTSST --------- Setpoint Status

See 3.3

Window Status --------- WS

See 3.3

Room Presence Status --------- RPS

See 3.3

Comfort Mode --------- CM

See 3.3

Standby Mode --------- SM

See 3.3

Economy Mode --------- EM

See 3.3

Frost/Heat Protection Mode --------- FHPM

**Parameter(s)**

DPT

Basic Setpoint after Restart 9.001 BSR

--------
See 3.5

Upper Limit Setpoint Correction ---------- ULSC

See 3.5

Lower Limit Setpoint Correction ---------- LLSC

See 3.5

Standby Reduction Value ---------- SRV

See 3.5

Standby Increase Value ---------- SIV

See 3.5

Economy Reduction Value ---------- ERV

See 3.5

Economy Increase Value ---------- EIV

DPT

Frost Protection Setpoint Value 9.001 FPSV

--------
DPT

Heat Protection Setpoint Value 9.001 HPSV

--------
See 3.6

Type of Operation Mode Control ---------- TOMC

See 3.1

Operation Mode after Restart --------- OMR

Dead Band between Heating and See 3.5

Cooling -------- DBHC

See 3.3

Position of Deadband ---------- PDB

Used Components for Presence See 3.6

Signalling --------- UCPS

See 3.4

Comfort Mode Prolongation ---------- CMP

See 3.4

Delta Transmit ATSV ---------- DTASV

See 3.4

Cycle Time Transmit ATSV ---------- CTASV


-----

##### 2.1.5 Properties

**ID** **Name** **Abbr.** **Description** **Variable** **M/O**
**Type**

**1** **PID_OBJECT_TYPE** Object Type KNX_Prop M
DataType

**Input(s)**

**Datapoint** **M/**
**ID** **Name** **Abbr.** **Description** **Type** **O**

**<tbd>** **PID_SETPOINT_VALUE_BASIC** BSV Basic Setpoint Value DPT 9.001 M
**<tbd>** **PID_SETPOINT_VALUE_CORREC** SCV Setpoint Correction DPT 9.001 O
**TION** Value

**<tbd>** **PID_OPERATION_MODE_NORMA** OMN Normal Operation Mode See 3.1 M*
**L**

**<tbd>** **PID_OPERATION_MODE_OVERRI** OMO Operation Mode See 3.1 O
**DE** Override

**<tbd>** **PID_WINDOW_STATUS** WS Window Status See 3.3 O
**<tbd>** **PID_ROOM_PRESENCE_STATUS** RPS Room Presence Status See 3.3 O
**<tbd>** **PID_COMFORT_MODE** CM Comfort Mode See 3.3 M**
**<tbd>** **PID_STANDBY_MODE** SM Standby Mode See 3.3 O
**<tbd>** **PID_ECONOMY_MODE** EM Economy Mode See 3.3 M**
**<tbd>** **PID_FROST_HEAT_PROTECTION** FHPM Frost/Heat Protection See 3.3 M**
**_MODE** Mode

**Output(s)**

**ID** **Name** **Abbr.** **Description** **Datapoint** **M/O**
**Type**

**<tbd>** **PID_SETPOINT_VALUE_ACTUAL_** ATSV Actual Temperature DPT 9.001 M
**TEMPERATURE_HEATING** H Setpoint Value Heating

**<tbd>** **PID_SETPOINT_VALUE_ACTUAL_** ATSV Actual Temperature DPT 9.001 O
**TEMPERATURE_COOLING** C Setpoint Value Cooling

**<tbd>** **PID_OPERATION_MODE_STATUS** OMS Operation Mode Status See 3.1 O
**<tbd>** **PID_ROOM_TEMPERATURE_SETP** RTSS Room Temperature See 3.2 O
**OINT_STATUS** T Setpoint Status

**Parameter(s)**

|ID|Name|Abbr.|Description|Variable<br>Type|M/O|
|---|---|---|---|---|---|
|**1**|**PID_OBJECT_TYPE**||Object Type|<br>KNX_Prop<br>DataType|M|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/<br>O|
|---|---|---|---|---|---|
|**<tbd> **|**PID_SETPOINT_VALUE_BASIC **|BSV|Basic Setpoint Value|DPT9.001|M|
|<br>**<tbd>**|<br>**PID_SETPOINT_VALUE_CORREC**<br>**TION **|SCV|Setpoint Correction<br>Value|DPT 9.001|O|
|**<tbd>**|<br>**PID_OPERATION_MODE_NORMA**<br>**L **|OMN|Normal Operation Mode|See 3.1|M*|
|**<tbd>**|<br>**PID_OPERATION_MODE_OVERRI**<br>**DE**|OMO|Operation Mode<br>Override|See 3.1|O|
|**<tbd> **|<br>**PID_WINDOW_STATUS **|WS|Window Status|See 3.3|O|
|<br>**<tbd> **|<br>**PID_ROOM_PRESENCE_STATUS **|RPS|Room Presence Status|See 3.3|O|
|<br>**<tbd> **|<br>**PID_COMFORT_MODE**|CM|Comfort Mode|See 3.3|M**|
|<br>**<tbd> **|<br>**PID_STANDBY_MODE**|SM|Standby Mode|See 3.3|O|
|<br>**<tbd> **|<br>**PID_ECONOMY_MODE**|EM|Economy Mode|See 3.3|M**|
|<br>**<tbd>**|<br>**PID_FROST_HEAT_PROTECTION**<br>**_MODE**|FHPM|Frost/Heat Protection<br>Mode|See 3.3|M**|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd>**|**PID_SETPOINT_VALUE_ACTUAL_**<br>**TEMPERATURE_HEATING **|ATSV<br>H|Actual Temperature<br>Setpoint Value Heating|<br>DPT 9.001|M|
|**<tbd>**|<br>**PID_SETPOINT_VALUE_ACTUAL_**<br>**TEMPERATURE_COOLING**|ATSV<br>C|Actual Temperature<br>Setpoint Value Cooling|DPT 9.001|O|
|**<tbd> **|**PID_OPERATION_MODE_STATUS **|OMS|Operation Mode Status|See 3.1|O|
|<br>**<tbd>**|<br>**PID_ROOM_TEMPERATURE_SETP**<br>**OINT_STATUS**|RTSS<br>T|Room Temperature<br>Setpoint Status|See 3.2|O|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd>**|**PID_BASIC_SETPOINT_RESTART**|BSR|Basic Setpoint after<br>Restart|<br>DPT 9.001|O|
|**<tbd>**|**PID_SETPOINT_CORRECTION_UP**<br>**PER_LIMIT**|ULSC|Upper Limit Setpoint<br>Correction|New:<br>KNX 5.020<br>See 3.5|O|
|**<tbd>**|**PID_SETPOINT_CORRECTION_LO**<br>**WER_LIMIT**|LLSC|Lower Limit Setpoint<br>Correction|New:<br>KNX 5.020<br>See 3.5|O|
|**<tbd>**|**PID_VALUE_STANDBY_REDUCTI**<br>**ON**|SRV|Standby Reduction<br>Value|New:<br>KNX 5.020<br>See 3.5|O|
|**<tbd>**|**PID_VALUE_STANDBY_INCREAS**<br>**E **|SIV|Standby Increase Value|New:<br>KNX 5.020<br>See 3.5|O|
|**<tbd>**|**PID_VALUE_ECONOMY_REDUCTI**<br>**ON**|ERV|Economy (Night)<br>Reduction Value|New:<br>KNX 5.020<br>See 3.5|O|
|**<tbd>**|**PID_VALUE_ECONOMY_INCREAS**<br>**E **|EIV|Economy (Night)<br>Increase Value|New:<br>KNX 5.020<br>See 3.5|**O **|


-----

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd>**|**PID_SETPOINT_VALUE_PROTECT**<br>**ION_FROST **|FPSV|Frost Protection<br>Setpoint Value|<br>DPT 9.001|O|
|**<tbd>**|<br>**PID_SETPOINT_VALUE_PROTECT**<br>**ION_HEAT**|HPSV|Heat Protection Setpoint<br>Value|DPT 9.001|O|
|**<tbd>**|<br>**PID_TYPE_OF_OPERATION_MOD**<br>**E_**<br>**CONTROL **|TOMC|Type of Operation Mode<br>Control|See 3.3|O|
|**<tbd>**|<br>**PID_OPERATION_MODE_RESTAR**<br>**T **|OMR|Operation Mode after<br>Restart|See 3.1|O|
|**<tbd>**|<br>**PID_HEATING_COOLING_DEADB**<br>**AND**|DBHC|Dead Band between<br>Heating and Cooling|New:<br>KNX 5.020<br>See 3.5|O|
|**<tbd> **|**PID_DEADBAND_POSITION **|PDB|Position of Deadband|See 3.3|O|
|<br>**<tbd>**|<br>**PID_PRESENCE_SIGNALLING_CO**<br>**MPONENTS **|UCPS|Used Components for<br>Presence Signalling|See 3.6|O|
|**<tbd>**|<br>**PID_COMFORT_MODE_PROLONG**<br>**ATION **|CMP|Comfort Mode<br>Prolongation|See 3.4|O|
|**<tbd>**|<br>**PID_ACTUAL_SETPOINT_TRANS**<br>**MIT_DELTA**|DTAS<br>V|Delta Transmit Actual<br>Temperature Setpoint<br>Value|See 3.4|O|
|**<tbd>**|**PID_ACTUAL_SETPOINT_TRANS**<br>**MIT_CYCLE**|CTAS<br>V|Cycle Time Transmit<br>Actual Temperature<br>Setpoint Value|See 3.4|O|


**Remarks**

**M***

In new developements this object has to be implemented. The objects „comfort mode“ CM, „standby
mode“ SM, „economy mode“ EM and „frost/heat protection mode“ FHPM may be implemented
additionally. But if implemented, the parameter „type of operation mode control“ TOMC has to be
implemented, too.

**M****

These objects are used in existing BCU 1 and BCU 2 based devices instead of the object „Normal
Operation Mode“ OMN. The manufacturer has to explain in the corresponding instruction for use which
type of operation mode control is implemented.

**2.1.5.1** **Property PID_SETPOINT_VALUE_BASIC** **BSV**
Unit: °C
Range: min. 15 … 25
Default Value:    Communication Object/Parameter: C
Input/Output: I
R/W Rate < 10/day
Description: This is the basic setpoint value for the comfort operation mode. This value
should be saved in case of device reset (e.g. busvoltage failure). If not, the
default value parameter shall be implemented and evaluated after restart.
See 2.1.5.15.


-----

**2.1.5.2** **Property PID_SETPOINT_VALUE_CORRECTION** **SCV**
Unit: K
Range: min. -3 K .. + 3 K
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate < 10/day
Description: The setpoint correction value allows the user of the room to modify the
setpoint temperature to a higher or lower value in the range between upper
and lower limits. See 2.1.5.16 and 2.1.5.17.
The setpoint correction is recommended to be saved in case of busvoltage
failure.
Remark for the sender of the SCV-Value:
The used EIS 5- format has different resolutions depending of the used
exponent. To have a user-friendly resolution in which it is possible to offer
steps of 0,1 K and in order to have no problems with rounding it is
recommended to use the exponent 1 (resolution 0,02K).

**2.1.5.3** **Property PID_OPERATION_MODE_NORMAL** **OMN**
Unit:    Range: 1 … 4; 0 not allowed (see 3.1)
Default Value: free
Communication Object/Parameter: C
Input/Output: I
R/W Rate < 10/day
Description: This input is used to set the operation mode. This value should be saved in
case of device reset (e.g. busvoltage failure). If not, the default value
parameter shall be implemented and evaluated after restart. See 2.1.5.25.

**2.1.5.4** **Property PID_OPERATION_MODE_OVERRIDE** **OMO**
Unit:    Range: 0 … 4 (see 3.1)
Default Value: auto
Communication Object/Parameter: C
Input/Output: I
R/W Rate < 10/day
Description: This input is used to force the operation mode. If it is set to “Auto” the
forcing is inhibited. In the other case the given operation mode is forced.
See Error! Reference source not found..

**2.1.5.5** **Property PID_WINDOW_STATUS** **WS**
Unit:    Range: 0; 1 (see 3.3)
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate < 10/day
Description: This input is used to switch over to frost/heat protection mode as long as the
window is open. See 2.1.5.22 and 2.1.5.23.


-----

**2.1.5.6** **Property PID_ ROOM_PRESENCE_STATUS** **RPS**
Unit:    Range: 0; 1 (see 3.3)
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate   - 10/day
Description: This input can be used if a presence detector or a presence pushbutton is
installed in the room. Depending on the used component for presence
signalling (UCPS: 2.1.5.28) two different functions are possible.
1. A presence detector is installed:
It switches over from the set operation mode (see 2.1.5.3) to comfort mode
and vice versa.
2. A presence push button is installed:
This input switches over from standby mode to comfort mode and vice
versa or from economy (night) mode respectively frost/heat protection
mode to comfort mode for a limited time (comfort mode prolongation).
See 2.1.5.29.

**2.1.5.7** **Property PID_COMFORT_MODE** **CM**
Unit:    Range: 0; 1 (see 3.3)
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate   - 10/day
Description: This input is used to switch to comfort mode if this object is set to „1“
This input may be used together with the objects „standby mode“ SM ;
„economy mode“ EM and „frost/heat Protection mode“ FHPM instead of
the object „Normal Operation mode“ OMN

**2.1.5.8** **Property PID_STANDBY_MODE** **SM**
Unit:    Range: 0; 1 (see 3.3)
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate   - 10/day
Description: This input is used to switch to standby mode if this object is set to „1“
This input may be used together with the objects „comfort mode“ CM ;
„economy mode“ EM and „frost/heat Protection mode“ FHPM instead of
the object „Normal Operation mode“ OMN


-----

**2.1.5.9** **Property PID_ECONOMY_MODE** **EM**
Unit:    Range: 0; 1 (see 3.3)
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate   - 10/day
Description: This input is used to switch to economy mode if this object is set to „1“
This input may be used together with the objects „comfort mode“ CM,
standby mode“ SM and „frost/heat Protection mode“ FHPM instead of the
object „Normal Operation mode“ OMN

**2.1.5.10** **Property PID_FROST/HEAT_PROTECTION_MODE** **FHPM**
Unit:    Range: 0; 1 (see 3.3)
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate   - 10/day
Description: This input is used to switch to frost/heat protection mode if this object is
set to „1“ This input may be used together with the objects „comfort
mode“ CM, „standby mode“ SM and „economy mode“ EM instead of the
object „Normal Operation mode“ OMN

**2.1.5.11** **Property PID_SETPOINT_VALUE_ACTUAL_TEMPERATURE_HEATING**
**ATSVH**
Unit: °C
Range: min. 5 … 25
Default Value:    Communication Object/Parameter: C
Input/Output: O
R/W Rate < 10/day
Description: This communication object contains the actual value of the room
temperature setpoint for heating, depending on the actual operation mode.
See Error! Reference source not found..

**2.1.5.12** **Property PID_SETPOINT_VALUE_ACTUAL_TEMPERATURE_COOLING**
**ATSVC**
Unit: °C
Range: min. 20 … 35
Default Value:    Communication Object/Parameter: C
Input/Output: O
R/W Rate < 10/day
Description: This communication object contains the actual value of the room
temperature setpoint for cooling, depending on the actual operation mode.
See Error! Reference source not found..


-----

**2.1.5.13** **Property PID_OPERATION_MODE_STATUS** **OMS**
Unit:    Range:   Default Value:    Communication Object/Parameter: C
Input/Output: O
R/W Rate < 10/day
Description: This communication object contains the actual operation mode.
Coding see 3.1.

**2.1.5.14** **Property PID_ROOM_TEMPERATURE_SETPOINT_STATUS** **RTSST**
Unit:    Range:   Default Value:    Communication Object/Parameter: C
Input/Output: O
R/W Rate < 10/day
Description: This communication object contains the status of the RTS-controller. Coding see
3.2.

**2.1.5.15** **Property PID_BASIC_SETPOINT_RESTART** **BSR**
Unit: °C
Range: min. 15 … 25
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter serves as default value for the basic setpoint value after
restart.

**2.1.5.16** **Property PID_SETPOINT_CORRECTION_UPPER_LIMIT** **ULSC**
Unit: 0,1 K
Range: 0 .. min. 30
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter limits the setpoint correction to a maximum value (e.g. + 3
K).

**2.1.5.17** **Property PID_SETPOINT_CORRECTION_LOWER_LIMIT** **LLSC**
Unit: 0,1 K
Range: 0 ..min. -30
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter limits the setpoint correction to a minimum value
(e.g. - 3 K).


-----

**2.1.5.18** **Property PID_VALUE_STANDBY_REDUCTION** **SRV**
Unit: 0.1 K
Range: 0..min. -30
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This value is used for the correction of the comfort setpoint value in order
to save energy in the standby mode. It is used to calculate the ATSVH. See
**Error! Reference source not found..**

**2.1.5.19** **Property PID_VALUE_STANDBY_INCREASE** **SIV**
Unit: 0.1 K
Range: 0 .. min. 30
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This value is used for the correction of the comfort setpoint value in order
to save energy in the standby mode. It is used to calculate the ATSVC. See
**Error! Reference source not found..**

**2.1.5.20** **Property PID_VALUE_ECONOMY_REDUCTION** **ERV**
Unit: 0.1 K
Range: 0 ..min. -60
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This value is used for the correction of the comfort setpoint value in order
to save energy in the economy (night) mode. It is used to calculate the
ATSVH. See Error! Reference source not found..

**2.1.5.21** **Property PID_VALUE_ECONOMY_INCREASE** **EIV**
Unit: 0.1 K
Range: 0 .. min. 60
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This value is used for the correction of the comfort setpoint value in order
to save energy in the economy (night) mode. It is used to calculate the
ATSVC. See Error! Reference source not found..


-----

**2.1.5.22** **Property PID_SETPOINT_VALUE_PROTECTION_FROST** **FPSV**
Unit: ° C
Range: min. + 5 °C
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This value is used as setpoint value in order to protect the building in the
frost/heat protection mode. It is used to calculate the ATSVH. See Error!
**Reference source not found..**

**2.1.5.23** **Property PID_SETPOINT_VALUE_PROTECTION_HEAT** **HPSV**
Unit: ° C
Range: min. + 35 °C
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This value is used as setpoint value in order to protect the building in the
frost/heat protection mode. It is used to calculate the ATSVC. See Error!
**Reference source not found..**

**2.1.5.24** **Property PID_TYPE_OF_OPERATION_MODE_CONTROL** **TOMC**
Unit:    Range: 0 … 2
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines the used type of operation mode control. See 3.6

**2.1.5.25** **Property PID_OPERATION_MODE_RESTART** **OMR**
Unit:    Range: 1 … 4; 0 not allowed
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines the default operation mode after restart.


-----

**2.1.5.26** **Property PID_HEATING_COOLING_DEADBAND** **DBHC**
Unit: 0.1 K
Range: min.: 10 … 30 (positive values only)
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter shall guarantee, that heating and cooling mode can not be
active at the same time, if the controller can switch automatically over
from heating to cooling mode and vice versa. If the RTS only supports
heating or cooling mode the deadband should be set unchangeable to zero.
In this case the basic setpoint is the setpoint for the comfort mode.

**2.1.5.27** **Property PID_DEADBAND_POSITION** **PDB**
Unit:    Range: 0,1
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines wether the deadband has a symmetrical or an
asymmetrical position to the actual setpoint at comfort mode. See 3.3 and
2.1.2 Table 1 and Table 2

**2.1.5.28** **Property PID_PRESENCE_SIGNALLING_COMPONENTS** **UCPS**
Unit:    Range:   Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter is used to define whether a presence push button or a
presence detector is used or not.

**2.1.5.29** **Property PID_COMFORT_MODE_PROLONGATION** **CMP**
Unit: minutes ("0" = no prolongation)
Range: min. 30 … 60 minutes
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter determines the time of comfort mode prolongation.


-----

**2.1.5.30** **Property PID_ACTUAL_SETPOINT_TRANSMIT_DELTA** **DTASV**
Unit: K ("0" = no transmission)
Range: min. 0.5 … 1 K
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: The actual setpoint value will be transmitted automatically if the difference
between old and new setpoint value is greater than the given delta value. It
will not be transmitted automatically, if the delta value is set to “0”.

**2.1.5.31** **Property PID_ACTUAL_SETPOINT_TRANSMIT_CYCLE** **CTASV**
Unit: minutes ("0" = no transmission)
Range: min 0; 15 … 60 minutes
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: The actual setpoint value will be transmitted cyclically after the given
cycle time. It will not be transmitted cyclically, if the cycle time is set to
“0”.


-----

### 3 Datapoint Types

#### 3.1 Datapoint Type "Operation Mode"

Format: 1 octet

00000MMM

Encoding: See below

Range: M = {1 … 4}

Unit: 
**Datapoint Types**

Code: Symbol: Encoding:

<tbd> OMN 1 Comfort Mode
2 Standby Mode
3 Economy Mode (= Night Mode)
4 Frost- and Heat Protection Mode

<tbd> OMO 0 Auto
1 Comfort Mode
2 Standby Mode
3 Economy Mode (= Night Mode)
4 Frost- and Heat Protection Mode

#### 3.2 Datapoint Type "Room Temperature Setpoint Status"

Format: 1 octet

00000CBA

Encoding: See below

Range: A = {0,1}
B = {0,1}
C = {0,1}
Unit: See below

**Datapoint Types**

Code: Symbol: Encoding:

<tbd> <tbd> A: Comfort Mode Prolongation <tbd>
B: Presence See 3.3
C: Window open. See 3.3

|3.1 Datapoint Type "Operation Mode"|Col2|Col3|
|---|---|---|
|Format:<br>1 octet<br>00000MMM<br>Encoding:<br>See below<br>Range: <br>M = {1 … 4}<br>Unit: <br>-|Format:<br>1 octet<br>00000MMM<br>Encoding:<br>See below<br>Range: <br>M = {1 … 4}<br>Unit: <br>-|Format:<br>1 octet<br>00000MMM<br>Encoding:<br>See below<br>Range: <br>M = {1 … 4}<br>Unit: <br>-|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|
|<tbd>|OMN|1 <br>Comfort Mode<br>2 <br>Standby Mode<br>3 <br>Economy Mode (= Night Mode)<br>4 <br>Frost- and Heat Protection Mode|
|<tbd>|OMO|0 <br>Auto<br>1 <br>Comfort Mode<br>2 <br>Standby Mode<br>3 <br>Economy Mode (= Night Mode)<br>4 <br>Frost- and Heat Protection Mode|

|Format:<br>Encoding:<br>Range:<br>Unit:|1 octet<br>00000CBA<br>See below<br>A = {0,1}<br>B = {0,1}<br>C = {0,1}<br>See below|Col3|
|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|
|<tbd>|<tbd>|A:<br>Comfort Mode Prolongation <tbd><br>B:<br>Presence See 3.3<br>C:<br>Window open. See 3.3|


-----

<tbd> PDB Symmetrical Asymmetrical
(see 2.1.2 Table 1) (see 2.1.2 Table 2)

#### 3.4 Datapoint Type "8-bit unsigned integer with special function for zero"

Format: 1 octet

VVVVVVVV

Encoding: See below

Range: V = [0…255] binary encoded

Unit: See below

**Datapoint Types**

Code: Symbol: Encoding: Range: Unit:

<tbd> <tbd> "time" 1…255 1 min
0 = corresponding
function disabled

<tbd> <tbd> "temperature" 1…255 0.1 K
0 = corresponding
function disabled

This format is only for parameters

|3.3 Datapoint Types “Boolean”|Col2|Col3|Col4|
|---|---|---|---|
|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Type|Encoding: V = 0|V = 1|
|<tbd>|RPS|Absence|Presence|
|<tbd>|WS|Window closed|Window open|
|<tbd>|CM|Comfort mode OFF|Comfort mode ON|
|<tbd>|SM|Standby mode OFF|Standby mode ON|
|<tbd>|EM|Economy mode OFF|Economy mode ON|
|<tbd>|FHPM|Frost/Heat protection<br>mode OFF|Frost/Heat protection<br>mode ON|
|<tbd>|PDB|Symmetrical<br>(see 2.1.2 Table 1)|Asymmetrical<br>(see 2.1.2 Table 2)|

|Format:<br>Encoding:<br>Range:<br>Unit:|1 octet<br>VVVVVVVV<br>See below<br>V = [0…255] binary encoded<br>See below|Col3|Col4|Col5|
|---|---|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|Range:|Unit:|
|<tbd>|<tbd>|"time"|1…255<br>0 = corresponding<br>function disabled|1 min|
|<tbd>|<tbd>|"temperature"|1…255<br>0 = corresponding<br>function disabled|0.1 K|


-----

#### 3.5 Datapoint Type "8-bit signed integer"

Format: 1 octet

VVVVVVVV

Encoding: See below

Range: V = [-128 … 127] binary encoded

Unit: See below

**Datapoint Types**

Code: Symbol: Encoding: Range: Unit:

5.020 DPT_TempHVACRel8 "temperature" -128…127 0.1 K
This format may not be used for absolute temperatures, it may only be used for parameters

#### 3.6 Datapoint Type "2-Bit enumerated"

Format: 2 bits

CC

Encoding: See below

Range: See below

Unit: 
**Datapoint Types**

Code: Type Encoding:

<tbd> UCPS CC
00b None
01b Presence Push Button
10b Presence Detector
11b (Invalid)

<tbd> TOMC CC
00b OMN is used
01b CM, EM, FHPM is used
10b CM, SM, EM, FHPM is used
11b (Invalid)

|Format:<br>Encoding:<br>Range:<br>Unit:|1 octet<br>VVVVVVVV<br>See below<br>V = [-128 … 127] binary encoded<br>See below|Col3|Col4|Col5|
|---|---|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|Range:|Unit:|
|5.020|DPT_TempHVACRel8|"temperature"|-128…127|0.1 K|

|3.6 Datapoint Type "2-Bit enumerated"|Col2|Col3|
|---|---|---|
|Format:<br>2 bits<br>CC<br>Encoding:<br>See below<br>Range: <br>See below<br>Unit: <br>-|Format:<br>2 bits<br>CC<br>Encoding:<br>See below<br>Range: <br>See below<br>Unit: <br>-|Format:<br>2 bits<br>CC<br>Encoding:<br>See below<br>Range: <br>See below<br>Unit: <br>-|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Type|Encoding:|
|<tbd>|UCPS|CC<br>00b<br>None<br>01b<br>Presence Push Button<br>10b<br>Presence Detector<br>11b<br>(Invalid)|
|<tbd>|TOMC|CC<br>00b<br>OMN is used<br>01b<br>CM, EM, FHPM is used<br>10b<br>CM, SM, EM, FHPM is used<br>11b<br>(Invalid)|


-----

