## Application Descriptions
# 77

### HVAC ObIS
# 1199

### Heating Cooling Switchover (HCS)
# 33

Summary

This function generates the switchover signal for switching over from
heating to cooling mode and reverse. This occurs depending on the
current room temperature value and the current setpoint values for
heating and cooling mode.

Version 01.00.01 is a KNX Approved Standard.

This document is part of the KNX Specifications v2.1.


-----

##### Document updates

**Issue** **Date** **Modifications**

1.0 2002.04.02 Editorially restyled, based on " 15-01_ObIS_HCS.doc"
1.0 2009.06.15 Editorial update in view of inclusion in the KNX Specifications v2.0.
01.00.01 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.

##### References

None.

Filename: 07_19_03 ObIS HCS v01.00.01 AS.docx
Version: 01.00.01
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 11

|Issue|Date|Modifications|
|---|---|---|
|1.0|2002.04.02|Editorially restyled, based on " 15-01_ObIS_HCS.doc"|
|1.0|2009.06.15|Editorial update in view of inclusion in the KNX Specifications v2.0.|
|01.00.01|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|


-----

##### Contents

**1** **Application Model(s) .............................................................................................................. 4**

**2** **ObIS Function Model(s) ........................................................................................................ 5**
2.1 ObIS Function Model "Heating/Cooling Switchover" ................................................... 5
2.1.1 Aims and objectives ............................................................................................ 5
2.1.2 Functional specification ...................................................................................... 5
2.1.3 Constraints .......................................................................................................... 5
2.1.4 Functional Block ................................................................................................. 5
2.1.5 Properties ............................................................................................................ 6

**3** **Datapoint Types ................................................................................................................... 10**
3.1 Datapoint Type “Boolean” ........................................................................................... 10
3.2 Datatype "8-bit unsigned multiplier with special function for zero" ............................ 10
3.3 Datatype "8-bit signed integer" ..................................................................................... 10


-----

#### 1 Application Model(s)

**RTV** **TOOC** **OVA**
**Room** **Temperature** **On/Off**
**Temperature** **On/** **Valve**
**Value** **OFF** **Actuator**

**Control**

**_Heating_**

**RTS** **TOOC** **OVA**
**Room** **Temperature** **On/Off**
**Temperature** **On/** **Valve**
**Setpoint** **OFF** **Actuator**

**Control**

**_Cooling_**

**HCS**
**Heating**
**Cooling**
**Switchover**

**Figure 1 - Example for Individual Room Temperature Control**
**with Heating and Cooling with ON/OFF Control**

**RTV** **TPIC** **CVA**
**Room** **Temperature** **Continous**
**Temperature** **PI** **Valve**
**Value** **Control** **Actuator**

**_Heating_**

**RTS** **TPIC** **CVA**
**Room** **Temperature** **Continous**
**Temperature** **PI** **Valve**
**Setpoint** **Control** **Actuator**

**_Cooling_**

**HCS** **PPC** **OVA**

**PPC** **OVA**

**Heating** **Percent to** **On/Off**

**Percent to** **On/Off**

**Cooling** **PWM** **Valve**

**PWM** **Valve**

**Switchover** **Conversion** **Actuator**

**Conversion** **Actuator**

**Figure 2 - Example for Individual Room Temperature Control**
**with Heating and Cooling with PI Control**

|PPC<br>PPC<br>Percent to<br>Percent to<br>PWM<br>PWM<br>Conversion<br>Conversion|Col2|Col3|
|---|---|---|
|**PPC**<br>**Percent to**<br>**P**~~**W**~~**M **<br>**C**~~**on**~~**version**<br>**PPC**<br>**Percent to**<br>**PWM **<br>~~**C**~~**onversion**|**PPC**<br>**Percent to**<br>**P**~~**W**~~**M **<br>**C**~~**on**~~**version**<br>**PPC**<br>**Percent to**<br>**PWM **<br>~~**C**~~**onversion**||


-----

#### 2 ObIS Function Model(s)

##### 2.1 ObIS Function Model "Heating/Cooling Switchover"

###### 2.1.1 Aims and objectives
This function generates the switchover signal for switching over from heating to cooling mode and
reverse. This occurs depending on the present room temperature value and the present setpoints value for
heating and cooling mode.

###### 2.1.2 Functional specification
After restart the heating/cooling mode is switched to the parameterised default value. If the present room
temperature value is lower than the present setpoint value for heating the heating /cooling mode is set to
1. If the present room temperature value is higher than the present setpoint value for cooling the heating
/cooling mode is reset to 0.

###### 2.1.3 Constraints
No constraints are defined for ObIS HCS.

###### 2.1.4 Functional Block


**Input(s)** **Heating/Cooling**

**Switchover**


**Output(s)**

Heating/cooling mode

Current Temperature
Setpoint Value


Current Room Temperature

Value

Current Temperature
Setpoint Value Heating


Current Room Temperature DPT 9.001 See 3.1 Heating/cooling mode

Value --------- ARTV HCM --------
Current Temperature DPT 9.001 DPT Current Temperature
Setpoint Value Heating --------- ATSVH ATSV 9.001 Setpoint Value

----------
Current Temperature DPT 9.001 See 3.3 Temperature Difference
Setpoint Value Cooling --------- ATSVC TDSA --------- Setpoint-Actual

Heating/Cooling Control See 3.1

--------- HCC

**Parameter(s)**
Heating/cooling Mode after See 3.1

Restart --------- HCMR

Heating/cooling switchover See 3.3

by object / automatically --------- HCSOA

See 3.2

HCM Transmit Condition HCMTC

--------
See 3.2

Cycle Time Transmit HCM --------- CTHCM


DPT 9.001

--------
DPT 9.001

--------

-----

###### 2.1.5 Properties

**Datapoint**
**ID** **Name** **Abbr.** **Description** **M/O**
**Type**

**1** **PID_OBJECT_TYPE** Object Type KNX_PropD M
ataType

**Input(s)**

**Datapoint**
**ID** **Name** **Abbr.** **Description**
**Type**

**<tbd>** **PID_SETPOINT_VALUE_ACTUAL_TE** ATSVH Actual Temperature 5.001
**MERATURE_HEATING** Setpoint Value Heating

**<tbd>** **PID_SETPOINT_VALUE_ACTUAL_** ATSVC Actual Temperature 5.001
**TEMERATURE_COOLING** Setpoint Value Cooling

**<tbd>** **PID_ROOM_TEMPERATURE_VALUE_** ARTV Actual 5.001
**ACTUAL** Room_Temperature

Value

**<tbd>** **PID_CONTROL_HEATING_COOLING** HCC Heating Cooling see 3.1
Control

**Output(s)**

**Datapoint**
**ID** **Name** **Abbr.** **Description**
**Type**

**<tbd>** **PID_MODE _HEATING_COOLING** HCM Heating Cooling Mode see 3.1
**<tbd>** **PID_SETPOINT_VALUE_ACTUAL** ATSV Actual Temperature 5.001
Setpoint Value

**<tbd>** **PID_DIFFERENCE_TEMPERATURE_** TDSA Temperature see 3.3
**SETPOINT_ACTUAL** Difference Setpoint
Actual

**Parameter(s)**

**Datapoint**
**ID** **Name** **Abbr.** **Description**
**Type**

**<tbd>** **PID_MODE_HEATING_COOLING_RES** HCMR Heating/cooling Mode see 3.1
**TART** after Restart

**<tbd>** **PID_SWITCHOVER_HEATING_COOLI** HCSOA Heating/cooling see 3.3
**NG_OBJECT_AUTOMATIC** switchover by

object/automatically

**<tbd>** **PID_ MODE_HEATING_COOLING** HCMTC Heating Cooling Mode see 3.2
**TRANSMIT_CONDITION** Transmit Condition

**<tbd>** **PID_MODE_HEATING_COOLING** CTHCM Cycle Time Transmit see 3.2
**_TRANSMIT_CYCLE** Heating Cooling Mode

**2.1.5.1** **Property** **PID_SETPOINT_VALUE_ACTUAL_ TEMPERATURE_HEATING**
**ATSVH**
Unit: °C
Range: min. 5 … 30
Default Value:    Communication Object/Parameter: C
Input/Output: I
R/W Rate < 10/day
Description: This Group Object contains the current value of the room temperature
setpoint for heating.

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**1**|**PID_OBJECT_TYPE**||Object Type|KNX_PropD<br>ataType|M|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd>**|**PID_SETPOINT_VALUE_ACTUAL_TE**<br>**MERATURE_HEATING **|ATSVH|Actual Temperature<br>Setpoint Value Heating|5.001|M|
|**<tbd>**|<br>**PID_SETPOINT_VALUE_ACTUAL_**<br>**TEMERATURE_COOLING**|ATSVC|Actual Temperature<br>Setpoint Value Cooling|5.001|M|
|**<tbd>**|**PID_ROOM_TEMPERATURE_VALUE_**<br>**ACTUAL**|ARTV|Actual<br>Room_Temperature<br>Value|5.001|M|
|**<tbd>**|**PID_CONTROL_HEATING_COOLING**|HCC|Heating Cooling<br>Control|see 3.1|M|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd> **|**PID_MODE_HEATING_COOLING **|HCM|Heating Cooling Mode|see 3.1|M|
|<br>**<tbd>**|<br>**PID_SETPOINT_VALUE_ACTUAL**|ATSV|Actual Temperature<br>Setpoint Value|5.001|O|
|**<tbd>**|**PID_DIFFERENCE_TEMPERATURE_**<br>**SETPOINT_ACTUAL**|TDSA|Temperature<br>Difference Setpoint-<br>Actual|see 3.3|O|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd>**|**PID_MODE_HEATING_COOLING_RES**<br>**TART**|HCMR|Heating/cooling Mode<br>after Restart|see 3.1|M|
|**<tbd>**|<br>**PID_SWITCHOVER_HEATING_COOLI**<br>**NG_OBJECT_AUTOMATIC**|HCSOA|Heating/cooling<br>switchover by<br>object/automatically|see 3.3|O|
|**<tbd>**|**PID_ MODE_HEATING_COOLING**<br>**TRANSMIT_CONDITION**|HCMTC|Heating Cooling Mode<br>Transmit Condition|see 3.2|O|
|**<tbd>**|**PID_MODE_HEATING_COOLING**<br>**_TRANSMIT_CYCLE**|CTHCM|Cycle Time Transmit<br>Heating Cooling Mode|see 3.2|O|


-----

**2.1.5.2** **Property** **PID_SETPOINT_VALUE_ACTUAL_TEMPERATURE_COOLING**
**ATSVC**
Unit: °C
Range: min. 20 … 35
Default Value:    Communication Object/Parameter: C
Input/Output: I
R/W Rate < 10/day
Description: This Group Object contains the actual value of the room temperature
setpoint for cooling.

**2.1.5.3** **Property** **PID_ROOM TEMPERATURE_VALUE_ACTUAL** **ARTV**
Unit: °C
Range: min. 5 … 35
Default Value:    Communication Object/Parameter: C
Input/Output: I
R/W Rate   - 10/day
Description: This Group Object contains the current room temperature value.

**2.1.5.4** **Property PID_CONTROL_HEATING_COOLING** **HCC**
Unit:    Range: 0;1
Default Value:    Communication Object/Parameter: C
Input/Output: I
R/W Rate   - 1/day
Description: HCC is used for an external switchover of the output HCM (Heating/cooling
mode) if the parameter HCSOA (Heating cooling switchover by
object/automatically) is set to „1“ = object (Coding of HCC see 3.1).


-----

**2.1.5.5** **Property PID_MODE _HEATING_COOLING** **HCM**
Unit:    Range: 0,1
Default Value: see parameter
Communication Object/Parameter: C
Input/Output: O
R/W Rate < 10/day
Description: After restart the heating/cooling mode is switched to the parameterised
default value.
Depending on the parameter HCSOA, HCM is controlled by the object
HCC or automatically:
If the present room temperature value is lower than the present setpoint
value for heating the heating /cooling mode is set to 1. If the present room
temperature value is higher than the present setpoint value for cooling the
heating /cooling mode is reset to 0.

**2.1.5.6** **Property** **PID_SETPOINT_VALUE_ACTUAL** **ATSV**
Unit: °C
Range:   Default Value:    Communication Object/Parameter: C
Input/Output: O
R/W Rate   - 1/day
Description: This Group Object contains the actual value of the room temperature
setpoint (e. g. for display).

**2.1.5.7** **Property** **PID_DIFFERENCE_TEMPERATURE_SETPOINT_ACTUAL TDSA**

Unit: 0,1 K
Range: -128..127
Default Value:    Communication Object/Parameter: C
Input/Output: O
R/W Rate   - 1/day
Description: This Group Object contains the difference between the setpoint value of the
room temperature (ATSV) and the actual value of the room temperature
(ARTV).

calculation:   TDSA = ATSV - ARTV

**2.1.5.8** **Property PID_MODE_HEATING_COOLING_RESTART** **HCMR**
Unit:    Range: 0,1
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter serves as default value for the heating cooling mode after
restart.


-----

**2.1.5.9** **Property PID_SWITCHOVER_HEATING_COOLING_OBJECT_AUTOMATIC**
**HCSOA**
Unit:    Range: 0,1
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter is used to define whether HCM is controlled by the object
HCC or automatically.

**2.1.5.10** **Property PID_MODE_HEATING_COOLING_TRANSMIT_CONDITION**
**HCMTC**
Unit:    Range: 0 = only on change of output
1 = always on change of at least 1 input
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: The heating cooling mode will be transmitted automatically if either the
output value has changed or if at least one of the inputs has changed. In the
second case the HCM will be transmitted even if it was not changed.

**2.1.5.11** **Property PID_ MODE_HEATING_COOLING_TRANSMIT_CYCLE CTHCM**

Unit: minutes ("0" = no transmission)
Range: 0; 15 … 60 minutes
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: The heating cooling mode will be transmitted cyclically after the given
cycle time. It will not be transmitted cyclically if the cycle time is set to
“0”.


-----

#### 3 Datapoint Types

##### 3.1 Datapoint Type “Boolean”

Format: 1 bit

V

Encoding: See below

Range: V = {0,1}

Unit: 
**Datapoint Types**

Code: Symbol: Encoding: V = 0 V = 1

<tbd> HCM, HCC, HCMR Cooling Heating

<tbd> HCSOA automatically by object

<tbd> HCMTC Only on change of Always on change of at
outputs least one input

##### 3.2 Datatype "8-bit unsigned multiplier with special function for zero"

Format: 1 byte

VVVVVVVV

Encoding: See below

Range: V = [0…255] binary encoded

Unit: See below

**Datapoint Types**

Code: Symbol: Encoding: Range: Unit:

<tbd> CTHCM "time" 1…255 1 min
0 = corresponding
function disabled

##### 3.3 Datatype "8-bit signed integer"

Format: 1 byte

VVVVVVVV

Encoding: See below

Range: V = [-128 … 127] binary encoded

Unit: See below

**Datapoint Types**

Code: Symbol: Encoding: Range: Unit:

5.020 DPT_TempHVACRel8 "temperature" -128…127 0.1 K

|3.1 Datapoint Type “Boolean”|Col2|Col3|Col4|
|---|---|---|---|
|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding: V = 0|V = 1|
|<tbd>|HCM, HCC, HCMR|Cooling|Heating|
|<tbd>|HCSOA|automatically|by object|
|<tbd>|HCMTC|Only on change of<br>outputs|Always on change of at<br>least one input|

|Format:<br>Encoding:<br>Range:<br>Unit:|1 byte<br>VVVVVVVV<br>See below<br>V = [0…255] binary encoded<br>See below|Col3|Col4|Col5|
|---|---|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|Range:|Unit:|
|<tbd>|CTHCM|"time"|1…255<br>0 = corresponding<br>function disabled|1 min|

|Format:<br>Encoding:<br>Range:<br>Unit:|1 byte<br>VVVVVVVV<br>See below<br>V = [-128 … 127] binary encoded<br>See below|Col3|Col4|Col5|
|---|---|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|Range:|Unit:|
|5.020|DPT_TempHVACRel8|"temperature"|-128…127|0.1 K|


-----

This Datapoint Type shall only be used for the encoding of parameters. It shall not be used for the
encoding of any temperature value (real temperatures, shift values, offset values …) that are transmitted
on the bus using group communication.


-----

