## Application Descriptions
# 77

### HVAC ObIS
# 1199

### On/Off Valve Actuator
# 66

Summary

This object is used to control On/Off actuating valve actuators e.g. for hot
water heating radiators.

Version 01.00.01 is a KNX Approved Standard.

This document is part of the KNX Specifications v2.1.


-----

##### Document updates

**Version** **Date** **Modifications**

1.0 2002.04.03 Editorially updated: based on " 18-01_ObIS_OVA.doc"
1.0 2009.06.15 Editorial update in view of inclusion in the KNX Specifications v2.0.
01.00.01 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.

##### References

None.

Filename: 07_19_06 ObIS OVA v01.00.01 AS.docx
Version: 01.00.01
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 13

|Version|Date|Modifications|
|---|---|---|
|1.0|2002.04.03|Editorially updated: based on " 18-01_ObIS_OVA.doc"|
|1.0|2009.06.15|Editorial update in view of inclusion in the KNX Specifications v2.0.|
|01.00.01|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|


-----

##### Contents

**1** **Application Model(s) .............................................................................................................. 4**

**2** **ObIS Function Model(s) ........................................................................................................ 5**
2.1 ObIS Function Model "On/Off Valve Actuator" ............................................................ 5
2.1.1 Aims and objectives ............................................................................................ 5
2.1.2 Functional specification ...................................................................................... 5
2.1.3 Constraints .......................................................................................................... 5
2.1.4 Functional Block ................................................................................................. 5
2.1.5 Properties ............................................................................................................ 7

**3** **Datapoint Type(s) ................................................................................................................. 12**
3.1 Datapoint Type “Boolean” ........................................................................................... 12
3.2 Datapoint Type "OVA Status" ...................................................................................... 12
3.3 Datapoint Type "8-bit unsigned multiplier with special function for zero" ................. 13
3.4 Datapoint Type "8-bit unsigned multiplier without zero" ............................................ 13


-----

#### 1 Application Model(s)

**RTV** **TOOC** **OVA**
**Room** **Temperature** **On/Off**
**Temperature** **On/** **Valve**
**Value** **OFF** **Actuator**

**Control**

**_Heating_**

**RTS** **TOOC** **OVA**
**Room** **Temperature** **On/Off**
**Temperature** **On/** **Valve**
**Setpoint** **OFF** **Actuator**

**Control**

**_Cooling_**

**HCS**
**Heating**
**Cooling**
**Switchover**

**Figure 1 - Example for Individual Room Temperature Control**
**with Heating and Cooling with ON/OFF Control**

**RTV** **TPIC** **CVA**
**Room** **Temperature** **Continous**
**Temperature** **PI** **Valve**
**Value** **Control** **Actuator**

**_Heating_**

**RTS** **TPIC** **CVA**
**Room** **Temperature** **Continous**
**Temperature** **PI** **Valve**
**Setpoint** **Control** **Actuator**

**_Cooling_**

**HCS** **PPC** **OVA**

**PPC** **OVA**

**Heating** **Percent to** **On/Off**

**Percent to** **On/Off**

**Cooling** **PWM** **Valve**

**PWM** **Valve**

**Switchover** **Conversion** **Actuator**

**Conversion** **Actuator**

**Figure 2 - Example for Individual Room Temperature Control**
**with Heating and Cooling with PI Control**

|PPC<br>PPC<br>Percent to<br>Percent to<br>PWM<br>PWM<br>Conversion<br>Conversion|Col2|Col3|
|---|---|---|
|**PPC**<br>**Percent to**<br>**P**~~**W**~~**M **<br>**C**~~**on**~~**version**<br>**PPC**<br>**Percent to**<br>**PWM **<br>~~**C**~~**onversion**|**PPC**<br>**Percent to**<br>**P**~~**W**~~**M **<br>**C**~~**on**~~**version**<br>**PPC**<br>**Percent to**<br>**PWM **<br>~~**C**~~**onversion**||


-----

#### 2 ObIS Function Model(s)

##### 2.1 ObIS Function Model "On/Off Valve Actuator"

###### 2.1.1 Aims and objectives
This object is used to control On/Off actuating valve positioners e.g. for hot water heating radiators.

###### 2.1.2 Functional specification
This ObIS controls the position of a valve positioner depending on the Input signal „ON/OFF Actuating
Command “ and under consideration of the optional Inputs „Manual Override Enable“, „Manual Override
command“, Forced Position Enable “ and „Forced Position“. The “OVA Status“ and the „Position Status“
are optional Outputs.

###### 2.1.3 Constraints
No constraints are defined for the ObIS On/Off Valve Actuator.

###### 2.1.4 Functional Block


**Input(s)** **On/Off Valve Actuator**


**Output(s)**


1.009 1.009

ON/OFF Actuating Command -------- OAC OPS --------- ON/OFF Position Status

See 3.1 See 3.2

Manual Override Enable -------- MOE OVAS --------- OVA Status

1.009

Manual Override Command -------- MOC

See 3.1

Forced Position Enable -------- FPE

**Parameter(s)**

See 3.1

Position of deenergiezed Valve --------- PDV

See 3.3

Timeout Period -------- TP

See 3.4

PWM-Period at Timeout -------- PPT

5.001

ON/OFF ratio at timeout -------- ORT

1.009

Forced Position -------- FP

See 3.3

Period for Valve Protection -------- PVP

See 3.4

Duration of Valve Protection -------- DVP

See 3.1

Transmit OVA Status on Change -------- TOVASC

Enable

See 3.3

Transmit Cycle Time OVA Status -------- TCTOVA

See 3.1

Transmit Position Status on -------- TPSC

Change Enable

See 3.3

Transmit Cycle Time Position --------- TCTPS

Status


-----

**2.1.4.1** **Priority of the inputs**
The position the OVA is controlled by the inputs “Manual Override Enable” and “Forced Position
Enable”. The priority of these inputs is shown in the table below:

**Table 1 – Priority rules for the ObIS OVA**

**Manual Override Enable** **Forced Position Enable** **Used Command for the position of the On/Off**

**MOE** **FPE** **Valve Actuator**

0 0 ON/OFF Actuating Command OAC

0 1 Forced Position FP

1 0 Manual Override Command MOC

1 1 Manual Override Command MOC

|Manual Override Enable<br>MOE|Forced Position Enable<br>FPE|Used Command for the position of the On/Off<br>Valve Actuator|
|---|---|---|
|0|0|ON/OFF Actuating Command OAC|
|0|1|Forced Position FP|
|1|0|Manual Override Command MOC|
|1|1|Manual Override Command MOC|


-----

###### 2.1.5 Properties

**ID** **Name** **Abbr.** **Description**

**1** **PID_OBJECT_TYPE** Object Type

**Input(s)**

**ID** **Name** **Abbr.** **Description**

**<tbd>** **PID_COMMAND_ACTUATING_ON_-** OAC ON/OFF Actuating
**OFF** Command

**<tbd>** **PID_OVERRIDE_MANUAL_ENABLE** MOE Manual Override Enable
**<tbd>** **PID_OVERRIDE_COMMAND_-** MOC Manual Override Command 1.009
**MANUAL**

**<tbd>** **PID_POSITION_FORCED_ENABLE** FPE Forced Position Enable

**Output(s)**

**ID** **Name** **Abbr.** **Description**

**<tbd>** **PID_STATUS_POSITION_ON_OFF** OPS ON/OFF Position Status
**<tbd>** **PID_STATUS_OVA** OVAS OVA Status

**Parameter(s)**

**ID** **Name** **Abbr.** **Description**

**<tbd>** **PID_POSITION_VALVE_-** PDV Position of deenergized
**DEENERGIZED** valve

**<tbd>** **PID_PERIOD_TIMEOUT** TP Timeout Period
**<tbd>** **PID_PERIOD_PWM_TIMEOUT** PPT PWM_Period at Timeout
**<tbd>** **PID_RATIO_ON_OFF_TIMEOUT** ORT ON/Off Ration at Timeout
**<tbd>** **PID_POSITION_FORCED** FP Forced Position
**<tbd>** **PID_PERIOD_PROTECTION_VALVE** PVP Period for Valve Protection
**<tbd>** **PID_DURATION_PROTECTION_-** DVP Duration of Valve Protection See 3.4
**VALVE**

**<tbd>** **PID_TRANSMIT_CHANGE_OVA_-** TOVAS Transmit OVA Status on
**STATUS** C Change Enable

**<tbd>** **PID_CYCLE_TIME_TRANSMIT_OVA** TCTOV OVA Status Transmit Cycle
**_STATUS** A Time

**<tbd>** **PID_TRANSMIT_CHANGE_STATUS** DTPS Transmit Position Status on
**_POSITION** Change Enable

**<tbd>** **PID_CYCLE_TIME_TRANSMIT_** TCTPS Transmit Cycle Time
**STATUS_POSITION** Position Status

**2.1.5.1** **Property PID_COMMAND_ACTUATING_ON_OFF OAC**

Unit:    Range: 0,1
Default Value:    Communication Object/Parameter: C
Input/Output: I
R/W Rate >> 10/day
Description: This is the On/Off positioning command.

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**1**|**PID_OBJECT_TYPE**||Object Type|KNX_Prop<br>Data Type|M|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd>**|**PID_COMMAND_ACTUATING_ON_-**<br>**OFF**|OAC|ON/OFF Actuating<br>Command|1.009|M|
|**<tbd> **|<br>**PID_OVERRIDE_MANUAL_ENABLE**|MOE|Manual Override Enable|See 3.1|O|
|<br>**<tbd>**|<br>**PID_OVERRIDE_COMMAND_-**<br>**MANUAL**|MOC|Manual Override Command|1.009|O|
|**<tbd> **|<br>**PID_POSITION_FORCED_ENABLE**|FPE|Forced Position Enable|See 3.1|O|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd> **|**PID_STATUS_POSITION_ON_OFF**|OPS|ON/OFF Position Status|1.009|O|
|<br>**<tbd> **|<br>**PID_STATUS_OVA**|OVAS|OVAStatus|See 3.2|O|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd>**|**PID_POSITION_VALVE_-**<br>**DEENERGIZED**|PDV|Position of deenergized<br>valve|See 3.1|O|
|**<tbd> **|<br>**PID_PERIOD_TIMEOUT **|TP|Timeout Period|See 3.3|O|
|<br>**<tbd> **|<br>**PID_PERIOD_PWM_TIMEOUT **|PPT|PWM_Period at Timeout|See 3.4|O|
|<br>**<tbd> **|<br>**PID_RATIO_ON_OFF_TIMEOUT **|ORT|ON/Off Ration at Timeout|5.001|O|
|<br>**<tbd> **|<br>**PID_POSITION_FORCED**|FP|Forced Position|1.009|O|
|<br>**<tbd> **|<br>**PID_PERIOD_PROTECTION_VALVE**|PVP|Period for Valve Protection|See 3.3|O|
|<br>**<tbd>**|<br>**PID_DURATION_PROTECTION_-**<br>**VALVE**|DVP|Duration of Valve Protection|See 3.4|O|
|**<tbd>**|<br>**PID_TRANSMIT_CHANGE_OVA_-**<br>**STATUS **|TOVAS<br>C|Transmit OVA Status on<br>Change Enable|See 3.1|O|
|**<tbd>**|<br>**PID_CYCLE_TIME_TRANSMIT_OVA**<br>**_STATUS **|TCTOV<br>A|OVA Status Transmit Cycle<br>Time|See 3.3|O|
|**<tbd>**|<br>**PID_TRANSMIT_CHANGE_STATUS**<br>**_POSITION **|DTPS|Transmit Position Status on<br>Change Enable|See 3.1|O|
|**<tbd>**|<br>**PID_CYCLE_TIME_TRANSMIT_**<br>**STATUS_POSITION **|TCTPS|Transmit Cycle Time<br>Position Status|See 3.3|O|


-----

**2.1.5.2** **Property PID_OVERRIDE_MANUAL_ENABLE** **MOE**
Unit    Range: 0,1
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate < 1/day
Description: This object serves to switch over from automatic mode (0) to manual mode
(1). In manual mode the input „Manual Override Command“ MOC is used
for positioning instead of the „ON/OFF Actuating Command“ OAC. See 3.1

**2.1.5.3** **Property PID_OVERRIDE_COMMAND_MANUAL** **MOC**
Unit    Range: 0,1
Default Value:    Communication Object/Parameter: C
Input/Output: I
R/W Rate < 1/day
Description: If the „Manual Overide Enable“ is set (MOE = 1) the „Manual Override
Command“ MOC is used for positioning instead of the „ON/OFF Actuating
Command“ OAC.

**2.1.5.4** **Property PID_POSITION_FORCED_ENABLE** **FPE**
Unit:    Range: 0,1
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate < 1/day
Description: This communication object is used to force the valve positioner to the
preprogrammed „Forced Position“ FP.

**1.1.1.1** **Property PID_STATUS_POSTION_ON_OFF** **OPS**
Unit:    Range: 0,1
Default Value:    Communication Object/Parameter: C
Input/Output: O
R/W Rate >> 10/day
Description: This object contains the actual position of the valve positioner.

**2.1.5.5** **Property PID_STATUS_OVA** **OVAS**
Unit:    Range: (coding: see 3.2)
Default Value:    Communication Object/Parameter: C
Input/Output: O
R/W Rate >> 10/day
Description: OVA status (coding: see 3.2) is an optional communication object which is
read only.


-----

**2.1.5.6** **Property PID_POSITION_VALVE_DEENERGIZED** **PDV**
Unit:    Range: 0,1
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines the direction of control action of the valve
positioner. The parameter must be set to „0“ if the valve is deenergized
closed. It must be set to „1“ if the valve is deenergized open.

**2.1.5.7** **Property PID_PERIOD_TIMEOUT** **TP**
Unit: min
Range: 0; 1 ... 60
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines the time during which at least one actuating value
must have been received; else the OVA switches the output On and Off
with the given „On/Off ratio“ ORT and the given „PWM-Period at
Timeout“ PPT. If TP is 0 this function is disabled, the input OAC is not
surveilled.

**2.1.5.8** **Property PID_PERIOD_PWM_TIMEOUT** **PPT**
Unit: min
Range: 5 ... 30
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This is the PWM period used for switching On/Off if no „ON/OFF
Actuating Command“ OAC has been received during the timeout period.

**2.1.5.9** **Property PID_RATIO_ON_OFF_TIMEOUT ORT**

Unit: %
Range: 0 ... 100
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This is the ON/Off ratio used in combination with the PWM period if no
„ON/OFF Actuating Command“ OAC has been received during the
timeout period.


-----

**2.1.5.10** **Property PID_POSITION_FORCED** **FP**
Unit:    Range: 0,1
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter is used as actuating command if the „Forced Position
Enable“ FPE object is set.

**2.1.5.11** **Property PID_PERIOD_PROTECTION_VALVE _ PVP**

Unit: d(ays)
Range: 0; 1 ... 7
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines the time during which two different actuating
commands must have been received; otherwise the valve protection will be
activated. It will not be activated if PVP is set to “0”.

**2.1.5.12** **Property PID_DURATION_PROTECTION_VALVE _** **DVP**
Unit: min
Range: 1 ... 10
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines the time of the On/Off cycle used for valve
protection.

**2.1.5.13** **Property PID_TRANSMIT_CHANGE_OVA_STATUS** **TOVASC**
Unit:    Range: 0,1
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines whether the „OVA Status“ OVAS is transmitted on
change or not.


-----

**2.1.5.14** **Property PID_CYCLE_TIME_TRANSMIT_OVA_STATUS TCTOVA**

Unit: min.
Range: 0; 15 ... 60
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: The „OVA Status“ OVAS will be transmitted cyclically after the given
cycle time. It will not be transmitted cyclically if the cycle time is set to
“0”.

**2.1.5.15** **Property PID_TRANSMIT_CHANGE_ STATUS_POSITION** **TPSC**
Unit:    Range: 0,1
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines whether the „Position Status“ OPS is transmitted
on change or not.

**2.1.5.16** **Property PID_ CYCLE_TIME_TRANSMIT_STATUS_POSITION TCTPS**

Unit: min.
Range: 0; 15 ... 60
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: The „Position Status“ OPS will be transmitted cyclically after the given
cycle time. It will not be transmitted cyclically if the cycle time is set to
“0”.


-----

#### 3 Datapoint Type(s)

##### 3.1 Datapoint Type “Boolean”

Format: 1 bit

V

Encoding: See below

Range: V = {0,1}

Unit: 
**Datapoint Types**

Code: Symbol: Encoding: V = 0 V = 1

1.003 FPE (Forced position_enable) disable enable

1.003 MOE (Manual_ overide_enable) disable enable

1.009 PDV Position of deenergized valve closed open

1.003 TOVASC Transmit_on_ change_enable disable enable

1.003 TPSC Transmit_on_ change_enable disable enable

##### 3.2 Datapoint Type "OVA Status"

Format: 1 byte

000EDCBA

Encoding: See below

Range: A ...H = {0,1}

Unit: 
**Datapoint Types**

Code: Symbol: Encoding:

<tbd> <tbd> A : 0 = automatic; 1 = manual
B: 0 = unforced position;  1 =forced position
C: 1 = timeout actuating value active
D: 1= malfunction of the valve positioner
E: 0 = closed/OFF 1 = not closed/ON(open)

See TF 5.1.2 40-99 PPC-Status (Chapter 3.3)

|3.1 Datapoint Type “Boolean”|Col2|Col3|Col4|
|---|---|---|---|
|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding: V = 0|V = 1|
|1.003|FPE (Forced position_enable)|disable|enable|
|1.003|<br>MOE (Manual_ overide_enable)|disable|enable|
|1.009|<br>PDV Position of deenergized valve|closed|open|
|1.003|TOVASC Transmit_on_ change_enable|disable|enable|
|1.003|<br>TPSC Transmit_on_ change_enable|disable|enable|

|Format:<br>Encoding:<br>Range:<br>Unit:|1 byte<br>000EDCBA<br>See below<br>A ...H = {0,1}<br>-|Col3|
|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|
|<tbd>|<tbd>|A :<br>B:<br>C:<br>D:<br>E:<br>0 = automatic; 1 = manual<br>0 = unforced position;   1 =forced position<br>1 = timeout actuating value active<br>1= malfunction of the valve positioner<br>0 = closed/OFF 1 = not closed/ON(open)|


-----

##### 3.3 Datapoint Type "8-bit unsigned multiplier with special function for zero"

Format: 1 byte

VVVVVVVV

Encoding: See below

Range: V = [0…255] binary encoded

Unit: See below

**Datapoint Types**

Code: Symbol: Encoding: Range: Unit:

<tbd> <tbd> "time" 1…255 1 min
0 = corresponding function disabled

<tbd> <tbd> "time for valve protection" 1…255 1 d
0 = corresponding function disabled

##### 3.4 Datapoint Type "8-bit unsigned multiplier without zero"

Format: 1 byte

VVVVVVVV

Encoding: See below

Range: V = [1…255] binary encoded

Unit: See below

**Datapoint Types**

Code: Symbol: Encoding: Range: Unit:

<tbd> <tbd> "time" 1…255 1 min

|Col1|with special function for zero"|Col3|Col4|Col5|
|---|---|---|---|---|
|Format:<br>Encoding:<br>Range: <br>Unit:|1 byte<br>VVVVVVVV<br>See below<br>V =<br>[0…255] binary encoded<br>See below|1 byte<br>VVVVVVVV<br>See below<br>V =<br>[0…255] binary encoded<br>See below|1 byte<br>VVVVVVVV<br>See below<br>V =<br>[0…255] binary encoded<br>See below|1 byte<br>VVVVVVVV<br>See below<br>V =<br>[0…255] binary encoded<br>See below|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|Range:|Unit:|
|<tbd>|<tbd>|"time"|1…255<br>0 = corresponding function disabled|1 min|
|<tbd>|<tbd>|"time for valve protection"|1…255<br>0 = corresponding function disabled|1 d|

|Format:<br>Encoding:<br>Range:<br>Unit:|1 byte<br>VVVVVVVV<br>See below<br>V = [1…255] binary encoded<br>See below|Col3|Col4|Col5|
|---|---|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|Range:|Unit:|
|<tbd>|<tbd>|"time"|1…255|1 min|


-----

