# Application Descriptions

## HVAC ObIS

 Continuous Valve Actuator

Summary

This object is used to control continuous actuating valve positioners e.g.
for hot water heating radiators.

Version 01.00.01 is a KNX Approved Standard.

This document is part of the KNX Specifications v2.1.


-----

#### Document updates

**Version** **Date** **Modifications**

1.0 2002.04.03 Editorially restyled: based on " 18-01_ObIS_OVA.doc"
1.0 2009.06.15 Editorial update in view of inclusion in the KNX Specifications v2.0.
01.00.01 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.

#### References

None.

Filename: 07_19_07 ObIS CVA v01.00.01 AS.docx
Version: 01.00.01
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 13

|Version|Date|Modifications|
|---|---|---|
|1.0|2002.04.03|Editorially restyled: based on " 18-01_ObIS_OVA.doc"|
|1.0|2009.06.15|Editorial update in view of inclusion in the KNX Specifications v2.0.|
|01.00.01|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|


-----

#### Contents

**1** **Proposed Application Model(s) ............................................................................................. 4**

**2** **ObIS Function Model(s) ........................................................................................................ 5**
2.1 ObIS Function Model "Continuous Valve Actuator" ..................................................... 5
2.1.1 Aims and objectives ............................................................................................ 5
2.1.2 Functional specification ...................................................................................... 5
2.1.3 Constraints .......................................................................................................... 5
2.1.4 Functional Block ................................................................................................. 5
2.1.5 Properties ............................................................................................................ 7

**3** **Datapoint Type(s) ................................................................................................................. 12**
3.1 Datapoint Type “Boolean” ........................................................................................... 12
3.2 Datapoint Type "CVA Status" ...................................................................................... 12
3.3 Datapoint Type "8-bit unsigned multiplier with special function for zero" ................. 13


-----

### 1 Proposed Application Model(s)

**RTV** **TOOC** **OVA**
**Room** **Temperature** **On/Off**
**Temperature** **On/** **Valve**
**Value** **OFF** **Actuator**

**Control**

**_Heating_**

**RTS** **TOOC** **OVA**
**Room** **Temperature** **On/Off**
**Temperature** **On/** **Valve**
**Setpoint** **OFF** **Actuator**

**Control**

**_Cooling_**

**HCS**
**Heating**
**Cooling**
**Switchover**

**Figure 1 - Example for Individual Room Temperature Control**
**with Heating and Cooling with ON/OFF Control**

**RTV** **TPIC** **CVA**
**Room** **Temperature** **Continous**
**Temperature** **PI** **Valve**
**Value** **Control** **Actuator**

**_Heating_**

**RTS** **TPIC** **CVA**
**Room** **Temperature** **Continous**
**Temperature** **PI** **Valve**
**Setpoint** **Control** **Actuator**

**_Cooling_**

**HCS** **PPC** **OVA**

**PPC** **OVA**

**Heating** **Percent to** **On/Off**

**Percent to** **On/Off**

**Cooling** **PWM** **Valve**

**PWM** **Valve**

**Switchover** **Conversion** **Actuator**

**Conversion** **Actuator**

**Figure 2 - Example for Individual Room Temperature Control**
**with Heating and Cooling with PI Control**

|PPC<br>PPC<br>Percent to<br>Percent to<br>PWM<br>PWM<br>Conversion<br>Conversion|Col2|Col3|
|---|---|---|
|**PPC**<br>**Percent to**<br>**P**~~**W**~~**M **<br>**C**~~**on**~~**version**<br>**PPC**<br>**Percent to**<br>**PWM **<br>**Conversion**|**PPC**<br>**Percent to**<br>**P**~~**W**~~**M **<br>**C**~~**on**~~**version**<br>**PPC**<br>**Percent to**<br>**PWM **<br>**Conversion**||


-----

### 2 ObIS Function Model(s)

#### 2.1 ObIS Function Model "Continuous Valve Actuator"

##### 2.1.1 Aims and objectives
This object is used to control continuous actuating valve positioners e.g. for hot water heating radiators.

##### 2.1.2 Functional specification
This ObIS controls the position of a valve positioner depending on the input signal „Continuous
Actuating Value “ (%) and under consideration of the optional inputs „Manual Override Enable“,
„Manual Override Value“ „Forced Position Enable “ and „Forced Position“. The CVA status information
and the „Position Status“ are optional outputs.

##### 2.1.3 Constraints
No constraints are defined for the ObIS Continuous Valve Actuator.

##### 2.1.4 Functional Block


**Input(s)** **Continuous Valve**

**Actuator**


**Output(s)**


5.001 5.001

Continuous Actuating Value -------- CAV PS --------- Position Status

See 3.1 See 3.2

Manual Override Enable -------- MOE CVAS --------- CVA Status

5.001

Manual Override Value -------- MOV

See 3.1

Forced Position Enable -------- FPE

**Parameter(s)**

See 3.1

Position of deenergiezed Valve --------- PDV

5.001

Min Actuating Value --------- MINAV

5.001

Max Actuating Value --------- MAXAV

5.001

Actuating Value at Timeout -------- AVT

See 3.3

Timeout Period -------- TP

5.001

Forced Position Value -------- FPV

See 3.3

Period for valve Protection -------- PVP

Transmit CVA Status on Change 1.003

Enable -------- TCVASC

Transmit Cycle Time See 3.3

CVA Status -------- TCTCVA

Delta Transmit Position Status See 3.3

-------- DTPS

Transmit Cycle Time Position See 3.3

Status --------- TCTPS


-----

**2.1.4.1** **Priority of the inputs**
The value that is used for positioning is controlled by the Inputs “Manual Override Enable” and “Forced
Position Enable”. The priority of these Inputs is shown in the table below.

**Table 1 – Priority rules for the ObIS CVA**

**Manual Override Enable** **Forced Position Enable** **Used value for positioning**

**MOE** **FPE**

0 0 Continuous Actuating Value CAV

0 1 Forced Position Value FPV

1 0 Manual Override Value MOV

1 1 Manual Override Value MOV

|Manual Override Enable<br>MOE|Forced Position Enable<br>FPE|Used value for positioning|
|---|---|---|
|0|0|Continuous Actuating Value CAV|
|0|1|Forced Position Value FPV|
|1|0|Manual Override Value MOV|
|1|1|Manual Override Value MOV|


-----

##### 2.1.5 Properties

**Datapoint**
**ID** **Name** **Abbr.** **Description** **M/O**

**Type**

**1** **PID_OBJECT_TYPE** Object Type KNX_Prop M
Data_Type

**Input(s)**

**Datapoint**
**ID** **Name** **Abbr.** **Description** **M/O**

**Type**

**<tbd>** **PID_VALUE_ACTUATING_-** CAV Continuous Actuating 5.001 M
**CONTINOUS** Value

**<tbd>** **PID_OVERRIDE_MANUAL_ENABL** MOE Manual Override Enable See 3.1 O
**E**

**<tbd>** **PID_OVERRIDE_** MOV Manual Override Value 5.001 O
**VALUE_MANUAL**

**<tbd>** **PID_POSITION_FORCED_ENABLE** FPE Forced Position Enable See 3.1 O
**Output(s)**

**Datapoint**
**ID** **Name** **Abbr.** **Description** **M/O**

**Type**

**<tbd>** **PID_STATUS_POSITION** PS Position Status 5.001 O
**<tbd>** **PID_STATUS_CVA** CVAS CVA Status See 3.2 O
**Parameter(s)**

**Datapoint**
**ID** **Name** **Abbr.** **Description** **M/O**

**Type**

**<tbd>** **PID_POSITION_VALVE_-** PDV Position of deenergized See 3.1 O
**DEENERGIZED** valve

**<tbd>** **PID_VALUE_ACTUATING_MINIMU** MINAV Minimum Actuating Value 5.001 O
**M**

**<tbd>** **PID_VALUE_ACTUATING_MAXIM** MAXAV Maximum Actuating Value 5.001 O
**UM**

**<tbd>** **PID_PERIOD_TIMEOUT** TP Timeout Period See 3.3 O
**<tbd>** **PID_VALUE_ACTUATING_TIMEO** AVT Actuating Value at Timeout 5.001 O
**UT**

**<tbd>** **PID_VALUE_POSITION_FORCED** FPV Forced Position Value 5.001 O
**<tbd>** **PID_PERIOD_PROTECTION_VALV** PVP Period for Valve Protection See 3.3 O
**E**

**<tbd>** **PID_TRANSMIT_CHANGE_CVA_-** TCVASC Transmit CVA Status 1.003 O
**STATUS** Change Enable

**<tbd>** **PID_CYCLE_TIME_TRANSMIT_CV** TCTCVA CVA Status Transmit Cycle See 3.3 O
**A_STATUS** Time

**<tbd>** **PID_TRANSMIT_DELTA_STATUS_** DTPS Delta Transmit Position See 3.3 O
**POSTION** Status

**<tbd>** **PID_ CYCLE_TIME_TRANSMIT_** TCTPS Position Status Transmit See 3.3 O
**STATUS_POSITION** Cycle Time

**2.1.5.1** **Property PID_VALUE_ACTUATING_CONTINOUS** **CAV**
Unit: %
Range: 0 … 100
Default Value:    Communication Object/Parameter: C
Input/Output: I
R/W Rate >> 10/day
Description: This value is the positioning input value in percent.

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**1**|**PID_OBJECT_TYPE**||Object Type|KNX_Prop<br>Data_Type|M|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd>**|**PID_VALUE_ACTUATING_-**<br>**CONTINOUS **|CAV|Continuous Actuating<br>Value|5.001|M|
|**<tbd>**|<br>**PID_OVERRIDE_MANUAL_ENABL**<br>**E **|MOE|Manual Override Enable|See 3.1|O|
|**<tbd>**|<br>**PID_OVERRIDE_**<br>**VALUE_MANUAL**|MOV|Manual Override Value|5.001|O|
|**<tbd> **|<br>**PID_POSITION_FORCED_ENABLE**|FPE|Forced Position Enable|See 3.1|O|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd> **|**PID_STATUS_POSITION **|PS|Position Status|5.001|O|
|<br>**<tbd> **|<br>**PID_STATUS_CVA**|CVAS|CVAStatus|See 3.2|O|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd>**|**PID_POSITION_VALVE_-**<br>**DEENERGIZED**|PDV|Position of deenergized<br>valve|See 3.1|O|
|**<tbd>**|<br>**PID_VALUE_ACTUATING_MINIMU**<br>**M **|MINAV|Minimum Actuating Value|5.001|O|
|**<tbd>**|<br>**PID_VALUE_ACTUATING_MAXIM**<br>**UM **|MAXAV|Maximum Actuating Value|5.001|O|
|**<tbd> **|<br>**PID_PERIOD_TIMEOUT **|TP|Timeout Period|See 3.3|O|
|<br>**<tbd>**|<br>**PID_VALUE_ACTUATING_TIMEO**<br>**UT **|AVT|Actuating Value at Timeout|5.001|O|
|**<tbd> **|<br>**PID_VALUE_POSITION_FORCED**|FPV|Forced Position Value|5.001|O|
|<br>**<tbd>**|<br>**PID_PERIOD_PROTECTION_VALV**<br>**E **|PVP|Period for Valve Protection|See 3.3|O|
|**<tbd>**|<br>**PID_TRANSMIT_CHANGE_CVA_-**<br>**STATUS **|TCVASC|Transmit CVA Status<br>Change Enable|1.003|O|
|**<tbd>**|<br>**PID_CYCLE_TIME_TRANSMIT_CV**<br>**A_STATUS **|TCTCVA|CVA Status Transmit Cycle<br>Time|See 3.3|O|
|**<tbd>**|<br>**PID_TRANSMIT_DELTA_STATUS_**<br>**POSTION **|DTPS|Delta Transmit Position<br>Status|See 3.3|O|
|**<tbd>**|<br>**PID_ CYCLE_TIME_TRANSMIT_**<br>**STATUS_POSITION **|TCTPS|Position Status Transmit<br>Cycle Time|See 3.3|O|


-----

**2.1.5.2** **Property PID_OVERRIDE_MANUAL_ENABLE** **MOE**
Unit    Range: 0,1
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate < 1/day
Description: This object serves to switch over from automatic mode (0) to manual mode
(1). In manual mode the input Manual Override Value MOV is used for
positioning instead of the „Continuous Actuating Value“ CAV. See 3.1

**2.1.5.3** **Property PID_OVERRIDE_VALUE_MANUAL** **MOV**
Unit %
Range: 0 .. 100
Default Value:    Communication Object/Parameter: C
Input/Output: I
R/W Rate < 1/day
Description: If the Manual Override Enable is set (MOE = 1) the „Manual Override
Value“ MOV is used for positioning instead of the „Continuous Actuating
Value“ CAV

**2.1.5.4** **Property PID_POSITION_FORCED_ENABLE** **FPE**
Unit:    Range: 0,1
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate < 1/day
Description: This communication object is used to force the valve positioner to the preprogrammed „Forced Position Value“ FPV.

**2.1.5.5** **Property PID_STATUS_POSITION** **PS**
Unit: %
Range: 0..100
Default Value:    Communication Object/Parameter: C
Input/Output: O
R/W Rate >> 10/day
Description: This object contains the actual value of the valve positioner.

**2.1.5.6** **Property PID_STATUS_CVA** **CVAS**
Unit:    Range: (coding: see 3.2)
Default Value:    Communication Object/Parameter: C
Input/Output: O
R/W Rate >> 10/day
Description: CVA status (coding: see 3.2) is an optional communication object which is
read only.


-----

**2.1.5.7** **Property PID_POSITION_VALVE_DEENERGIZED** **PDV**
Unit:    Range: 0,1
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines the direction of control action of the valve
positioner. The parameter must be set to „0“ if the valve is deenergized
closed. It must be set to „1“ if the valve is deenergized open.

**2.1.5.8** **Property PID_VALUE_ACTUATING_MINIMUM** **MINAV**
Unit: %
Range: min 0 ... 50
Default Value: 0
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: If the actuating value is less than MINAV the valve positioner either
remains to position „0 %“.or goes to position „0 %“. This parameter is
used to adapt the valve positioner to the valve.

**2.1.5.9** **Property PID_VALUE_ACTUATING_MAXIMUM** **MAXAV**
Unit: %
Range: min 51 ... 100
Default Value: 100
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: If the actuating value is greater than MAXAV the connected valve either
remains to position „100%“.or goes to position „100%“. This parameter is
used to adapt the valve positioner to the valve.

**2.1.5.10** **Property PID_PERIOD_TIMEOUT** **TP**
Unit: min
Range: 0; 1 ... 60
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines the time during which at least one actuating value
must have been received; else AVT is used instead of CAV


-----

**2.1.5.11** **Property PID_VALUE_ACTUATING_TIMEOUT** **AVT**
Unit: %
Range: 0 ... 100
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter is used as actuating value if no „Continuous Actuating
Value“ CAV has been received during the timeout period.

**2.1.5.12** **Property PID_VALUE_POSITION_FORCED** **FPV**
Unit: %
Range: 0 ... 100
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter is used as actuating value if the „Forced Position Enable“
FPE object is set.

**2.1.5.13** **Property PID_PERIOD_PROTECTION_VALVE** **PVP**
Unit: d
Range: 0; 1 ... 7
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines the time during which at least two different actuating value must have been received; otherwise the valve protection will
be activated It will not be activated if PVP is set to “0”.

**2.1.5.14** **Property PID_TRANSMIT_CHANGE_CVA_STATUS** **TCVASC**
Unit:    Range: 0,1
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines whether the „CVA Status“ CVAS is transmitted on
change or not.

**2.1.5.15** **Property PID_CYCLE_TIME_TRANSMIT_CVA_STATUS** **TCTCVA**
Unit: min.
Range: 0; 15 ... 60
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: The CVA Status will be transmitted cyclically after the given cycle time. It
will not be transmitted cyclically if the cycle time is set to “0”.


-----

**2.1.5.16** **Property PID_TRANSMIT_DELTA_STATUS_POSITION** **DTPS**
Unit: %
Range: 0..25
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: The „Position Status“ PS will be transmitted automatically if the difference
between the last transmitted PS and the current PS is greater than the given
delta value. It will not be transmitted automatically if the DTPS is set to
“0”.

**2.1.5.17** **Property PID_ CYCLE_TIME_TRANSMIT_STATUS_POSITION** **CTPS**
Unit: min.
Range: 0; 15 ... 60
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: The „Position Status” PS will be transmitted cyclically after the given cycle time. It will not be transmitted cyclically if the cycle time is set to “0”.


-----

### 3 Datapoint Type(s)

#### 3.1 Datapoint Type “Boolean”

Format: 1 bit

V

Encoding See below
:

Range: V = {0,1}

Unit: 
**Datapoint Types**

Code: Symbol: Encoding: V = 0 V = 1

1.003 FPE (Forced Position_Enable) disable enable

1.003 MOE (Manual_ Overide_Enable) disable enable

1.009 PDV Position of Deenergized Valve closed open

1.003 TCVASC Transmit_On_ Change_Enable disable enable

#### 3.2 Datapoint Type "CVA Status"

Format: 1 octet

000EDCBA

Encoding: See below

Range: A ...H = {0,1}

Unit: 
**Datapoint Types**

Code: Symbol: Encoding:

<tbd> <tbd> A : 0 = automatic; 1 = manual
B: 0 = unforced position;  1 =forced position
C: 1 = timeout actuating value active
D: 1= malfunction of the valve positioner
E: 0= Valve closed 1 = not closed

|3.1 Datapoint Type “Boolean”|Col2|Col3|Col4|
|---|---|---|---|
|Format:<br>1 bit<br>V <br>Encoding<br>: <br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding<br>: <br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding<br>: <br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding<br>: <br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding: V = 0|V = 1|
|1.003|FPE (Forced Position_Enable)|disable|enable|
|1.003|<br>MOE (Manual_ Overide_Enable)|disable|enable|
|1.009|<br>PDV Position of Deenergized Valve|closed|open|
|1.003|TCVASC Transmit_On_ Change_Enable|disable|enable|

|Format:<br>Encoding:<br>Range:<br>Unit:|1 octet<br>000EDCBA<br>See below<br>A ...H = {0,1}<br>-|Col3|
|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|
|<tbd>|<tbd>|A :<br>B:<br>C:<br>D:<br>E:<br>0 = automatic; 1 = manual<br>0 = unforced position;   1 =forced position<br>1 = timeout actuating value active<br>1= malfunction of the valve positioner<br>0= Valve closed 1 = not closed|


-----

#### 3.3 Datapoint Type "8-bit unsigned multiplier with special function for zero"

|Col1|with special function for zero"|Col3|Col4|Col5|
|---|---|---|---|---|
|Format:<br>Encoding:<br>Range: <br>Unit:|1 octet<br>VVVVVVVV<br>See below<br>V =<br>[0…255] binary encoded<br>See below|1 octet<br>VVVVVVVV<br>See below<br>V =<br>[0…255] binary encoded<br>See below|1 octet<br>VVVVVVVV<br>See below<br>V =<br>[0…255] binary encoded<br>See below|1 octet<br>VVVVVVVV<br>See below<br>V =<br>[0…255] binary encoded<br>See below|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|Range:|Unit:|
|<tbd>|<tbd>|"time"|1…255<br>0 = corresponding function disabled|1 min|
|<tbd>|<tbd>|„time for valve protection“|1…255<br>0 = corresponding function disabled|1 d|
|<tbd>|<tbd>|percent|1..100<br>0 = corresponding function disabled|%|


-----

