# Application Descriptions

## HVAC ObIS

 Percent to PWM Conversion

Summary

This object is used to convert an actuating value in percent into a pulse
width modulated (PWM) On/Off command. It is used e.g. for the control
of thermally driven valve positioners.

Version 01.00.01 is a KNX Approved Standard.

This document is part of the KNX Specifications v2.1.


-----

#### Document updates

**Version** **Date** **Modifications**

1.0 2002.04.04 Editorially restyled: based on " 20-01_ObIS_PPC.doc"
1.0 2009.06.15 Editorial update in view of inclusion in the KNX Specifications v2.0.
01.00.01 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.

#### References

None.

Filename: 07_19_08 ObIS PPC v01.00.01 AS.docx
Version: 01.00.01
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 13

|Version|Date|Modifications|
|---|---|---|
|1.0|2002.04.04|Editorially restyled: based on " 20-01_ObIS_PPC.doc"|
|1.0|2009.06.15|Editorial update in view of inclusion in the KNX Specifications v2.0.|
|01.00.01|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|


-----

#### Contents

**1** **Application Model(s) .............................................................................................................. 4**

**2** **ObIS Function Model(s) ........................................................................................................ 5**
2.1 ObIS Function Model "Percent to PWM Conversion" ................................................... 5
2.1.1 Aims and objectives ............................................................................................ 5
2.1.2 Functional specification ...................................................................................... 5
2.1.3 Constraints .......................................................................................................... 5
2.1.4 Functional Block ................................................................................................. 5
2.1.5 Properties ............................................................................................................ 7

**3** **Datapoint Type(s) ................................................................................................................. 12**
3.1 Datapoint Type “Boolean” ........................................................................................... 12
3.2 Datapoint Type "PPC Status" ....................................................................................... 12
3.3 Datapoint Type "8-bit unsigned multiplier with special function for zero" ................. 13


-----

### 1 Application Model(s)

**RTV** **TOOC** **OVA**
**Room** **Temperature** **On/Off**
**Temperature** **On/** **Valve**
**Value** **OFF** **Actuator**

**Control**

**_Heating_**

**RTS** **TOOC** **OVA**
**Room** **Temperature** **On/Off**
**Temperature** **On/** **Valve**
**Setpoint** **OFF** **Actuator**

**Control**

**_Cooling_**

**HCS**
**Heating**
**Cooling**
**Switchover**

**Figure 1 - Example for Individual Room Temperature Control**
**with Heating and Cooling with ON/OFF Control**

**RTV** **TPIC** **CVA**
**Room** **Temperature** **Continous**
**Temperature** **PI** **Valve**
**Value** **Control** **Actuator**

**_Heating_**

**RTS** **TPIC** **CVA**
**Room** **Temperature** **Continous**
**Temperature** **PI** **Valve**
**Setpoint** **Control** **Actuator**

**_Cooling_**

**HCS** **PPC** **OVA**
**Heating** **Percent to PPC** **On/Off OVA**
**Cooling** **PWM Percent to** **Valve On/Off**
**Switchover** **Conversion PWM** **Actuator Valve**

**Conversion** **Actuator**

**Figure 2 - Example for Individual Room Temperature Control**
**with Heating and Cooling with PI Control**

|PPC<br>PPC<br>Percent to<br>Percent to<br>PWM<br>PWM<br>Conversion<br>Conversion|Col2|Col3|
|---|---|---|
|**PPC**<br>**Percent to**<br>**P**~~**W**~~**M **<br>**C**~~**on**~~**version**<br>**PPC**<br>**Percent to**<br>**PWM **<br>**Conversion**|**PPC**<br>**Percent to**<br>**P**~~**W**~~**M **<br>**C**~~**on**~~**version**<br>**PPC**<br>**Percent to**<br>**PWM **<br>**Conversion**||


-----

### 2 ObIS Function Model(s)

#### 2.1 ObIS Function Model "Percent to PWM Conversion"

##### 2.1.1 Aims and objectives
This object is used to convert an actuating value in percent into a pulse width modulated (PWM) On/Off
command. It is used e.g. for the control of thermally driven valve positioners.

##### 2.1.2 Functional specification
This ObIS converts a positioning value in percent into a pulse width modulated (PWM) On/Off signal

under consideration of the optional inputs „Manual Override Enable“ „Manual Override Value“ and
„Forced Position Enable“ and the parameter „PWM Cycle Time“. The PPC status information is available
as optional output.

##### 2.1.3 Constraints
No constraints are defined for the ObIS Percent to PWM Conversion.

##### 2.1.4 Functional Block


**Input(s)** **Percent to PWM**

**Conversion**


**Output(s)**


5.001 1.009 ON/OFF Actuating

Continuous Actuating Value -------- CAV OAC --------- Command

See 3.1 See 3.2

Manual Override Enable -------- MOE PPCS --------- PPC Status

5.001

Manual Override Value -------- MOV

See 3.1

Forced Position Enable -------- FPE

**Parameter(s)**

See 3.3

PWM Period --------- PP

See 3.1

Position of deenergiezed Valve --------- PDV

5.001

Min Actuating Value --------- MINAV

5.001

Max Actuating Value --------- MAXAV

See 3.3

Timeout Period -------- TP

5.001

Actuating Value at Timeout -------- ATV

5.001

Forced Position Value -------- FPV

See 3.1

Transmit PPC Status on Change -------- PSCT

Enable

See 3.3

Transmit Cycle Time PPC Status -------- TCTPS

See 3.1

Enable Transmit OAC at end of --------- ETOEP

PP


-----

**2.1.4.1** **Priority of the inputs**
The value which is used for PWM-conversion is controlled by the inputs “Manual Override Enable” and
“Forced Position Enable”. The priority of these inputs is shown in the table below:

**Table 1 – Priority rules for the ObIS PPC**

**Manual Override Enable** **Forced Position Enable**

**Used Value for PWM-Conversion**

**MOE** **FPE**

0 0 Continuous Actuating Value CAV

0 1 Forced Position Value FPV

1 0 Manual Override Value MOV

1 1 Manual Override Value MOV

|Manual Override Enable<br>MOE|Forced Position Enable<br>FPE|Used Value for PWM-Conversion|
|---|---|---|
|0|0|Continuous Actuating Value CAV|
|0|1|Forced Position Value FPV|
|1|0|Manual Override Value MOV|
|1|1|Manual Override Value MOV|


-----

##### 2.1.5 Properties

**Datapoint**
**ID** **Name** **Abbr.** **Description** **M/O**
**Type**

**1** **PID_OBJECT_TYPE** Object Type KNX_PropDat M
aType

**Input(s)**

**Datapoint**
**ID** **Name** **Abbr.** **Description** **M/O**
**Type**

**<tbd>** **PID_VALUE_ACTUATING_-** CAV Continuous Actuating 5.001 M
**CONTINOUS** Value

**<tbd>** **PID_OVERRIDE_MANUAL_ENABLE** MOE Manual Override See 3.1 O
Enable

**<tbd>** **PID_OVERRIDE_VALUE_MANUAL** MOV Manual Override Value 5.001 O
**<tbd>** **PID_POSITION_FORCED_ENABLE** FPE Forced Position Enable See 3.1 O

**Output(s)**

**Datapoint**
**ID** **Name** **Abbr.** **Description** **M/O**
**Type**

**<tbd>** **PID_COMMAND_ON_OFF** OAC ON/OFF Actuating 1.009 M
Command

**<tbd>** **PID_STATUS_PPC** PPCS PPC Status New: See 3.2 O

**Parameter(s)**

**Datapoint**
**ID** **Name** **Abbr.** **Description** **M/O**
**Type**

**<tbd>** **PID_PERIOD_PWM** PP PWM Period New: See 3.3 O
**<tbd>** **PID_POSITION_VALVE_** PDV Position of New: See 3.1 O
**DEENERGIZED** deenergiezed Valve

**<tbd>** **PID_VALUE_ACTUATING_MINIMUM** MINAV Minimum Actuating 5.001 O

Value

**<tbd>** **PID_VALUE_ACTUATING_MAXIMU** MAXAV Maximum Actuating 5.001 O
**M** Value

**<tbd>** **PID_PERIOD_TIMEOUT** TP Timeout Period See 3.3 O
**<tbd>** **PID_VALUE_ACTUATING_TIMEOUT** AVT Actuating Value at 5.001 O
Timeout

**<tbd>** **PID_VALUE_POSITION_FORCED** FPV Forced Position Value 5.001 O
**<tbd>** **PID_TRANSMIT_CHANGE_PPC_-** PSCT PPC Status Change See 3.1 O
**STATUS** Transmit Enable

**<tbd>** **PID_CYCLE_TIME_TRANSMIT_PPC** TCTPS PPC Status Transmit See 3.3 O
**_STATUS** Cycle Time

**<tbd>** **PID_TRANSMIT_ENABLE_OAC-** ETOEP Enable Transmit OAC See 3.1 O
**AT_END_OF_PP** at the end of PP

**2.1.5.1** **Property PID_VALUE_ACTUATING_CONTINOUS** **CAV**
Unit: %
Range: 0 … 100
Default Value:    Communication Object/Parameter: C
Input/Output: I
R/W Rate >> 10/day
Description: This value is the positioning input value in percent.Percent

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**1**|**PID_OBJECT_TYPE**||Object Type|KNX_PropDat<br>aType|M|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd>**|**PID_VALUE_ACTUATING_-**<br>**CONTINOUS **|CAV|Continuous Actuating<br>Value|5.001|M|
|**<tbd>**|<br>**PID_OVERRIDE_MANUAL_ENABLE**|MOE|Manual Override<br>Enable|See 3.1|O|
|**<tbd> **|**PID_OVERRIDE_VALUE_MANUAL**|MOV|Manual Override Value|5.001|O|
|<br>**<tbd> **|<br>**PID_POSITION_FORCED_ENABLE**|FPE|Forced Position Enable|See 3.1|O|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd>**|**PID_COMMAND_ON_OFF**|OAC|ON/OFF Actuating<br>Command|1.009|M|
|**<tbd> **|**PID_STATUS_PPC **|PPCS|PPC Status|New:See 3.2|O|

|ID|Name|Abbr.|Description|Datapoint<br>Type|M/O|
|---|---|---|---|---|---|
|**<tbd> **|**PID_PERIOD_PWM**|PP|PWM Period|New:See 3.3|O|
|<br>**<tbd>**|<br>**PID_POSITION_VALVE_**<br>**DEENERGIZED**|PDV|Position of<br>deenergiezed Valve|New: See 3.1|O|
|**<tbd>**|<br>**PID_VALUE_ACTUATING_MINIMUM**|MINAV|Minimum Actuating<br>Value|5.001|O|
|**<tbd>**|**PID_VALUE_ACTUATING_MAXIMU**<br>**M **|MAXAV|Maximum Actuating<br>Value|5.001|O|
|**<tbd> **|<br>**PID_PERIOD_TIMEOUT **|TP|Timeout Period|See 3.3|O|
|<br>**<tbd>**|<br>**PID_VALUE_ACTUATING_TIMEOUT**|AVT|Actuating Value at<br>Timeout|5.001|O|
|**<tbd> **|**PID_VALUE_POSITION_FORCED**|FPV|Forced Position Value|5.001|O|
|<br>**<tbd>**|<br>**PID_TRANSMIT_CHANGE_PPC_-**<br>**STATUS **|PSCT|PPC Status Change<br>Transmit Enable|See 3.1|O|
|**<tbd>**|<br>**PID_CYCLE_TIME_TRANSMIT_PPC**<br>**_STATUS **|TCTPS|PPC Status Transmit<br>Cycle Time|See 3.3|O|
|**<tbd>**|<br>**PID_TRANSMIT_ENABLE_OAC-**<br>**AT_END_OF_PP**|ETOEP|Enable Transmit OAC<br>at the end of PP|See 3.1|O|


-----

**2.1.5.2** **Property PID_OVERRIDE_MANUAL_ENABLE** **MOE**
Unit    Range: 0,1
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate < 1/day
Description: This object serves to switch over from automatic mode (0) to manual mode
(1). In manual mode the input Manual Override Value MOV is used for
positioning instead of the „Continuous Actuating Value“ CAV. See 3.1.

**2.1.5.3** **Property PID_OVERRIDE_VALUE_MANUAL** **MOV**
Unit %
Range: 0 .. 100
Default Value:    Communication Object/Parameter: C
Input/Output: I
R/W Rate < 1/day
Description: If the Manual Override Enable is set (MOE = 1) the „Manual Override
Value“ MOV is used for positioning instead of the „Continuous Actuating
Value“ CAV.

**2.1.5.4** **Property PID_POSITION_FORCED_ENABLE** **FPE**
Unit:    Range: 0,1
Default Value: 0
Communication Object/Parameter: C
Input/Output: I
R/W Rate <1/day
Description: This communication object is used to switch the output to a preprogrammed PWM-signal.

**2.1.5.5** **Property PID_COMMAND_ON_OFF** **OAC**
Unit:    Range: 0,1
Default Value: free
Communication Object/Parameter: C
Input/Output: O
R/W Rate >> 10/day
Description: This output signal is a pulse width modulated On/Off command.

**2.1.5.6** **Property PID_STATUS_PPC** **PPCS**
Unit:    Range: coding see 3.2
Default Value:    Communication Object/Parameter: C
Input/Output: O
R/W Rate >> 10/day
Description: PPC status (coding: see 3.2) is an optional communication object which is
read only.


-----

**2.1.5.7** **Property PID_PERIOD_PWM** **PP**
Unit: min
Range: min. 1 … 10
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate <1/day
Description: This parameter defines the PWM period. This is the ON-time of the output
signal OAC which corresponds to a 100 % actuating value.

**2.1.5.8** **Property PID_POSITION_VALVE_DEENERGIZED** **PDV**
Unit:    Range: 0,1
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines the direction of control action of the connected
valve positioner. The parameter must be set to „0“ if the valve is
deenergized closed. It must be set to „1“ if the valve is deenergized open.

**2.1.5.9** **Property PID_VALUE_ACTUATING_MINIMUM** **MINAV**
Unit: %
Range: min 0 ... 50
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: If the actuating value is less than MINAV the connected valve shall remain
closed. This parameter is used to reduce the number of cycles and so to
increase the lifetime of the valve positioner.

**2.1.5.10** **Property PID_VALUE_ACTUATING_MAXIMUM** **MAXAV**
Unit: %
Range: min 51 ... 100
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: If the actuating value is greater than MAXAV the connected valve shall
remain open. This parameter is used to reduce the number of cycles and so
to increase the lifetime of the valve positioner.


-----

**2.1.5.11** **Property PID_PERIOD_TIMEOUT** **TP**
Unit: min
Range: 0; 1 ... 60
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines the time during which at least one actuating value
must have been received; else AVT is used instead of CAV

**2.1.5.12** **Property PID_VALUE_ACTUATING_TIMEOUT** **AVT**
Unit: %
Range: 0 ... 100
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter is used as actuating value if no „Continuous Actuating
Value“ CAV has been received during the timeout period.

**2.1.5.13** **Property PID_VALUE_POSITION_FORCED** **FPV**
Unit: %
Range: 0 ... 100
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter is used as actuating value if the „Forced Position Enable“
FPE object is set.

**2.1.5.14** **Property PID_TRANSMIT_CHANGE_PPC_STATUS** **PSCT**
Unit:    Range: 0,1
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: This parameter defines whether the PPC status is transmitted on change or
not.

**2.1.5.15** **Property PID_CYCLE_TIME_TRANSMIT_PPC_STATUS** **TCTPS**
Unit: min.
Range: 0; 15 ... 60
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: The PPC Status will be transmitted cyclically after the given cycle time. It
will not be transmitted cyclically if the cycle time is set to “0”.


-----

**2.1.5.16** **Property PID_TRANSMIT_OAC_AT_END_OF_PP_ENABLE** **ETOEP**
Unit: -.
Range: 0,1
Default Value: free
Communication Object/Parameter: P
Input/Output: R/W
R/W Rate << 1/day
Description: The parameter defines whether the ON/OFF Actuating Command is
transmitted at the end of a „PWM Period“ PP at any rate or whether it is
only transmitted on change.
_(Explication: If the „Continuous Actuating Value“ CAV remains at 0 % or_
_100 % then OAC remains Off or On during the whole PWM period; so_
_there will be no change at the end of a PWM period and no transmission_
_of an new OAC. ETOEP enables the transmission of OAC at any rate.)_


-----

### 3 Datapoint Type(s)

#### 3.1 Datapoint Type “Boolean”

Format: 1 bit

V

Encoding: See below

Range: V = {0,1}

Unit: 
**Datapoint Types**

Code: Symbol: Encoding: V = 0 V = 1

1.003 FPE (Forced position_enable) disable enable

1.003 MOE (Manual_overide_enable) disable enable

1.009 PDV Position of deenergized valve closed open

1.003 TOVASC Transmit_on_change_enable disable enable

1.003 TPSC Transmit_on_change_enable disable enable

#### 3.2 Datapoint Type "PPC Status"

Format: 1 octet

0000DCBA

Encoding: See below

Range: A ...H = {0,1}

Unit: 
**Datapoint Types**

Code: Symbol: Encoding:

<tbd> <tbd> A : 0 = automatic; 1 = manual
B: 0 = unforced position;  1 =forced position
C: 1 = timeout actuating value active
D: 1= malfunction of the valve positioner
E:: 0 = closed/OFF 1 = not closed/ON(open)

See TF 5.1.2 40-99 PPC-Status (clause 3.3).

|3.1 Datapoint Type “Boolean”|Col2|Col3|Col4|
|---|---|---|---|
|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|Format:<br>1 bit<br>V <br>Encoding:<br>See below<br>Range: <br>V = {0,1}<br>Unit: <br>-|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding: V = 0|V = 1|
|1.003|FPE (Forced position_enable)|disable|enable|
|1.003|<br>MOE (Manual_overide_enable)|disable|enable|
|1.009|<br>PDV Position of deenergized valve|closed|open|
|1.003|TOVASC Transmit_on_change_enable|disable|enable|
|1.003|<br>TPSC Transmit_on_change_enable|disable|enable|

|Format:<br>Encoding:<br>Range:<br>Unit:|1 octet<br>0000DCBA<br>See below<br>A ...H = {0,1}<br>-|Col3|
|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|
|<tbd>|<tbd>|A :<br>B:<br>C:<br>D:<br>E::<br>0 = automatic; 1 = manual<br>0 = unforced position;   1 =forced position<br>1 = timeout actuating value active<br>1= malfunction of the valve positioner<br>0 = closed/OFF 1 = not closed/ON(open)|


-----

#### 3.3 Datapoint Type "8-bit unsigned multiplier with special function for zero"

|Col1|with special function for zero"|Col3|Col4|Col5|
|---|---|---|---|---|
|Format:<br>Encoding:<br>Range: <br>Unit:|1 octet<br>VVVVVVVV<br>See below<br>V =<br>[0…255] binary encoded<br>See below|1 octet<br>VVVVVVVV<br>See below<br>V =<br>[0…255] binary encoded<br>See below|1 octet<br>VVVVVVVV<br>See below<br>V =<br>[0…255] binary encoded<br>See below|1 octet<br>VVVVVVVV<br>See below<br>V =<br>[0…255] binary encoded<br>See below|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|Code:|Symbol:|Encoding:|Range:|Unit:|
|<tbd>|<tbd>|"time"|1…255<br>0 = corresponding function disabled|1 min|
|<tbd>|<tbd>|„percent“|1..100<br>0 = corresponding function disabled|%|


-----

