# Application Descriptions

## S-Mode HVAC FBs

 S-Mode Heating and Cooling

###### Summary

 This document specifies the S-Mode FBs for HVAC.

 Version 01.03.01 is a KNX Approved Standard.


-----

#### Document updates

**Version** **Date** **Modifications**

v01.01.01 2017.01.18 Document creation based on the proposed application model.
v01.01.01 2018.01.29 Creation of the Draft Proposal.
v01.02.01 2018.11.12 Creation of the Draft for Voting.
WGI312-19.01 2019.06.27 - Update in preparation of the WGI meeting of 2019.07.10-11.
```
              o Accepted all preceding changes.

```
WGI312-20.01 2019.07.11 `o Corrected the paper layout.`
```
              o In the FB diagrams, marked ChangeOverStatus as coming

###### from [WCOS] instead of from [CU] now. (Comment Mr Becker). Found remaining appearances of “ChangeOverStatusWater”, which are renamed to ChangeOverStatus.
              o Replaced TempRoomSetpAbs by
 TempRoomSetpUserAbs.
              o Added TempRoomSetpUserAbsEff to the RTSM and as

 Input to the UHRS.
```
WGI312-20.04 2019.10.18 - Intermediate version; editorial corrections while reading this file for

ETS Functions and IoT tagging.
WGI312-20.06 2021.03.26 - RTC: clause 6.3.4.
```
              o Inserted overview and comparison of the control signals.
              o Included range and interpretation of

###### DPT_HVACContrMode.
```
v01.03.01 2021.06.26 - Creation of the Approved Standard.

#### References

[01] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[02] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[03] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[04] Chapter 7/10/4 “HVAC Common FBs”

[05] Chapter 7/10/11 “HVAC Channels”

[06] Chapter 7/11/4 “Room Heating Control”

[07] Chapter 7/13/1 “Controller”

[08] Chapter 7/14/11 “VAC E-Mode Channels”

Filename: 07_19_20 HVAC S-Mode FBs v01.03.01 AS.docx
Version: 01.03.01
Status: Approved Standard
Savedate: 2021.03.26
Number of pages: 205

|Version|Date|Modifications|
|---|---|---|
|v01.01.01|2017.01.18|Document creation based on the proposed application model.|
|v01.01.01|2018.01.29|Creation of the Draft Proposal.|
|v01.02.01|2018.11.12|Creation of the Draft for Voting.|
|WGI312-19.01|2019.06.27|• Update in preparation of the WGI meeting of 2019.07.10-11.<br>`o` Accepted all preceding changes.|
|WGI312-20.01|2019.07.11|`o` Corrected the paper layout.<br>`o` In the FB diagrams, marked ChangeOverStatus as coming<br>from [WCOS] instead of from [CU] now. (Comment<br>Mr Becker). Found remaining appearances of<br>“ChangeOverStatusWater” , which are renamed to<br>ChangeOverStatus.<br>`o` Replaced TempRoomSetpAbs by<br>TempRoomSetpUserAbs.<br>`o` Added TempRoomSetpUserAbsEff to the RTSM and as<br>Input to the UHRS.|
|WGI312-20.04|2019.10.18|• Intermediate version; editorial corrections while reading this file for<br>ETS Functions and IoT tagging.|
|WGI312-20.06|2021.03.26|• RTC: clause 6.3.4.<br>`o` Inserted overview and comparison of the control signals.<br>`o` Included range and interpretation of<br>DPTHVACContrMode.|
|v01.03.01|2021.06.26|_<br>• Creation of the Approved Standard.|


-----

#### Contents

###### Foreword ........................................................................................................................................ 7
 Applicability of the proposed specification – transitional period ...................................... 7

 1 Introduction ............................................................................................................................ 8 1.1 Objectives ....................................................................................................................... 8 1.2 Scope ............................................................................................................................... 8 1.3 Interworking Model ........................................................................................................ 9 1.4 Abbreviations ................................................................................................................ 10 1.5 Use cases ....................................................................................................................... 11 1.5.1 Conventions in the below specifications........................................................... 11 1.5.2 User Interface – Setpoint manager – Room Temperature Controller ............... 12 1.5.3 Room Temperatur Controller - Actuators ......................................................... 17 1.5.4 Switching heating / cooling .............................................................................. 20 1.6 Use Case: Synchronisation of multiple HMIs .............................................................. 21

 2 Combined FB Profiles .......................................................................................................... 22 2.1 Introduction ................................................................................................................... 22 2.1.1 Definition .......................................................................................................... 22 2.1.2 Allowed Combined FB Profiles ........................................................................ 22

 3 Sensor Functional Blocks .................................................................................................... 30 3.1 FB Room Temperature Sensor (RTS) .......................................................................... 30 3.1.1 Aims and objectives .......................................................................................... 30 3.1.2 Existing FBs ...................................................................................................... 30 3.1.3 Functional specification .................................................................................... 30 3.1.4 Contraints .......................................................................................................... 30 3.1.5 Functional Block diagram ................................................................................. 30 3.1.6 Datapoints ......................................................................................................... 31 3.1.7 Detailed specification of the Datapoints ........................................................... 32 3.2 FB Floor Temperature Sensor (FTS) ............................................................................ 35 3.2.1 Aims and objectives .......................................................................................... 35 3.2.2 Existing FBs ...................................................................................................... 35 3.2.3 Functional specification .................................................................................... 35 3.2.4 Contraints .......................................................................................................... 35 3.2.5 Functional Block diagram ................................................................................. 35 3.2.6 Datapoints ......................................................................................................... 35 3.2.7 Detailed specification of the Datapoints ........................................................... 37 3.3 FB Outside Temperature Sensor (OTS) ....................................................................... 40 3.3.1 Aims and objectives .......................................................................................... 40 3.3.2 Existing FBs ...................................................................................................... 40 3.3.3 Functional specification .................................................................................... 40 3.3.4 Contraints .......................................................................................................... 40 3.3.5 Functional Block diagram ................................................................................. 40 3.3.6 Datapoints ......................................................................................................... 41 3.3.7 Detailed specification of the Datapoints ........................................................... 42 3.4 FB Dew Point Status Sensor (DPS) .............................................................................. 45 3.4.1 Aims and objectives .......................................................................................... 45 3.4.2 Existing FBs ...................................................................................................... 45 3.4.3 Functional specification .................................................................................... 45 3.4.4 Contraints .......................................................................................................... 45


-----

###### 3.4.5 Functional Block diagram ................................................................................. 45 3.4.6 Datapoints ......................................................................................................... 45 3.4.7 Detailed specification of the Datapoints ........................................................... 46 3.5 FB Window Switch (WOS) .......................................................................................... 48 3.5.1 Aims and objectives .......................................................................................... 48 3.5.2 Existing FBs ...................................................................................................... 48 3.5.3 Functional specification .................................................................................... 48 3.5.4 Contraints .......................................................................................................... 48 3.5.5 Functional Block diagram ................................................................................. 48 3.5.6 Datapoints ......................................................................................................... 48 3.5.7 Detailed specification of the Datapoints ........................................................... 49 3.6 FB Presence Detector (PRD) ........................................................................................ 51 3.6.1 Aims and objectives .......................................................................................... 51 3.6.2 Existing FBs ...................................................................................................... 51 3.6.3 Functional specification .................................................................................... 51 3.6.4 Contraints .......................................................................................................... 51 3.6.5 Functional Block diagram ................................................................................. 51 3.6.6 Datapoints ......................................................................................................... 51 3.6.7 Detailed specification of the Datapoints ........................................................... 52 3.7 Water Change Over Status Sensor (WCOS) ................................................................ 54 3.7.1 Aims and objectives .......................................................................................... 54 3.7.2 Functional Specification ................................................................................... 54 3.7.3 Constraints ........................................................................................................ 55 3.7.4 Functional Block diagram ................................................................................. 55 3.7.5 Datapoints ......................................................................................................... 55 3.7.6 Detailed specification of the Datapoints ........................................................... 57

 4 HMI Functional Blocks ........................................................................................................ 64 4.1 FB User HVAC Room Settings (UHRS) ...................................................................... 64 4.1.1 Aims and objectives .......................................................................................... 64 4.1.2 Existing FBs ...................................................................................................... 64 4.1.3 Functional specification .................................................................................... 64 4.1.4 Contraints .......................................................................................................... 64 4.1.5 Functional Block diagram ................................................................................. 65 4.1.6 Datapoints ......................................................................................................... 65 4.1.7 Detailed specification of the Datapoints ........................................................... 69 4.2 FB User Presence Switch (UPS) ................................................................................... 96 4.2.1 Aims and objectives .......................................................................................... 96 4.2.2 Existing FBs ...................................................................................................... 96 4.2.3 Functional specification .................................................................................... 96 4.2.4 Contraints .......................................................................................................... 96 4.2.5 Functional Block diagram ................................................................................. 96 4.2.6 Datapoints ......................................................................................................... 96 4.2.7 Detailed specification of the Datapoints ........................................................... 97

 5 FB Room Temperature Setpoint Manager (RTSM) ......................................................... 98 5.1 Aims and objectives ...................................................................................................... 98 5.2 Existing FBs .................................................................................................................. 98 5.3 Functional specification ................................................................................................ 98 5.3.1 Setpoint temperatures........................................................................................ 98 5.3.2 Input from more than one Window Switch (WOS) .......................................... 98


-----

###### 5.4 Contraints ...................................................................................................................... 98 5.5 Functional Block diagram ............................................................................................. 99 5.6 Datapoints ..................................................................................................................... 99 5.6.1 Additional Datapoints ..................................................................................... 102 5.7 FB Profiles .................................................................................................................. 102 5.8 Detailed specification of the Datapoints ..................................................................... 104 5.8.1 Inputs - HVACModes ..................................................................................... 104 5.8.2 Input ComfortProlongUser ............................................................................. 107 5.8.3 Input ComfortPushbutton................................................................................ 108 5.8.4 Inputs - Setpoint temperatures ........................................................................ 109 5.8.5 Inputs - Sensors ............................................................................................... 115 5.8.6 Inputs – status ................................................................................................. 118 5.8.7 Outputs - HVACModes .................................................................................. 119 5.8.8 Outputs - Setpoint temperatures...................................................................... 123 5.8.9 Outputs - Status ............................................................................................... 129

 6 FB Room Temperature Controller (RTC) ....................................................................... 131 6.1 Aims and objectives .................................................................................................... 131 6.2 Existing FBs ................................................................................................................ 131 6.3 Functional specification .............................................................................................. 131 6.3.1 Room temperature control .............................................................................. 131 6.3.2 Sensors and actuators ...................................................................................... 131 6.3.3 Heat and Cool Stages ...................................................................................... 132 6.3.4 Control signals ................................................................................................ 133 6.4 Contraints .................................................................................................................... 134 6.5 Functional Block diagram ........................................................................................... 134 6.6 Datapoints ................................................................................................................... 136 6.7 FB Profiles .................................................................................................................. 139 6.8 Detailed specification of the Datapoints ..................................................................... 143 6.8.1 Inputs - HVACModes ..................................................................................... 143 6.8.2 Inputs - Setpoint Temperatures ....................................................................... 145 6.8.3 Inputs - Sensors ............................................................................................... 149 6.8.4 Inputs - Control ............................................................................................... 151 6.8.5 Inputs - Feedback valve .................................................................................. 158 6.8.6 Inputs - Fan speed ........................................................................................... 160 6.8.7 Outputs - HVACModes .................................................................................. 165 6.8.8 Outputs - Setpoint Temperatures .................................................................... 166 6.8.9 Outputs - Valve ............................................................................................... 167 6.8.10 Outputs - Control ............................................................................................ 171 6.8.11 Outputs Status ................................................................................................. 172 6.8.12 Outputs - Fan speed ........................................................................................ 177

 7 FB HVAC ValveActuator (HVA) ..................................................................................... 178 7.1 Aims and objectives .................................................................................................... 178 7.2 Existing FBs ................................................................................................................ 178 7.3 Functional specification .............................................................................................. 178 7.4 Contraints .................................................................................................................... 179 7.5 Functional Block diagram ........................................................................................... 179 7.6 Datapoints ................................................................................................................... 179 7.7 FB Profiles .................................................................................................................. 180 7.8 Detailed specification of the Datapoints ..................................................................... 181


-----

###### 7.8.1 Inputs - Setpoint .............................................................................................. 181 7.8.2 Inputs - Forced ................................................................................................ 182 7.8.3 Outputs - Actual Position ................................................................................ 184 7.8.4 Outputs - Status ............................................................................................... 185

 8 FB Fan Actuator (FA) ........................................................................................................ 190 8.1 Existing FBs ................................................................................................................ 190 8.2 Aims and objectives .................................................................................................... 190 8.3 Functional specification .............................................................................................. 190 8.4 Contraints .................................................................................................................... 191 8.5 Functional Block diagram ........................................................................................... 192 8.6 Datapoints ................................................................................................................... 192 8.7 FB Profiles .................................................................................................................. 193 8.8 Detailed specification of the Datapoints ..................................................................... 193 8.8.1 Input ActTargetFanSpeed ............................................................................... 193 8.8.2 Input DisableFan ............................................................................................. 194 8.8.3 Output ActCurrFanSpeed................................................................................ 195 8.8.4 Output FanStep ............................................................................................... 196 8.8.5 Output Fault .................................................................................................... 197 8.8.6 Output Overridden .......................................................................................... 198 8.8.7 Output CombinedStatus_FA ........................................................................... 199

 9 New Datapoint Types ......................................................................................................... 200 9.1 DPT_CombinedStatus_RTSM ................................................................................... 200 9.2 DPT_CombinedStatus_RTC ....................................................................................... 201 9.3 DPT_CombinedStatus_HVA ...................................................................................... 202 9.4 Data Type F16F16F16F16 ............................................................................................... 203 9.4.1 Datapoint Type “4x set of RoomTemperature Setpoint Values” .................... 203 9.4.2 Datapoint Type “4x set of RoomTemperature Setpoint Shift Values ” .......... 204 9.5 Datapoint Types U8 ..................................................................................................... 205 9.6 DPT_EnableHCStage ................................................................................................. 205


-----

#### Foreword
###### This document specifies normative application-level requirements for S-Mode HVAC applications.

 This document builds on the existing HVAC specifications in Volume 7 and adds additional concepts and requirements.

 This document and possible further versions and other S-Mode HVAC application documents will substitute the “HVAC ObIS” specifications in Part 7/19 “HVAC ObIS” of the KNX Specifications.

#### Applicability of the proposed specification – transitional period

###### New products implementing functionality that is covered by these Application Specifications shall comply with the included requirements if submitted to KNX registration five years after the publication of the Approved Standard version. 

 Reassessed certified products of which the hardware and/or the applications are modified (updated, bug fixes, …) but implementing functionality that is covered by these Application Specifications shall comply with the include requirements if submitted to KNX registration five years after the publication of the Approved Standard version.


-----

### 1 Introduction

#### 1.1 Objectives
###### This document is part of the KNX HVAC Application Interworking Standard. The goal of this document is to specify the requirements for S-Mode HVAC applications for heating and cooling.

 Parts 7/11 “Hot Water Heating” and 7/13 “Terminal Unit Functional Blocks” define the common KNX application model for heating and cooling. The S-Mode requirements base on this and add additional requirements.

 This document 7/19/20 “S-Mode Heating and Cooling” specifies the requirements for S-Mode applications for heating and cooling.

 It repeats the FBs and DPs that shall be used in S-Mode.

 It also combines FBs of Part 7/10 7/11, 7/13 and 7/14 into single FBs in this paper.

 - This reduces the possible combinations of FBs in S-Mode which otherwise will lead to missing functionality and lack of (a wanted level of) Interworking.
 - These combinations are closer to the commonly implemented commercial realisations.

EXAMPLE 1 User Fan Speed Setting (UFS) is very often combined in the same product as the User HVAC
Room Settings (UHRS).

###### - S-Mode does not use the semantic information from the sender. The Inpus and Outputs are linked by the (user of the) S-Mode MaC the Input application may assume that the data is provided by the correct sender, without knowing and verifying its identity.

 It adds FB Profiles and Combined FB Profiles, to indicate which flavours of FBs and of combinations of FBs in an S-Mode product are allowed.

#### 1.2 Scope
###### This specification covers the following functionality.

 - Sensor FBs
 - HMI FBs
 - Actuator FBs
 - Room Temperature Controller
 - Room Temperature Setpoint Controller

 This specification does not cover the following functionality. That will be handled in the next versions.

 - Burner / Boiler
 - Pump / Mixer
 - Heat Distribution
 - Solar
 - Meter
 - Electrical Heating
 - Air quality
 - Humidity
 - Domestic Hot Water Control


-----

#### 1.3 Interworking Model
###### The KNX S-Mode HVAC Interworking is guaranteed through the standardisation and mandatory use of the following specifications.

 • Datapoint Type
 The mandatory format, encoding, range and unit of how any given data shall be communicated. For the same information, no other formats or encodings are allowed.

 • Functional Blocks (FBs)
 The elementary building block of the distributed application model. The functionality and interfaces of the FBs define how the distributed application model shall be built up.

 Any realisation of S-Mode HVAC functionality in a device shall respect the functionality of the referred FBs.

 The FBs are specified further in this document.

 • Functional Block Profiles (FB Profiles)
 The minimal requirements for the allowed combinations of Datapoints (DPs) and functionality in a Functional Block.

 Any realisation of a FB in an S-Mode HVAC functionality in a device shall at least comply with the minimal requirement of one FB Profile. 

 Not all FB definitions define FB Profiles: if no FB Profiles are defined for a FB, then this means that solely the indications of the mandatory – and optional DPs are sufficient for guaranteeing the Interworking and the implementation shall only comply with these M/O indications.

 The FB Profiles – if any are defined – are part of the FB specifications further in this document.

 • Combined Functional Block Profiles
 Combined Functional Block Profiles are minimal requirements for the allowed combinations of FBs in a device. A Combined FB Profile specifies which combinations of FBs shall be implemented in S-Mode HVAC applications. The gives FBs shall not be combined in another way, in order to guarantee Interworking.

 The defined and allowed Combined FB Profiles are specified in clause 2 “Combined FB Profiles” below.


-----

#### 1.4 Abbreviations

CU Control Unit (see 1.5.1)
DPS Dew Point Status Sensor
FA Fan Actuator
FC Fan Controller
FTS Floor Temperature Sensor
HMI Human Machine Interface
HVA HVAC Valve Actuator
OTS Outside Temperature Sensor
PRD Presence Detector
RTC Room Temperature Controller
RTS Room Temperature Sensor
RTSM Room Temperature Setpoint Manager
UHD User HVAC Display
UHRS User HVAC Room Settings
UPS User Presence Switch
WOS Window Switch
WCOS Water Change Over Status Sensor


-----

#### 1.5 Use cases

##### 1.5.1 Conventions in the below specifications
###### 1 CU denotes “Control Unit”. It is the interface of this closed application towards any further application or level, like a scheduler, time clock, a BMS or other. Therefore, the DPs that give this interface are mentioned described and labelled, but the Control Unit as such is not defined.

 2 The RTC foresees interface for at maximum 4 different actuators: ActTargetPosHeatStageA, ActTargetPosHeatStageB, ActTargetPosCoolStageA and ActTargetPosCoolStageB. These are designed and shall be used for heat and cool staging. For the purpose of controlling multiple actuators of the same stage in parallel however, the integrator can connect these actuators to the single output, using the multicast aspect of KNX to control these actuators in parallel.

EXAMPLE 2 If the integrator realizes a heat stage A through 4 different radiators, then these may be 4 instances of the FB HVA, which are linked via the same Group
Address to the single ActTargetPosHeatStageA.


-----

##### 1.5.2 User Interface – Setpoint manager – Room Temperature Controller

###### 1.5.2.1 Use case: no HVAC mode, 1 absolute setpoint, no fan

 - Use case a: heating only (black + red)
 - Use case b: cooling only (black + blue)
 - Use case c: heating and cooling (black + red + blue)


UHRS
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- RTSM] HVACModeEff HVACModeUser [RTSM]►

- RTSM] HVACModeUserEff ComfortProlongUser [RTSM]►

- RTC] HVACModeAct ComfortPushbutton[RTSM]►

- RTSM] ComfortProlongEff

**Setpoint Temperatures** **Setpoint Temperatures**

- RTC] TempRoomSetpAct

- RTSM] TempRoomSetpUserAbsEff TempRoomSetpUserAbs[RTSM]►

- RTSM] TempRoomSetpUserOffset TempRoomSetpUserOffset [RTSM]►

Eff

- RTSM] TempRoomSetpHeatEff TempRoomSetpSetHeat [RTSM]►

- RTSM] TempRoomSetpCoolEff TempRoomSetpSetCool [RTSM]►

**Sensors**

- OTS] TempOutside

- RTS] TempRoom

**Status**

- RTC] WindowStatusEff

- RTC] HeatCoolModeAct

- RTSM] CombinedStatus_RTSM

- RTC] CombinedStatus_RTC

Fan Fan

- RTC] ActTargetFanSpeedEff FanSpeedUser [RTC]►

- RTC] FanManualEff FanStepUser [RTC]►

- FA] ActCurrFanSpeed FanManual [RTC]►

**Additional I/Os** **Parameters**


**RTSM**
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- [CU] HVACMode HVACModeEff[UHRS,RTC]►

- [CU] HVACModeNext HVACModeUserEff [UHRS]►

- [UHRS] HVACModeUser HVACModeEffNext [RTC]►

- [UHRS] ComfortProlongUser ComfortProlongEff [UHRS]►

- [UHRS] ComfortPushbutton

**Setpoint Temperatures** **Temperatures**

- [UHRS, CU]TempRoomSetpUserAbs TempRoomSetpUserAbsEff [UHRS]►

- [UHRS] TempRoomSetpUserOffset TempRoomSetpUserOffsetEff [UHRS]►

- [UHRS] TempRoomSetpSetHeat TempRoomSetpSetHeatEff [RTC]►

- [UHRS] TempRoomSetpSetCool TempRoomSetpSetCoolEff [RTC]►

- [CU] TempRoomSetpSetHeatShift TempRoomSetpHeatEff [RTC]►

- [CU] TempRoomSetpSetCoolShift TempRoomSetpCoolEff [RTC]►

**Sensors** **Status**

- [WOS] WindowStatus WindowStatusEff [UHRS]►

- [PRD] PresenceStatus CombinedStatus_RTSM [UHRS]►

- [OTS] TempOutside

**Feedback**

**Additional I/Os** **Parameters**


RTC
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- RTSM] HVACModeEff HVACModeAct[UHRS] ►

- RTSM] HVACModeEffNext

**Setpoint Temperatures** **Setpoint Temperatures**

- RTSM] TempRoomSetpSetHeatEff TempRoomSetpAct[UHRS] ►

- RTSM] TempRoomSetpSetCoolEff

- RTSM] TempRoomSetpHeatEff

- RTSM] TempRoomSetpCoolEff

**Sensors** **Valve**

- RTS] TempRoom ActTargetPosHeatStageA [HVA] ►

- OTS] TempOutside ActTargetPosHeatStageB [HVA] ►

- FTS] TempFloor ActTargetPosCoolStageA [HVA] ►
ActTargetPosCoolStageB [HVA] ►

**Control** **Control**

- CU] SwitchHeat ContrModeSecondary [RTC] ►

- CU] SwitchCool

- CU] EnableHeat

- CU] EnableCool

- DPS] DewPointStatus

- WCOS] ChangeOverStatus

- RTC, CU] ContrMode

**Feedback valve**

- HVA] ActCurrPosHeatStageA

- HVA] ActCurrPosHeatStageB

- HVA] ActCurrPosCoolStageA

- HVA] ActCurrPosCoolStageB

- HVA] CombinedStatus_HVA_HeatA

- HVA] CombinedStatus_HVA_HeatB

- HVA] CombinedStatus_HVA_CoolA

- HVA] CombinedStatus_HVA_CoolB

**Fan** **Fan**

- UHRS] FanSpeedUser

- UHRS] FanStepUser

- UHRS] FanManual FanManualEff[UHRS] ►

- FA] ActCurrFanSpeed ActTargetFanSpeed [FA] ►

- FA] CombinedStatus_FA

**Status**
HeatCoolModeAct[UHRS] ►
CombinedStatus_RTC[UHRS] ►

EnableCoolEff[UHRS] ►
EnableHeatEff[UHRS] ►
ContrModeAct[UHRS] ►

**Additional I/Os** **Parameters**


-----

###### 1.5.2.2 Use case: no HVAC mode, 1 setpoint, no fan, with scheduler (central unit) Absolute setpoint is set by the scheduler, setpoint offset is set by HMI.

 - Use case a: heating only (black + red)
 - Use case b: cooling only (black + blue)
 - Use case c: heating and cooling (black + red + blue)


**UHRS**
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- [RTSM] HVACModeEff HVACModeUser [RTSM]►

- [RTSM] HVACModeUserEff ComfortProlongUser [RTSM]►

- [RTC] HVACModeAct ComfortPushbutton [RTSM]►

- [RTSM] ComfortProlongEff

**Setpoint Temperatures** **Setpoint Temperatures**

- [RTC] TempRoomSetpAct

- [RTSM] TempRoomSetpUserAbsEff TempRoomSetpUserAbs [RTSM]►

- [RTSM] TempRoomSetpUserOffsetEff TempRoomSetpUserOffset [RTSM]►

- [RTSM] TempRoomSetpHeatEff TempRoomSetpSetHeat [RTSM]►

- [RTSM] TempRoomSetpCoolEff TempRoomSetpSetCool [RTSM]►

**Sensors**

- [OTS] TempOutside

- [RTS] TempRoom

**Status**

- [RTC] WindowStatusEff

- [RTC] HeatCoolModeAct

- [RTSM] CombinedStatus_RTSM

- [RTC] CombinedStatus_RTC

Fan Fan

- [RTC] ActTargetFanSpeedEff FanSpeedUser [RTC]►

- [RTC] FanManualEff FanStepUser [RTC]►

- [FA] ActCurrFanSpeed FanManual [RTC]►

**Additional I/Os** **Parameters**


**RTSM**
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- [CU] HVACMode HVACModeEff [UHRS,RT►

C]

- [CU] HVACModeNext HVACModeUserEff [UHRS]►

- [UHRS] HVACModeUser HVACModeEffNext [RTC]►

- [UHRS] ComfortProlongUser ComfortProlongEff [UHRS]►

- [UHRS] ComfortPushbutton

**Setpoint Temperatures** **Temperatures**

- [UHRS, CU] TempRoomSetpUserAbs TempRoomSetpUserAbsEff [UHRS]►

- [UHRS] TempRoomSetpUserOffset TempRoomSetpUserOffsetEff [UHRS]►

- [UHRS] TempRoomSetpSetHeat TempRoomSetpSetHeatEff [RTC]►

- [UHRS] TempRoomSetpSetCool TempRoomSetpSetCoolEff [RTC]►

- [CU] TempRoomSetpSetHeatShift TempRoomSetpHeatEff [RTC]►

- [CU] TempRoomSetpSetCoolShift TempRoomSetpCoolEff [RTC]►

**Sensors** **Status**

- [WOS] WindowStatus WindowStatusEff [UHRS]►

- [PRD] PresenceStatus CombinedStatus_RTSM [UHRS]►

- [OTS] TempOutside

**Feedback**

**Additional I/Os** **Parameters**


RTC
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- RTSM] HVACModeEff HVACModeAct[UHRS] ►

- RTSM] HVACModeEffNext

**Setpoint Temperatures** **Setpoint Temperatures**

- RTSM] TempRoomSetpSetHeatEff TempRoomSetpAct[UHRS] ►

- RTSM] TempRoomSetpSetCoolEff

- RTSM] TempRoomSetpHeatEff

- RTSM] TempRoomSetpCoolEff

**Sensors** **Valve**

- RTS] TempRoom ActTargetPosHeatStageA [HVA] ►

- OTS] TempOutside ActTargetPosHeatStageB [HVA] ►

- FTS] TempFloor ActTargetPosCoolStageA [HVA] ►
ActTargetPosCoolStageB [HVA] ►

**Control** **Control**

- CU] SwitchHeat ContrModeSecondary [RTC] ►

- CU] SwtichCool

- CU] EnableHeat

- CU] EnableCool

- DPS] DewPointStatus

- WCOS] ChangeOverStatus

[RTC, CU] ContrMode

**Feedback valve**

- HVA] ActCurrPosHeatStageA

- HVA] ActCurrPosHeatStageB

- HVA] ActCurrPosCoolStageA

- HVA] ActCurrPosCoolStageB

- HVA] CombinedStatus_HVA_HeatA

- HVA] CombinedStatus_HVA_HeatB

- HVA] CombinedStatus_HVA_CoolA

- HVA] CombinedStatus_HVA_CoolB

**Fan** **Fan**

- UHRS] FanSpeedUser

- UHRS] FanStepUser

- UHRS] FanManual FanManualEff[UHRS] ►

- FA] ActCurrFanSpeed ActTargetFanSpeed [FA] ►

- FA] CombinedStatus_FA

**Status**
HeatCoolModeAct[UHRS] ►
CombinedStatus_RTC[UHRS] ►

EnableHeatEff[UHRS]
EnableCoolEff[UHRS]
ContrModeAct[UHRS]

**Additional I/Os** **Parameters**

|RTC|Col2|
|---|---|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff <br>HVACModeAct[UHRS] ►<br>►[RTSM] <br>HVACModeEffNext <br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS] ►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff <br>►[RTSM] <br>TempRoomSetpCoolEff <br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA<br>[HVA] ►<br>►[OTS]<br>TempOutside <br>ActTargetPosHeatStageB<br>[HVA] ►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStageA<br>[HVA] ►<br>ActTargetPosCoolStageB<br>[HVA] ►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary<br>[RTC] ►<br>►[CU]<br>SwtichCool <br>►[CU]<br>EnableHeat <br>►[CU]<br>EnableCool <br>►[DPS]<br>DewPointStatus <br>►[WCOS]<br>ChangeOverStatus <br>[RTC, CU] ContrMode <br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA<br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA<br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA<br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA<br>►[HVA] <br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff <br>HVACModeAct[UHRS] ►<br>►[RTSM] <br>HVACModeEffNext <br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS] ►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff <br>►[RTSM] <br>TempRoomSetpCoolEff <br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA<br>[HVA] ►<br>►[OTS]<br>TempOutside <br>ActTargetPosHeatStageB<br>[HVA] ►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStageA<br>[HVA] ►<br>ActTargetPosCoolStageB<br>[HVA] ►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary<br>[RTC] ►<br>►[CU]<br>SwtichCool <br>►[CU]<br>EnableHeat <br>►[CU]<br>EnableCool <br>►[DPS]<br>DewPointStatus <br>►[WCOS]<br>ChangeOverStatus <br>[RTC, CU] ContrMode <br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA<br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA<br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA<br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA<br>►[HVA] <br>CombinedStatus_HVA_CoolB|
|**Fan**<br>►[UHRS]<br>FanSpeedUser<br>►[UHRS]<br>FanStepUser<br>►[UHRS]<br>FanManual<br>►[FA]<br>ActCurrFanSpeed<br>►[FA]<br>CombinedStatusFA|**Fan**<br>FanManualEff[UHRS] ►<br>ActTargetFanSpeed<br>[FA] ►|


-----

###### 1.5.2.3 Use case: HVAC mode, absolute setpoints, no fan, with scheduler (central unit) The setpoints are set by the HMI, the HVAC modes by the scheduler.

 - Use case a: heating only (black + red)
 - Use case b: cooling only (black + blue)
 - Use case c: heating and cooling (black + red + blue)


**UHRS**
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- RTSM] HVACModeEff HVACModeUser [RTSM]►

- RTSM] HVACModeUserEff ComfortProlongUser [RTSM]►

- RTC] HVACModeAct ComfortPushbutton [RTSM]►

- RTSM] ComfortProlongEff

**Setpoint Temperatures** **Setpoint Temperatures**

- RTC] TempRoomSetpAct

- RTSM] TempRoomSetpUserAbsEff TempRoomSetpUserAbs [RTSM]►

- RTSM] TempRoomSetpUserOffset TempRoomSetpUserOffset [RTSM]►
Eff

- RTSM] TempRoomSetpHeatEff TempRoomSetpSetHeat [RTSM]►

- RTSM] TempRoomSetpCoolEff TempRoomSetpSetCool [RTSM]►

**Sensors**

- OTS] TempOutside

- RTS] TempRoom

**Status**

- RTC] WindowStatusEff

- RTC] HeatCoolModeAct

- RTSM] CombinedStatus_RTSM

- RTC] CombinedStatus_RTC

Fan Fan

- RTC] ActTargetFanSpeedEff FanSpeedUser [RTC]►

- RTC] FanManualEff FanStepUser [RTC]►

- FA] ActCurrFanSpeed FanManual [RTC]►

**Additional I/Os** **Parameters**


**RTSM**
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- [CU] HVACMode HVACModeEff[UHRS,RTC]►

- [CU] HVACModeNext HVACModeUserEff [UHRS]►

- [UHRS] HVACModeUser HVACModeEffNext [RTC]►

- [UHRS] ComfortProlongUser ComfortProlongEff [UHRS]►

- [UHRS] ComfortPushbutton

**Setpoint Temperatures** **Temperatures**

- [UHRS, CU]TempRoomSetpUserAbs TempRoomSetpUserAbsEff [UHRS]►

- [UHRS] TempRoomSetpUserOffset TempRoomSetpUserOffsetEff [UHRS]►

- [UHRS] TempRoomSetpSetHeat TempRoomSetpSetHeatEff [RTC]►

- [UHRS] TempRoomSetpSetCool TempRoomSetpSetCoolEff [RTC]►

- [CU] TempRoomSetpSetHeatShift TempRoomSetpHeatEff [RTC]►

- [CU] TempRoomSetpSetCoolShift TempRoomSetpCoolEff [RTC]►

**Sensors** **Status**

- [WOS] WindowStatus WindowStatusEff [UHRS]►

- [PRD] PresenceStatus CombinedStatus_RTSM [UHRS]►

- [OTS] TempOutside

**Feedback**

**Additional I/Os** **Parameters**


RTC
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- [RTSM] HVACModeEff HVACModeAct [UHRS]►

- [RTSM] HVACModeEffNext

**Setpoint Temperatures** **Setpoint Temperatures**

- [RTSM] TempRoomSetpSetHeatEff TempRoomSetpAct[UHRS]►

- [RTSM] TempRoomSetpSetCoolEff

- [RTSM] TempRoomSetpHeatEff

- [RTSM] TempRoomSetpCoolEff

**Sensors** **Valve**

- [RTS] TempRoom ActTargetPosHeatStageA [HVA]►

- [OTS] TempOutside ActTargetPosHeatStageB [HVA]►

- [FTS] TempFloor ActTargetPosCoolStageA [HVA]►
ActTargetPosCoolStageB [HVA]►

**Control** **Control**

- [CU] SwitchHeat ContrModeSecondary [RTC]►

- [CU] SwitchCool

- [CU] EnableHeat

- [CU] EnableCool

- [DPS] DewPointStatus

- [WCOS] ChangeOverStatus

- [RTC, CU] ContrMode

**Feedback valve**

- [HVA] ActCurrPosHeatStageA

- [HVA] ActCurrPosHeatStageB

- [HVA] ActCurrPosCoolStageA

- [HVA] ActCurrPosCoolStageB

- [HVA] CombinedStatus_HVA_HeatA

- [HVA] CombinedStatus_HVA_HeatB

- [HVA] CombinedStatus_HVA_CoolA

- [HVA] CombinedStatus_HVA_CoolB

**Fan** **Fan**

- [UHRS] FanSpeedUser

- [UHRS] FanStepUser

- [UHRS] FanManual FanManualEff[UHRS]►

- [FA] ActCurrFanSpeed ActTargetFanSpeed [FA]►

- [FA] CombinedStatus_FA

**Status**
HeatCoolModeAct[UHRS]►
CombinedStatus_RTC[UHRS]►

EnableHeatEff[UHRS]►
EnableCoolEff[UHRS]►

ContModeAct[UHRS]►

**Additional I/Os** **Parameters**

|RTC|Col2|
|---|---|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>► [RTSM]<br>HVACModeEff<br>HVACModeAct [UHRS]►<br>► [RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>► [RTSM]<br>TempRoomSetpSetHeatEff <br>TempRoomSetpAct [UHRS]►<br>► [RTSM]<br>TempRoomSetpSetCoolEff <br>► [RTSM]<br>TempRoomSetpHeatEff<br>► [RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>► [RTS]<br>TempRoom<br>ActTargetPosHeatStageA[HVA]►<br>► [OTS]<br>TempOutside <br>ActTargetPosHeatStageB[HVA]►<br>► [FTS]<br>TempFloor <br>ActTargetPosCoolStageA[HVA]►<br>ActTargetPosCoolStageB[HVA]►<br>**Control**<br>**Control**<br>► [CU]<br>SwitchHeat <br>ContrModeSecondary [RTC]►<br>► [CU]<br>SwitchCool <br>► [CU]<br>EnableHeat <br>► [CU]<br>EnableCool<br>► [DPS]<br>DewPointStatus <br>► [WCOS]<br>ChangeOverStatus <br>► [RTC, CU] ContrMode <br>**Feedback valve**<br>► [HVA]<br>ActCurrPosHeatStageA<br>► [HVA]<br>ActCurrPosHeatStageB<br>► [HVA]<br>ActCurrPosCoolStageA<br>► [HVA]<br>ActCurrPosCoolStageB<br>► [HVA]<br>CombinedStatus_HVA_HeatA<br>► [HVA]<br>CombinedStatus_HVA_HeatB<br>► [HVA]<br>CombinedStatus_HVA_CoolA<br>► [HVA] <br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>► [RTSM]<br>HVACModeEff<br>HVACModeAct [UHRS]►<br>► [RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>► [RTSM]<br>TempRoomSetpSetHeatEff <br>TempRoomSetpAct [UHRS]►<br>► [RTSM]<br>TempRoomSetpSetCoolEff <br>► [RTSM]<br>TempRoomSetpHeatEff<br>► [RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>► [RTS]<br>TempRoom<br>ActTargetPosHeatStageA[HVA]►<br>► [OTS]<br>TempOutside <br>ActTargetPosHeatStageB[HVA]►<br>► [FTS]<br>TempFloor <br>ActTargetPosCoolStageA[HVA]►<br>ActTargetPosCoolStageB[HVA]►<br>**Control**<br>**Control**<br>► [CU]<br>SwitchHeat <br>ContrModeSecondary [RTC]►<br>► [CU]<br>SwitchCool <br>► [CU]<br>EnableHeat <br>► [CU]<br>EnableCool<br>► [DPS]<br>DewPointStatus <br>► [WCOS]<br>ChangeOverStatus <br>► [RTC, CU] ContrMode <br>**Feedback valve**<br>► [HVA]<br>ActCurrPosHeatStageA<br>► [HVA]<br>ActCurrPosHeatStageB<br>► [HVA]<br>ActCurrPosCoolStageA<br>► [HVA]<br>ActCurrPosCoolStageB<br>► [HVA]<br>CombinedStatus_HVA_HeatA<br>► [HVA]<br>CombinedStatus_HVA_HeatB<br>► [HVA]<br>CombinedStatus_HVA_CoolA<br>► [HVA] <br>CombinedStatus_HVA_CoolB|
|**Fan**<br>► [UHRS]<br>FanSpeedUser<br>► [UHRS]<br>FanStepUser<br>► [UHRS]<br>FanManual<br>► [FA]<br>ActCurrFanSpeed<br>► [FA]<br>CombinedStatusFA|**Fan**<br>FanManualEff[UHRS]►<br>ActTargetFanSpeed<br>[FA]►|


-----

###### 1.5.2.4 Use case: HVAC mode, basic setpoints + shift, no fan, with scheduler (central unit) The basic setpoints are set by the HMI, the setpoint shifts by the scheduler

 - Use case a: heating only (black + red)
 - Use case b: cooling only (black + blue)
 - Use case c: heating and cooling (black + red + blue)


RTC
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- RTSM] HVACModeEff HVACModeAct[UHRS]►

- RTSM] HVACModeEffNext

**Setpoint Temperatures** **Setpoint Temperatures**

- RTSM] TempRoomSetpSetHeatEff TempRoomSetpAct[UHRS]►

- RTSM] TempRoomSetpSetCoolEff

- RTSM] TempRoomSetpHeatEff

- RTSM] TempRoomSetpCoolEff

**Sensors** **Valve**

- RTS] TempRoom ActTargetPosHeatStageA [HVA]►

- OTS] TempOutside ActTargetPosHeatStageB [HVA]►

- FTS] TempFloor ActTargetPosCoolStageA [HVA]►
ActTargetPosCoolStageB [HVA]►

**Control** **Control**

- CU] SwitchHeat ContrModeSecondary [RTC]

- CU] SwitchCool

- CU] EnableHeat

- CU] EnableCool

- DPS] DewPointStatus

- WCOS] ChangeOverStatus

- RTC, CU] ContrMode

**Feedback valve**

- HVA] ActCurrPosHeatStageA

- HVA] ActCurrPosHeatStageB

- HVA] ActCurrPosCoolStageA

- HVA] ActCurrPosCoolStageB

- HVA] CombinedStatus_HVA_HeatA

- HVA] CombinedStatus_HVA_HeatB

- HVA] CombinedStatus_HVA_CoolA

- HVA] CombinedStatus_HVA_CoolB

**Fan** **Fan**

- UHRS] FanSpeedUser

- UHRS] FanStepUser

- UHRS] FanManual FanManualEff[UHRS]►

- FA] ActCurrFanSpeed ActTargetFanSpeed [FA]►

- FA] CombinedStatus_FA

**Status**
HeatCoolModeAct[UHRS]►
CombinedStatus_RTC[UHRS]►

EnableHeatEff[UHRS]►
EnableCoolEff[UHRS]►
ContrModeAct[UHRS]►

**Additional I/Os** **Parameters**


**UHRS**
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- RTSM] HVACModeEff HVACModeUser [RTSM] 
- RTSM] HVACModeUserEff ComfortProlongUser [RTSM] 
- RTC] HVACModeAct ComfortPushbutton [RTSM] 
- RTSM] ComfortProlongEff

**Setpoint Temperatures** **Setpoint Temperatures**

- RTC] TempRoomSetpAct TempRoomSetpUserAbs [RTSM] 
- RTSM] TempRoomSetpUserOffset TempRoomSetpUserOffs [RTSM] Eff et

- RTSM] TempRoomSetpHeatEff TempRoomSetpSetHeat [RTSM] 
- RTSM] TempRoomSetpCoolEff TempRoomSetpSetCool [RTSM] 
**Sensors**

- OTS] TempOutside

- RTS] TempRoom

**Status**

- RTC] WindowStatusEff

- RTC] HeatCoolModeAct

- RTSM] CombinedStatus_RTSM

- RTC] CombinedStatus_RTC

Fan Fan

- RTC] ActTargetFanSpeedEff FanSpeedUser [RTC] 
- RTC] FanManualEff FanStepUser [RTC] 
- FA] ActCurrFanSpeed FanManual [RTC] 
**Additional I/Os** **Parameters**


**RTSM**
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- CU] HVACMode HVACModeEff[UHRS,RTC]►

- CU] HVACModeNext HVACModeUserEff [UHRS]►

- UHRS] HVACModeUser HVACModeEffNext [RTC]►

- UHRS] ComfortProlongUser ComfortProlongEff [UHRS]►

- UHRS] ComfortPushbutton

**Setpoint Temperatures** **Temperatures**

- UHRS, CU]TempRoomSetpUserAbs TempRoomSetpUserOffsetEff [UHRS]►

- UHRS] TempRoomSetpUserOffset TempRoomSetpSetHeatEff [RTC]►

- UHRS] TempRoomSetpSetHeat TempRoomSetpSetCoolEff [RTC]►

- UHRS] TempRoomSetpSetCool TempRoomSetpHeatEff [RTC]►

- CU] TempRoomSetpSetHeatShift TempRoomSetpCoolEff [RTC]►

- CU] TempRoomSetpSetCoolShift

**Sensors** **Status**

- WOS] WindowStatus WindowStatusEff [UHRS]►

- PRD] PresenceStatus CombinedStatus_RTSM [UHRS]►

- OTS] TempOutside

**Feedback**

**Additional I/Os** **Parameters**

|HVACModes<br>►[RTSM] HVACModeEff<br>►[RTSM] HVACModeUserEff<br>►[RTC] HVACModeAct<br>►[RTSM] ComfortProlongEff|HVACModes<br>HVACModeUser [RTSM] ►<br>ComfortProlongUser [RTSM] ►<br>ComfortPushbutton [RTSM] ►|
|---|---|

|Setpoint Temperatures<br>►[RTC] TempRoomSetpAct<br>►[RTSM] TempRoomSetpUserOffset<br>Eff<br>►[RTSM] TempRoomSetpHeatEff<br>►[RTSM] TempRoomSetpCoolEff|Setpoint Temperatures<br>TempRoomSetpUserAbs [RTSM] ►<br>TempRoomSetpUserOffs[RTSM] ►<br>et<br>TempRoomSetpSetHeat [RTSM] ►<br>TempRoomSetpSetCool [RTSM] ►|
|---|---|

|Sensors<br>►[OTS] TempOutside<br>►[RTS] TempRoom|Col2|
|---|---|

|Status<br>►[RTC] WindowStatusEff<br>►[RTC] HeatCoolModeAct<br>►[RTSM] CombinedStatus_RTSM<br>►[RTC] CombinedStatusRTC|Col2|
|---|---|

|Fan<br>►[RTC] ActTargetFanSpeedEff<br>►[RTC] FanManualEff<br>►[FA] ActCurrFanSpeed|Fan<br>FanSpeedUser [RTC] ►<br>FanStepUser [RTC] ►<br>FanManual [RTC] ►|
|---|---|

|RTC|Col2|
|---|---|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff <br>TempRoomSetpAct[UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff <br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside <br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat <br>ContrModeSecondary [RTC]<br>►[CU]<br>SwitchCool <br>►[CU]<br>EnableHeat <br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus <br>►[WCOS] ChangeOverStatus <br>►[RTC, CU] ContrMode <br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA<br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA<br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA<br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA<br>►[HVA] <br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff <br>TempRoomSetpAct[UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff <br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside <br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat <br>ContrModeSecondary [RTC]<br>►[CU]<br>SwitchCool <br>►[CU]<br>EnableHeat <br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus <br>►[WCOS] ChangeOverStatus <br>►[RTC, CU] ContrMode <br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA<br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA<br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA<br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA<br>►[HVA] <br>CombinedStatus_HVA_CoolB|
|**Fan**<br>►[UHRS]<br>FanSpeedUser<br>►[UHRS]<br>FanStepUser<br>►[UHRS]<br>FanManual<br>►[FA]<br>ActCurrFanSpeed<br>►[FA]<br>CombinedStatusFA|**Fan**<br>FanManualEff[UHRS]►<br>ActTargetFanSpeed<br>[FA]►|


-----

###### 1.5.2.5 Use case: previous use cases + fan

UHRS
**Inputs** **Outputs**
**HVACModes** **HVACModes**

 - RTSM] HVACModeEff HVACModeUser [RTSM]►

 - RTSM] HVACModeUserEff ComfortProlongUser [RTSM]►

 - RTC] HVACModeAct ComfortPushbutton [RTSM]►

 - RTSM] ComfortProlongEff

**Setpoint Temperatures** **Setpoint Temperatures**

 - RTC] TempRoomSetpAct TempRoomSetpUserAbs [RTSM]►

 - RTSM] TempRoomSetpUserOffsetEf TempRoomSetpUserOffse [RTSM]►
f t

 - RTSM] TempRoomSetpHeatEff TempRoomSetpSetHeat [RTSM]►

 - RTSM] TempRoomSetpCoolEff TempRoomSetpSetCool [RTSM]►

**Sensors**

 - OTS] TempOutside

 - RTS] TempRoom

**Status**

 - RTC] WindowStatusEff

 - RTC] HeatCoolModeAct

 - RTSM] CombinedStatus_RTSM

 - RTC] CombinedStatus_RTC

Fan Fan

 - RTC] ActTargetFanSpeedEff FanSpeedUser [RTC]►

 - RTC] FanManualEff FanStepUser [RTC]►

  - FA] ActCurrFanSpeed FanManual [RTC]►

**Additional I/Os** **Parameters**


**RTSM**
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- [CU] HVACMode HVACModeEff[UHRS,RTC]►

- [CU] HVACModeNext HVACModeUserEff [UHRS]►

- [UHRS] HVACModeUser HVACModeEffNext [RTC]►

- [UHRS] ComfortProlongUser ComfortProlongEff [UHRS]►

- [UHRS] ComfortPushbutton

**Setpoint Temperatures** **Temperatures**

- [UHRS, CU]TempRoomSetpUserAbs TempRoomSetpUserOffsetEff [UHRS]►

- [UHRS] TempRoomSetpUserOffset TempRoomSetpSetHeatEff [RTC]►

- [UHRS] TempRoomSetpSetHeat TempRoomSetpSetCoolEff [RTC]►

- [UHRS] TempRoomSetpSetCool TempRoomSetpHeatEff [RTC]►

- [CU] TempRoomSetpSetHeatShift TempRoomSetpCoolEff [RTC]►

- [CU] TempRoomSetpSetCoolShift

**Sensors** **Status**

- [WOS] WindowStatus WindowStatusEff [UHRS]►

- [PRD] PresenceStatus CombinedStatus_RTSM [UHRS]►

- [OTS] TempOutside

**Feedback**

**Additional I/Os** **Parameters**


RTC
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- [RTSM] HVACModeEff HVACModeAct[UHRS]►

- [RTSM] HVACModeEffNext

**Setpoint Temperatures** **Setpoint Temperatures**

- [RTSM] TempRoomSetpSetHeatEff TempRoomSetpAct[UHRS]►

- [RTSM] TempRoomSetpSetCoolEff

- [RTSM] TempRoomSetpHeatEff

- [RTSM] TempRoomSetpCoolEff

**Sensors** **Valve**

- [RTS] TempRoom ActTargetPosHeatStageA [HVA]►

- [OTS] TempOutside ActTargetPosHeatStageB [HVA]►

- [FTS] TempFloor ActTargetPosCoolStageA [HVA]►
ActTargetPosCoolStageB [HVA]►

**Control** **Control**

- [CU] SwitchHeat ContrModeSecondary [RTC]►

- [CU] SwitchCool

- [CU] EnableHeat

- [CU] EnableCool

- [DPS] DewPointStatus

- [WCOS] ChangeOverStatus

- [RTC, CU] ContrMode

**Feedback valve**

- [HVA] ActCurrPosHeatStageA

- [HVA] ActCurrPosHeatStageB

- [HVA] ActCurrPosCoolStageA

- [HVA] ActCurrPosCoolStageB

- [HVA] CombinedStatus_HVA_HeatA

- [HVA] CombinedStatus_HVA_HeatB

- [HVA] CombinedStatus_HVA_CoolA

- [HVA] CombinedStatus_HVA_CoolB

**Fan** **Fan**

- [UHRS] FanSpeedUser

- [UHRS] FanStepUser

- [UHRS] FanManual FanManualEff[UHRS]►

- [FA] ActCurrFanSpeed ActTargetFanSpeed [FA]►

- [FA] CombinedStatus_FA

**Status**
HeatCoolModeAct[UHRS]►
CombinedStatus_RTC[UHRS]►

EnableHeatEff[UHRS]►
EnableCoolEff[UHRS]►
ContrModeAct[UHRS]►

|RTC|Col2|
|---|---|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>► [RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>► [RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>► [RTSM]<br>TempRoomSetpSetHeatEff <br>TempRoomSetpAct[UHRS]►<br>► [RTSM]<br>TempRoomSetpSetCoolEff <br>► [RTSM]<br>TempRoomSetpHeatEff<br>► [RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>► [RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>► [OTS]<br>TempOutside <br>ActTargetPosHeatStageB [HVA]►<br>► [FTS]<br>TempFloor <br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]►<br>**Control**<br>**Control**<br>► [CU]<br>SwitchHeat <br>ContrModeSecondary [RTC]►<br>► [CU]<br>SwitchCool <br>► [CU]<br>EnableHeat <br>► [CU]<br>EnableCool<br>► [DPS]<br>DewPointStatus <br>► [WCOS]<br>ChangeOverStatus <br>► [RTC, CU] ContrMode <br>**Feedback valve**<br>► [HVA]<br>ActCurrPosHeatStageA<br>► [HVA]<br>ActCurrPosHeatStageB<br>► [HVA]<br>ActCurrPosCoolStageA<br>► [HVA]<br>ActCurrPosCoolStageB<br>► [HVA]<br>CombinedStatus_HVA_HeatA<br>► [HVA]<br>CombinedStatus_HVA_HeatB<br>► [HVA]<br>CombinedStatus_HVA_CoolA<br>► [HVA] <br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>► [RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>► [RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>► [RTSM]<br>TempRoomSetpSetHeatEff <br>TempRoomSetpAct[UHRS]►<br>► [RTSM]<br>TempRoomSetpSetCoolEff <br>► [RTSM]<br>TempRoomSetpHeatEff<br>► [RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>► [RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>► [OTS]<br>TempOutside <br>ActTargetPosHeatStageB [HVA]►<br>► [FTS]<br>TempFloor <br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]►<br>**Control**<br>**Control**<br>► [CU]<br>SwitchHeat <br>ContrModeSecondary [RTC]►<br>► [CU]<br>SwitchCool <br>► [CU]<br>EnableHeat <br>► [CU]<br>EnableCool<br>► [DPS]<br>DewPointStatus <br>► [WCOS]<br>ChangeOverStatus <br>► [RTC, CU] ContrMode <br>**Feedback valve**<br>► [HVA]<br>ActCurrPosHeatStageA<br>► [HVA]<br>ActCurrPosHeatStageB<br>► [HVA]<br>ActCurrPosCoolStageA<br>► [HVA]<br>ActCurrPosCoolStageB<br>► [HVA]<br>CombinedStatus_HVA_HeatA<br>► [HVA]<br>CombinedStatus_HVA_HeatB<br>► [HVA]<br>CombinedStatus_HVA_CoolA<br>► [HVA] <br>CombinedStatus_HVA_CoolB|
|**Fan**<br>► [UHRS]<br>FanSpeedUser<br>► [UHRS]<br>FanStepUser<br>► [UHRS]<br>FanManual<br>► [FA]<br>ActCurrFanSpeed<br>► [FA]<br>CombinedStatusFA|**Fan**<br>FanManualEff[UHRS]►<br>ActTargetFanSpeed<br>[FA]►|


-----

##### 1.5.3 Room Temperatur Controller - Actuators

###### 1.5.3.1 Use case : single valve actuators (1 stage)

 - Use case a: heating only (black + red)
 - Use case b: cooling only (black + blue)
 - Use case c: heating and cooling (black + red + blue)

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatusHVA|[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►|
|---|---|

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatusHVA|[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►|
|---|---|

|Col1|RTC|Col3|Col4|Col5|HVA<br>Inputs Outputs<br>Setpoints Actual position<br>► [RTC]ActTargetPos ActCurrPos [RTC]►<br>Status<br>► [] ForcedPositionEnable Fault[RTC, UHRS]►<br>► [] ForcedPosition Overridden[RTC, UHRS]►<br>CalibrationMode[RTC, UHRS]►<br>ValveKick[RTC, UHRS]►<br>CombinedStatus_HVA[RTC, UHRS]►<br>Additional I/Os Parameters<br>HVA<br>Inputs Outputs<br>Setpoints Actual position<br>[RTC]ActTargetPos ActCurrPos [RTC]►<br>Status<br>► [] ForcedPositionEnable Fault[RTC, UHRS]►<br>► [] ForcedPosition Overridden[RTC, UHRS]►<br>CalibrationMode[RTC, UHRS]►<br>ValveKick[RTC, UHRS]►<br>CombinedStatus_HVA[RTC, UHRS]►<br>Additional I/Os Parameters|
|---|---|---|---|---|---|
||**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside<br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor<br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus<br>►[WCOS]ChangeOverStatus<br>►[RTC, CU] ContrMode<br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA <br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA <br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA <br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA <br>►[HVA] <br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside<br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor<br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus<br>►[WCOS]ChangeOverStatus<br>►[RTC, CU] ContrMode<br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA <br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA <br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA <br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA <br>►[HVA] <br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside<br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor<br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus<br>►[WCOS]ChangeOverStatus<br>►[RTC, CU] ContrMode<br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA <br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA <br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA <br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA <br>►[HVA] <br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside<br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor<br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus<br>►[WCOS]ChangeOverStatus<br>►[RTC, CU] ContrMode<br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA <br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA <br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA <br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA <br>►[HVA] <br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside<br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor<br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus<br>►[WCOS]ChangeOverStatus<br>►[RTC, CU] ContrMode<br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA <br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA <br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA <br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA <br>►[HVA] <br>CombinedStatus_HVA_CoolB|
||**Fan**<br>►[UHRS]<br>FanSpeedUser<br>►[UHRS]<br>FanStepUser<br>►[UHRS]<br>FanManual<br>►[FA]<br>ActCurrFanSpeed<br>►[FA]<br>CombinedStatusFA|**Fan**<br>FanManualEff[UHRS]►<br>ActTargetFanSpeed<br>[FA]►|**Fan**<br>FanManualEff[UHRS]►<br>ActTargetFanSpeed<br>[FA]►|**Fan**<br>FanManualEff[UHRS]►<br>ActTargetFanSpeed<br>[FA]►|**Fan**<br>FanManualEff[UHRS]►<br>ActTargetFanSpeed<br>[FA]►|
||**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|


-----

###### 1.5.3.2 Use case: single valve actuators (2 stage)

 - Use case a: heating only (black + red)
 - Use case b: cooling only (black + blue)
 - Use case c: heating and cooling (black + red + blue)


RTC
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- RTSM] HVACModeEff HVACModeAct[UHRS]►

- RTSM] HVACModeEffNext

**Setpoint Temperatures** **Setpoint Temperatures**

- RTSM] TempRoomSetpSetHeatEff TempRoomSetpAct[UHRS]►

- RTSM] TempRoomSetpSetCoolEff

- RTSM] TempRoomSetpHeatEff

- RTSM] TempRoomSetpCoolEff

**Sensors** **Valve**

- RTS] TempRoom ActTargetPosHeatStageA [HVA]►

- OTS] TempOutside ActTargetPosHeatStageB [HVA]►

- FTS] TempFloor ActTargetPosCoolStageA [HVA]►
ActTargetPosCoolStageB [HVA]►

**Control** **Control**

- CU] SwitchHeat ContrModeSecondary [RTC]►

- CU] SwitchCool

- CU] EnableHeat

- CU] EnableCool

- DPS] DewPointStatus

- WCOS] ChangeOverStatus

- RTC, CU] ContrMode

**Feedback valve**

- HVA] ActCurrPosHeatStageA

- HVA] ActCurrPosHeatStageB

- HVA] ActCurrPosCoolStageA

- HVA] ActCurrPosCoolStageB

- HVA] CombinedStatus_HVA_HeatA

- HVA] CombinedStatus_HVA_HeatB

- HVA] CombinedStatus_HVA_CoolA

- HVA] CombinedStatus_HVA_CoolB

**Fan** **Fan**

- UHRS] FanSpeedUser

- UHRS] FanStepUser

- UHRS] FanManual FanManualEff[UHRS]►

- FA] ActCurrFanSpeed ActTargetFanSpeed [FA]►

- FA] CombinedStatus_FA

**Status**
HeatCoolModeAct[UHRS]►
CombinedStatus_RTC[UHRS]►

EnableHeatEff[UHRS]►
EnableCoolEff[UHRS]►
ContrModeAct[UHRS]►

**Additional I/Os** **Parameters**


HVA
**Inputs** **Outputs**
**Setpoints** **Actual position**

- [RTC] ActTargetPos ActCurrPos [RTC]►

**Status**

- [] ForcedPositionEnable Fault[RTC, UHRS]►

- [] ForcedPosition Overridden[RTC, UHRS]►
CalibrationMode[RTC, UHRS]►
ValveKick[RTC, UHRS]►
CombinedStatus_HVA[RTC, UHRS]►

**Additional I/Os** **Parameters**

HVA
**Inputs** **Outputs**
**Setpoints** **Actual position**

- [RTC] ActTargetPos ActCurrPos [RTC]►

**Status**

- [] ForcedPositionEnable Fault[RTC, UHRS]►

- [] ForcedPosition Overridden[RTC, UHRS]►
CalibrationMode[RTC, UHRS]►
ValveKick[RTC, UHRS]►
CombinedStatus_HVA[RTC, UHRS]►

**Additional I/Os** **Parameters**

HVA
**Inputs** **Outputs**
**Setpoints** **Actual position**

- [RTC] ActTargetPos ActCurrPos [RTC]►

**Status**

- [] ForcedPositionEnable Fault[RTC, UHRS]►

- [] ForcedPosition Overridden[RTC, UHRS]►
CalibrationMode[RTC, UHRS]►
ValveKick[RTC, UHRS]►
CombinedStatus_HVA[RTC, UHRS]►

**Additional I/Os** **Parameters**

HVA
**Inputs** **Outputs**
**Setpoints** **Actual position**

- [RTC] ActTargetPos ActCurrPos [RTC]►

**Status**

- [] ForcedPositionEnable Fault[RTC, UHRS]►

- [] ForcedPosition Overridden[RTC, UHRS]►
CalibrationMode[RTC, UHRS]►
ValveKick[RTC, UHRS]►
CombinedStatus_HVA[RTC, UHRS]►

**Additional I/Os** **Parameters**

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatusHVA|[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►|
|---|---|

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatusHVA|[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►|
|---|---|

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|- Use case c: heating and cooling (b|Col2|
|---|---|
|RTC|RTC|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside<br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor<br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]► <br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]► <br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus<br>►[WCOS]ChangeOverStatus<br>►[RTC, CU] ContrMode<br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA<br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA<br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA<br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA<br>►[HVA] <br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside<br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor<br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]► <br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]► <br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus<br>►[WCOS]ChangeOverStatus<br>►[RTC, CU] ContrMode<br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA<br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA<br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA<br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA<br>►[HVA] <br>CombinedStatus_HVA_CoolB|
|**Fan**<br>►[UHRS]<br>FanSpeedUser<br>►[UHRS]<br>FanStepUser<br>►[UHRS]<br>FanManual<br>►[FA]<br>ActCurrFanSpeed<br>►[FA]<br>CombinedStatusFA|**Fan**<br>FanManualEff[UHRS]►<br>ActTargetFanSpeed<br>[FA]►|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatusHVA|[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►|
|---|---|

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatusHVA|[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►|
|---|---|


-----

###### 1.5.3.3 Use case: single valve actuators (1 stage) + fan actuator

 - Use case a: heating only (black + red)
 - Use case b: cooling only (black + blue)
 - Use case c: heating and cooling (black + red + blue)


RTC
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- RTSM] HVACModeEff HVACModeAct[UHRS]►

- RTSM] HVACModeEffNext

**Setpoint Temperatures** **Setpoint Temperatures**

- RTSM] TempRoomSetpSetHeatEff TempRoomSetpAct[UHRS]►

- RTSM] TempRoomSetpSetCoolEff

- RTSM] TempRoomSetpHeatEff

- RTSM] TempRoomSetpCoolEff

**Sensors** **Valve**

- RTS] TempRoom ActTargetPosHeatStageA [HVA]►

- OTS] TempOutside ActTargetPosHeatStageB [HVA]►

- FTS] TempFloor ActTargetPosCoolStageA [HVA]►
ActTargetPosCoolStageB [HVA]►

**Control** **Control**

- CU] SwitchHeat ContrModeSecondary [RTC]►

- CU] SwitchCool

- CU] EnableHeat

- CU] EnableCool

- DPS] DewPointStatus

- WCOS] ChangeOverStatus

- RTC, CU] ContrMode

**Feedback valve**

- HVA] ActCurrPosHeatStageA

- HVA] ActCurrPosHeatStageB

- HVA] ActCurrPosCoolStageA

- HVA] ActCurrPosCoolStageB

- HVA] CombinedStatus_HVA_HeatA

- HVA] CombinedStatus_HVA_HeatB

- HVA] CombinedStatus_HVA_CoolA

- HVA] CombinedStatus_HVA_CoolB

**Fan** **Fan**

- UHRS] FanSpeedUser

- UHRS] FanStepUser

- UHRS] FanManual FanManualEff[UHRS]►

- FA] ActCurrFanSpeed ActTargetFanSpeed [FA]►

- FA] CombinedStatus_FA

**Status**
HeatCoolModeAct[UHRS]►
CombinedStatus_RTC[UHRS]►

EnableHeatEff[UHRS]►
EnableCoolEff[UHRS]►
ContrModeAct[UHRS]►

**Additional I/Os** **Parameters**


HVA
**Inputs** **Outputs**
**Setpoints** **Actual position**

- [RTC] ActTargetPos ActCurrPos [RTC]►

**Status**

- [] ForcedPositionEnable Fault[RTC, UHRS]►

- [] ForcedPosition Overridden[RTC, UHRS]►
CalibrationMode[RTC, UHRS]►
ValveKick[RTC, UHRS]►
CombinedStatus_HVA[RTC, UHRS]►

**Additional I/Os** **Parameters**

HVA
**Inputs** **Outputs**
**Setpoints** **Actual position**

[RTC] ActTargetPos ActCurrPos [RTC]►

**Status**

- [] ForcedPositionEnable Fault[RTC, UHRS]►

- [] ForcedPosition Overridden[RTC, UHRS]►
CalibrationMode[RTC, UHRS]►
ValveKick[RTC, UHRS]►
CombinedStatus_HVA[RTC, UHRS]►

**Additional I/Os** **Parameters**

**FA**
Inputs Outputs
**Setpoints** **Actual position**

- [RTC] ActTargetFanSpeed ActCurrFanSpeed [RTC] 
- DisableFan FanStep [UHRS] ►

Status
Fault                                 Overridden                           
Additional I/Os Parameters

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatusHVA|[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►|
|---|---|

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatusHVA|[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►|
|---|---|

|- Use case c: heating and cooling (b|Col2|
|---|---|
|RTC|RTC|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside<br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor<br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]► <br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus<br>►[WCOS]ChangeOverStatus<br>►[RTC, CU] ContrMode<br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA <br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA <br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA<br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA<br>►[HVA] <br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside<br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor<br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]► <br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus<br>►[WCOS]ChangeOverStatus<br>►[RTC, CU] ContrMode<br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA <br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA <br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA<br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA<br>►[HVA] <br>CombinedStatus_HVA_CoolB|
|**Fan**<br>►[UHRS]<br>FanSpeedUser<br>►[UHRS]<br>FanStepUser<br>►[UHRS]<br>FanManual<br>►[FA]<br>ActCurrFanSpeed<br>►[FA]<br>CombinedStatusFA|**Fan**<br>FanManualEff[UHRS]► <br>ActTargetFanSpeed<br>[FA]►|


-----

##### 1.5.4 Switching heating / cooling

###### 1.5.4.1 Use case: switching between heating and cooling

UHRS **RTSM**
**Inputs** **Outputs** **Inputs** **Outputs**
**HVACModes** **HVACModes** **HVACModes** **HVACModes**

 - RTSM] HVACModeEff HVACModeUser [RTSM]►  - CU] HVACMode HVACModeEff [UHRS,RTC]►

 - RTSM] HVACModeUserEff ComfortProlongUser [RTSM]►  - CU] HVACModeNext HVACModeUserEff [UHRS]►

 - RTC] HVACModeAct ComfortPushbutton [RTSM]►  - UHRS] HVACModeUser HVACModeEffNext [RTC]►

 - RTSM] ComfortProlongEff  - UHRS] ComfortProlongUser ComfortProlongEff [UHRS]►

                                     - UHRS] ComfortPushbutton

**Setpoint Temperatures** **Setpoint**
**Temperatures** **Setpoint Temperatures** **Temperatures**

 - RTC] TempRoomSetpAct TempRoomSetpUserAb [RTSM]►  - UHRS, CU]TempRoomSetpUserAbs TempRoomSetpUserOffsetEff [UHRS]►

s                                - UHRS] TempRoomSetpUserOffset TempRoomSetpSetHeatEff [RTC]►

 - RTSM] TempRoomSetpUserOffsetEf TempRoomSetpUserOff [RTSM]►  - UHRS] TempRoomSetpSetHeat TempRoomSetpSetCoolEff [RTC]►
f set               - UHRS] TempRoomSetpSetCool TempRoomSetpHeatEff [RTC]►

 - RTSM] TempRoomSetpHeatEff TempRoomSetpSetHea [RTSM]►  - CU] TempRoomSetpSetHeatShift TempRoomSetpCoolEff [RTC]►

t                                                          - CU] TempRoomSetpSetCoolShift

 - RTSM] TempRoomSetpCoolEff TempRoomSetpSetCoo [RTSM]►

l **Sensors** **Status**

                                    - WOS] WindowStatus WindowStatusEff [UHRS]►

**Sensors**        - PRD] PresenceStatus CombinedStatus_RTSM [UHRS]►

 - OTS] TempOutside  - OTS] TempOutside

 - RTS] TempRoom

**FanSpeed** **FanSpeed**

**Status**         - FanSpeedUser ActTargetFanSpeedEff [RTC]►

 - RTC] WindowStatusEff  - FanStepUser FanManualEff [RTC]►

 - RTC] HeatCoolModeAct  - FanManual

 - RTSM] CombinedStatus_RTSM

 - RTC] CombinedStatus_RTC **Feedback**

Fan Fan

 - RTC] ActTargetFanSpeedEff FanSpeedUser [RTSM]► **Additional I/Os** **Parameters**

 - RTC] FanManualEff FanStepUser [RTSM]►

 - FA] ActCurrFanSpeed FanManual [RTSM]►

**Additional I/Os** **Parameters**

WCOS
Inputs Outputs

                      - ChangeOverStatus                      
Additional I/Os Parameters


RTC
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- [RTSM] HVACModeEff HVACModeAct[UHRS] ►

- [RTSM] HVACModeEffNext

**Setpoint Temperatures** **Setpoint Temperatures**

- [RTSM] TempRoomSetpSetHeatEff TempRoomSetpAct[UHRS] ►

- [RTSM] TempRoomSetpSetCoolEff

- [RTSM] TempRoomSetpHeatEff

- [RTSM] TempRoomSetpCoolEff

**Sensors** **Valve**

- [RTS] TempRoom ActTargetPosHeatStageA [HVA] ►

- [OTS] TempOutside ActTargetPosHeatStageB [HVA] ►

- [FTS] TempFloor ActTargetPosCoolStageA [HVA] ►
ActTargetPosCoolStageB [HVA] ►

**Control** **Control**

- [CU] EnableHeat ContrModeSecondary [RTC] ►

- [CU] EnableCool

- [CU] SwitchHeat

- [CU] SwitchCool

- [DPS] DewPointStatus

- [WCOS] ChangeOverStatus

- [RTC, CU] ContrMode

**Feedback valve**

- [HVA] ActCurrPosHeatStageA

- [HVA] ActCurrPosHeatStageB

- [HVA] ActCurrPosCoolStageA

- [HVA] ActCurrPosCoolStageB

- [HVA] CombinedStatus_HVA_HeatA

- [HVA] CombinedStatus_HVA_HeatB

- [HVA] CombinedStatus_HVA_CoolA

- [HVA] CombinedStatus_HVA_CoolB

**Fan** **Fan**

- [UHRS] FanSpeedUser

- [UHRS] FanStepUser

- [UHRS] FanManual FanManualEff[UHRS] ►

- [FA] ActCurrFanSpeed ActTargetFanSpeed [FA] ►

- [FA] CombinedStatus_FA

**Status**
HeatCoolModeAct[UHRS] ►
CombinedStatus_RTC[UHRS] ►

EnableHeatEff[UHRS] ►
EnableCoolEff[UHRS] ►
ContrModeAct[UHRS] ►

**Additional I/Os** **Parameters**

|UHRS|Col2|
|---|---|
|**Inputs**<br>**Outputs**|**Inputs**<br>**Outputs**|
|<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>►[RTSM]<br>HVACModeUserEff<br>►[RTC]<br>HVACModeAct<br>►[RTSM] <br>ComfortProlongEff|**HVACModes**<br>HVACModeUser<br>[RTSM]►<br>ComfortProlongUser<br>[RTSM]►<br>ComfortPushbutton<br>[RTSM]►|
|||
|**Setpoint Temperatures**<br>►[RTC]<br>TempRoomSetpAct<br>►[RTSM]<br>TempRoomSetpUserOffsetEf<br>f <br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM]<br>TempRoomSetpCoolEff|**Setpoint**<br>**Temperatures**<br>TempRoomSetpUserAb<br>s<br>[RTSM]►<br>TempRoomSetpUserOff<br>set<br>[RTSM]►<br>TempRoomSetpSetHea<br>t<br>[RTSM]►<br>TempRoomSetpSetCoo<br>l<br>[RTSM]►|
|||
|**Sensors**<br>►[OTS]<br>TempOutside<br>►[RTS] <br>TempRoom||
|||
|**Status**<br>►[RTC]<br>WindowStatusEff<br>►[RTC]<br>HeatCoolModeAct <br>►[RTSM]<br>CombinedStatus_RTSM<br>►[RTC] <br>CombinedStatusRTC||
|_|_|
|Fan<br>►[RTC]<br>ActTargetFanSpeedEff<br>►[RTC]<br>FanManualEff<br>►[FA] <br>ActCurrFanSpeed|Fan<br>FanSpeedUser<br>[RTSM]►<br>FanStepUser<br>[RTSM]►<br>FanManual<br>[RTSM]►|
|||
|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|

|RTC|Col2|
|---|---|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>► [RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS] ►<br>► [RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>► [RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS] ►<br>► [RTSM]<br>TempRoomSetpSetCoolEff<br>► [RTSM]<br>TempRoomSetpHeatEff<br>► [RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>► [RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA] ►<br>► [OTS]<br>TempOutside<br>ActTargetPosHeatStageB [HVA] ►<br>► [FTS]<br>TempFloor<br>ActTargetPosCoolStageA [HVA] ►<br>ActTargetPosCoolStageB [HVA] ►<br>**Control**<br>**Control**<br>► [CU]<br>EnableHeat<br>ContrModeSecondary [RTC] ►<br>► [CU]<br>EnableCool<br>► [CU]<br>SwitchHeat<br>► [CU]<br>SwitchCool<br>► [DPS]<br>DewPointStatus<br>► [WCOS]<br>ChangeOverStatus <br>► [RTC, CU] <br>ContrMode <br>**Feedback valve**<br>► [HVA]<br>ActCurrPosHeatStageA<br>► [HVA]<br>ActCurrPosHeatStageB<br>► [HVA]<br>ActCurrPosCoolStageA<br>► [HVA]<br>ActCurrPosCoolStageB<br>► [HVA]<br>CombinedStatus_HVA_HeatA<br>► [HVA]<br>CombinedStatus_HVA_HeatB<br>► [HVA]<br>CombinedStatus_HVA_CoolA<br>► [HVA] <br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>► [RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS] ►<br>► [RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>► [RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS] ►<br>► [RTSM]<br>TempRoomSetpSetCoolEff<br>► [RTSM]<br>TempRoomSetpHeatEff<br>► [RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>► [RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA] ►<br>► [OTS]<br>TempOutside<br>ActTargetPosHeatStageB [HVA] ►<br>► [FTS]<br>TempFloor<br>ActTargetPosCoolStageA [HVA] ►<br>ActTargetPosCoolStageB [HVA] ►<br>**Control**<br>**Control**<br>► [CU]<br>EnableHeat<br>ContrModeSecondary [RTC] ►<br>► [CU]<br>EnableCool<br>► [CU]<br>SwitchHeat<br>► [CU]<br>SwitchCool<br>► [DPS]<br>DewPointStatus<br>► [WCOS]<br>ChangeOverStatus <br>► [RTC, CU] <br>ContrMode <br>**Feedback valve**<br>► [HVA]<br>ActCurrPosHeatStageA<br>► [HVA]<br>ActCurrPosHeatStageB<br>► [HVA]<br>ActCurrPosCoolStageA<br>► [HVA]<br>ActCurrPosCoolStageB<br>► [HVA]<br>CombinedStatus_HVA_HeatA<br>► [HVA]<br>CombinedStatus_HVA_HeatB<br>► [HVA]<br>CombinedStatus_HVA_CoolA<br>► [HVA] <br>CombinedStatus_HVA_CoolB|
|**Fan**<br>► [UHRS]<br>FanSpeedUser<br>► [UHRS]<br>FanStepUser<br>► [UHRS]<br>FanManual<br>► [FA]<br>ActCurrFanSpeed<br>► [FA]<br>CombinedStatusFA|**Fan**<br>FanManualEff[UHRS] ►<br>ActTargetFanSpeed<br>[FA] ►|


-----

#### 1.6 Use Case: Synchronisation of multiple HMIs

**Multiple HMIs**

#### UHRS Multiple Inputs Multiple Inputs

UHRSUHRS RTSM RTC Multiple Inputs HVA
UHRS **CombinedStatus_HVA**
UHRS

CombinedStatus_RTSM Combined Status_RTC CombinedStatus_HVA

Combined Status_RTC (Combined Status_RTC)

CombinedStatus_HVA

###### Especially for synchronisation of multiple HMIs (means multiple FBs ‘UHRS’) the FBs RTSM, RTC and HVA shall generate a lot of feedback information. This information shall be sent to UHRS with DPs as combined status information.

 The following information flow is necessary.

 - FB UHRS shall receive status information from the FBs RTSM, RTC.
 - FB RTSM may receive status information from FB RTC.
 - FB RTC shall receive status information from FB HVA.

|Col1|Col2|Col3|Col4|UHRS|Col6|Col7|Col8|
|---|---|---|---|---|---|---|---|
|||||UHRS<br>|UHRS<br>|UHRS<br>|UHRS<br>|
|||||||||
||||UHRS|UHRS|UHRS|||
|UHRS <br>UHRS <br>UHRS|UHRS <br>UHRS|UHRS <br>UHRS|UHRS <br>UHRS|UHRS <br>UHRS||||
|UHRS <br>UHRS <br>UHRS|UHRS <br>UHRS|UHRS <br>UHRS|UHRS <br>UHRS|UHRS <br>UHRS||||


#### RTSM


**Multiple HMIs**


#### HVA


Multiple Inputs


CombinedStatus_RTSM


Combined Status_RTC


CombinedStatus_HVA


UHRS


UHRS


-----

### 2 Combined FB Profiles

#### 2.1 Introduction

##### 2.1.1 Definition
###### It is necessary that any chosen combination of commercial devices Interworks in all implemented functionality. Therefore, Datapoints and Datapoint Types cannot be selected in any possible combination; instead, KNX HVAC S-Mode applications shall comply with the below specified Combined FB Profiles. This limits the product diversity and reduces the confusion to the user.

 If more than one FB is combined in a device, then direct interfaces become hidden. In the Combined FB Profiles, these interfaces can be made available externally in parts or complete.

 The internal FBs can be disabled. This makes the internal interfaces exposed again.

 Nevertheless, all Functional Blocks can combined in one device with available interfaces.

##### 2.1.2 Allowed Combined FB Profiles

###### 2.1.2.1 Overview

 • FBs UHRS, RTSM, RTC, HVA and FA The FBs UHRS, RTSM, RTC and HVA or FA shall at least be combined in the following combinations A to F as defined in Table 1.

 The column “Combined FB Profile” is relevant for the developer: it defines which combinations of FBs are allowed. Other combinations shall not be implemented. This shall add to guaranteeing that only devices are made available that can be combined to build a functioning application.

 The column “Possible Interworking” is not relevant for the developer: it shows how in an installation, the Combined FB Profile x can be linked to one or more other Combined FB Profiles to make a functioning application.

 The column “Possible extensions” is again relevant for the developer: is shows what further Combined FB Profiles are allowed to be implemented together with the given FB Profile. 

EXAMPLE 3 If the Combined FB Profile includes the UHRS (which is as stand-alone the Combined FB Profile E),
then this UHRS (E) can be implemented also more than once in the device. A can thus be extended with E and F, and this
makes that in turn, A can be an extension of E and F.
EXAMPLE 4 If the Combined FB Profile includes the HVA (which is as stand-alone the Combined FB Profile F),
then this HVA (F) can be implemented also more than one in the device. B can thus be extended with E, which makes that
E can be extended with B.

###### Table 1 – Allowed Combined FB Profiles

**Combined** **possible** **Possible**

**UHRS** **RTSM** **RTC** **HVA/FA[ b]**
**FB Profile** **Interworking** **extensions[ a]**

**A** √ √ √ √ E, F
**B** √ √ √ F E
**C** √ √ E, F
**D** √ √ √ E F
**E** √ C, D A, B
**F** √ B, C A, D

a These extensions of Combined FB Profiles can be supported optionally.
b This means that at least either the HVA or the FA shall be implemented; any
further instances of HVA or FA may be implemented additionally.

|Combined<br>FB Profile|UHRS|RTSM|RTC|HVA/FA b|possible<br>Interworking|Possible<br>extensions a|
|---|---|---|---|---|---|---|
|**A **|√|√|√|√||E, F|
|**B **|√|√|√||F|E|
|**C **||√|√||E, F||
|**D **||√|√|√|E|F|
|**E **|√||||C, D|A, B|
|**F **||||√|B, C|A, D|
|a <br>These extensions of Combined FB Profiles can be supported optionally.<br>b <br>This means that at least either the HVA or the FA shall be implemented; any<br>further instances of HVA or FA may be implemented additionally.|a <br>These extensions of Combined FB Profiles can be supported optionally.<br>b <br>This means that at least either the HVA or the FA shall be implemented; any<br>further instances of HVA or FA may be implemented additionally.|a <br>These extensions of Combined FB Profiles can be supported optionally.<br>b <br>This means that at least either the HVA or the FA shall be implemented; any<br>further instances of HVA or FA may be implemented additionally.|a <br>These extensions of Combined FB Profiles can be supported optionally.<br>b <br>This means that at least either the HVA or the FA shall be implemented; any<br>further instances of HVA or FA may be implemented additionally.|a <br>These extensions of Combined FB Profiles can be supported optionally.<br>b <br>This means that at least either the HVA or the FA shall be implemented; any<br>further instances of HVA or FA may be implemented additionally.|a <br>These extensions of Combined FB Profiles can be supported optionally.<br>b <br>This means that at least either the HVA or the FA shall be implemented; any<br>further instances of HVA or FA may be implemented additionally.|a <br>These extensions of Combined FB Profiles can be supported optionally.<br>b <br>This means that at least either the HVA or the FA shall be implemented; any<br>further instances of HVA or FA may be implemented additionally.|


-----

###### • Other FBs Additonally, the above Table 1 thus applies for the allowed combinations of UHRS, RTSM, RTC and HVA or FA: it is allowed to combine these combinations with any further FBs other than these 4.

EXAMPLE 5 In a combination B (UHRS, RTSM and RTC) an RTS (Room Temperature Setpoint) may be
combined.

###### 2.1.2.2 Examples of combinations of devices with Combined FB Profiles

 • Combined FB Profile A + E

Device 1 (profile A)

UHRS RSM RTC VA

Device 2 (profile E)

UHRS

###### • Combined FB Profile A + E

Device 1 (profile D)

RSM RTC VA

Device 2 (profile E) Device 3 (profile F)

UHRS VA

In the above, the VAs are connected to different Outputs on the RTC.
EXAMPLE 6 The upper VA can use the signal ActTargetPosHeatStageA and the lower VA can use the signal
ActTargetPosHeatStageB.

|Device 1 (profile D)<br>RSM RTC VA|Col2|
|---|---|
|Device 3 (profile F)<br>Device 2 (profile E)<br>UHRS<br>VA|Device 3 (profile F)<br>Device 2 (profile E)<br>UHRS<br>VA|
|Device 2 (profile E)<br>UHRS|Device 3 (profile F)<br>VA|


Device 1 (profile D)

RSM RTC VA


Device 3 (profile F)

VA


Device 2 (profile E)

UHRS


-----

###### 2.1.2.3 Combined FB Profile A: UHRS+RTSM+RTC +HVA

EXAMPLE 7 Thermostat with user interface and actuator


-----

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|HVACModes<br>HVACModeEff [UHRS,RTC►<br>]<br>HVACModeUserEff [UHRS] ►<br>HVACModeEffNext [RTC] ►<br>ComfortProlongEff [UHRS] ►|HVACModes<br>►[RTSM] HVACModeEff<br>►[RTSM] HVACModeEffNext|
|---|---|

|Outputs|Inputs|
|---|---|
|**HVACModes**<br>HVACModeUser [RTSM<br>]<br>►<br>ComfortProlongUser [RTSM<br>]<br>►<br>ComfortPushbutton [RTSM<br>]<br>►|<br>**HVACModes**<br>►[CU]<br>HVACMode<br>►[CU]<br>HVACModeNext<br>►[UHRS<br>] <br>HVACModeUser<br>►[UHRS<br>] <br>ComfortProlongUser<br>►[UHRS<br>] <br>ComfortPushbutton|
|**Setpoint Temperatures**<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>TempRoomSetpSetCool [RTSM<br>]<br>►|**Setpoint Temperatures**<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>TempRoomSetpSetCool [RTSM<br>]<br>►|

|HVACModes<br>HVACModeAct [UHRS►<br>]|Setpoints<br>►[RTCActTargetPos<br>]|
|---|---|
|**HVACModes**<br>HVACModeAct [UHRS<br>]<br>►|►[]<br>ForcedPositionEnabl<br>e <br>►[]<br>ForcedPosition|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatus_HV<br>A|[RTC, ►<br>UHRS<br>]<br>[RTC, ►<br>UHRS<br>]<br>[RTC, ►<br>UHRS<br>]<br>[RTC, ►<br>UHRS<br>]<br>[RTC, ►<br>UHRS<br>]|
|---|---|

|Col1|Setpoint Temperatures<br>►[RTSM] TempRoomSetpSetHeatEff<br>►[RTSM] TempRoomSetpSetCoolEff<br>►[RTSM] TempRoomSetpHeatEff<br>►[RTSM] TempRoomSetpCoolEff|
|---|---|
|**Temperatures**<br>TempRoomSetpUserOffsetEf<br>f<br>[UHRS] ►<br>TempRoomSetpSetHeatEff<br>[RTC] ►<br>TempRoomSetpSetCoolEff<br>[RTC] ►<br>TempRoomSetpHeatEff<br>[RTC] ►<br>TempRoomSetpCoolEff<br>[RTC] ►|**Temperatures**<br>TempRoomSetpUserOffsetEf<br>f<br>[UHRS] ►<br>TempRoomSetpSetHeatEff<br>[RTC] ►<br>TempRoomSetpSetCoolEff<br>[RTC] ►<br>TempRoomSetpHeatEff<br>[RTC] ►<br>TempRoomSetpCoolEff<br>[RTC] ►|

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|Col1|Setpoint Temperatures<br>►[UHRSTempRoomSetpUserAbs<br>, CU]<br>►[ ]U HRSTempRoomSetpUserOffset<br>►[ ]U HRSTempRoomSetpSetHeat<br>►[ ]U HRSTempRoomSetpSetCool<br>►[CU] T empRoomSetpSetHeatShif<br>t<br>►[CU] T empRoomSetpSetCoolShif<br>t|
|---|---|
|||
||**FanSpeed**<br>►<br>FanSpeedUser<br>►<br>FanStepUser<br>►<br>FanManual|

|Col1|Inputs|
|---|---|
||**Setpoints**<br>►[RTC<br>] <br>ActTargetPos|
|||

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatus_HV<br>A|[RTC, ►<br>UHRS<br>]<br>[RTC, ►<br>UHRS<br>]<br>[RTC, ►<br>UHRS<br>]<br>[RTC, ►<br>UHRS<br>]<br>[RTC, ►<br>UHRS<br>]|
|---|---|


]

|Col1|Col2|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
|UHR<br>S|UHR<br>S|**RTS**<br>**M **|RT<br>C|RT<br>C|HV<br>A|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[CU]<br>HVACMode<br>HVACModeEff [UHRS,RTC<br>] <br>►<br>►[CU]<br>HVACModeNext<br>HVACModeUserEff<br>[UHRS] ►<br>►[UHRS<br>] <br>HVACModeUser<br>HVACModeEffNext<br>[RTC] ►<br>►[UHRS<br>] <br>ComfortProlongUser<br>ComfortProlongEff<br>[UHRS] ►<br>►[UHRS<br>] <br>ComfortPushbutton<br>**Setpoint Temperatures**<br>**Temperatures**<br>►[UHRS<br>, CU]<br>TempRoomSetpUserAbs<br>TempRoomSetpUserOffsetEf<br>f<br>[UHRS] ►<br>►[UHRS<br>] <br>TempRoomSetpUserOffset<br>TempRoomSetpSetHeatEff<br>[RTC] ►<br>►[UHRS<br>] <br>TempRoomSetpSetHeat<br>TempRoomSetpSetCoolEff<br>[RTC] ►<br>►[UHRS<br>] <br>TempRoomSetpSetCool<br>TempRoomSetpHeatEff<br>[RTC] ►<br>►[CU]<br>TempRoomSetpSetHeatShif<br>t <br>TempRoomSetpCoolEff<br>[RTC] ►<br>►[CU]<br>TempRoomSetpSetCoolShif<br>t <br>**Sensors**<br>**Status**<br>►[WOS] WindowStatus<br>WindowStatusEff<br>[UHRS] ►<br>►[PRD] PresenceStatus<br>CombinedStatus_RTSM<br>[UHRS] ►<br>►[OTS] TempOutside <br>**FanSpeed**<br>**FanSpeed**<br>►<br>FanSpeedUser<br>ActTargetFanSpeedEff<br>[RTC] ►<br>►<br>FanStepUser<br>FanManualEff<br>[RTC] ►<br>►<br>FanManual<br>**Feedback**|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]HVACModeEff<br>HVACModeAct [UHRS<br>]<br>►<br>►[RTSM] HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]TempRoomSetpSetHeatEff<br>TempRoomSetpAct [UHRS<br>]<br>►<br>►[RTSM]TempRoomSetpSetCoolEff<br>►[RTSM]TempRoomSetpHeatEff<br>►[RTSM] TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS] TempRoom<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>►[OTS] TempOutside <br>ActTargetPosHeatStage<br>B [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS] DewPointStatus <br>►[WCOS<br>] <br>ChangeOverStatus <br>►[RTC,<br>CU] <br>ContrMode<br>**Feedback valve**<br>►[HVA] ActCurrPosHeatStageA<br>►[HVA] ActCurrPosHeatStageB<br>►[HVA] ActCurrPosCoolStageA<br>►[HVA] ActCurrPosCoolStageB<br>►[HVA] CombinedStatus_HVA_Heat<br>A <br>►[HVA] CombinedStatus_HVA_Heat<br>B <br>►[HVA] CombinedStatus_HVA_Cool<br>A <br>►[HVA] CombinedStatus_HVA_Cool<br>B|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]HVACModeEff<br>HVACModeAct [UHRS<br>]<br>►<br>►[RTSM] HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]TempRoomSetpSetHeatEff<br>TempRoomSetpAct [UHRS<br>]<br>►<br>►[RTSM]TempRoomSetpSetCoolEff<br>►[RTSM]TempRoomSetpHeatEff<br>►[RTSM] TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS] TempRoom<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>►[OTS] TempOutside <br>ActTargetPosHeatStage<br>B [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS] DewPointStatus <br>►[WCOS<br>] <br>ChangeOverStatus <br>►[RTC,<br>CU] <br>ContrMode<br>**Feedback valve**<br>►[HVA] ActCurrPosHeatStageA<br>►[HVA] ActCurrPosHeatStageB<br>►[HVA] ActCurrPosCoolStageA<br>►[HVA] ActCurrPosCoolStageB<br>►[HVA] CombinedStatus_HVA_Heat<br>A <br>►[HVA] CombinedStatus_HVA_Heat<br>B <br>►[HVA] CombinedStatus_HVA_Cool<br>A <br>►[HVA] CombinedStatus_HVA_Cool<br>B|**Inputs**<br>**Outputs**<br>**Setpoints**<br>**Actual position**<br>►[RTC<br>] <br>ActTargetPos<br>ActCurrPos [RTC]►<br>**Status**<br>►[]<br>ForcedPositionEnabl<br>e <br>Fault [RTC,<br>UHRS<br>]<br>►<br>►[]<br>ForcedPosition<br>Overridden [RTC,<br>UHRS<br>]<br>►<br>CalibrationMode [RTC,<br>UHRS<br>]<br>►<br>ValveKick [RTC,<br>UHRS<br>]<br>►<br>CombinedStatus_HV<br>A<br>[RTC,<br>UHRS<br>]<br>►|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[CU]<br>HVACMode<br>HVACModeEff [UHRS,RTC<br>] <br>►<br>►[CU]<br>HVACModeNext<br>HVACModeUserEff<br>[UHRS] ►<br>►[UHRS<br>] <br>HVACModeUser<br>HVACModeEffNext<br>[RTC] ►<br>►[UHRS<br>] <br>ComfortProlongUser<br>ComfortProlongEff<br>[UHRS] ►<br>►[UHRS<br>] <br>ComfortPushbutton<br>**Setpoint Temperatures**<br>**Temperatures**<br>►[UHRS<br>, CU]<br>TempRoomSetpUserAbs<br>TempRoomSetpUserOffsetEf<br>f<br>[UHRS] ►<br>►[UHRS<br>] <br>TempRoomSetpUserOffset<br>TempRoomSetpSetHeatEff<br>[RTC] ►<br>►[UHRS<br>] <br>TempRoomSetpSetHeat<br>TempRoomSetpSetCoolEff<br>[RTC] ►<br>►[UHRS<br>] <br>TempRoomSetpSetCool<br>TempRoomSetpHeatEff<br>[RTC] ►<br>►[CU]<br>TempRoomSetpSetHeatShif<br>t <br>TempRoomSetpCoolEff<br>[RTC] ►<br>►[CU]<br>TempRoomSetpSetCoolShif<br>t <br>**Sensors**<br>**Status**<br>►[WOS] WindowStatus<br>WindowStatusEff<br>[UHRS] ►<br>►[PRD] PresenceStatus<br>CombinedStatus_RTSM<br>[UHRS] ►<br>►[OTS] TempOutside <br>**FanSpeed**<br>**FanSpeed**<br>►<br>FanSpeedUser<br>ActTargetFanSpeedEff<br>[RTC] ►<br>►<br>FanStepUser<br>FanManualEff<br>[RTC] ►<br>►<br>FanManual<br>**Feedback**|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]HVACModeEff<br>HVACModeAct [UHRS<br>]<br>►<br>►[RTSM] HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]TempRoomSetpSetHeatEff<br>TempRoomSetpAct [UHRS<br>]<br>►<br>►[RTSM]TempRoomSetpSetCoolEff<br>►[RTSM]TempRoomSetpHeatEff<br>►[RTSM] TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS] TempRoom<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>►[OTS] TempOutside <br>ActTargetPosHeatStage<br>B [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS] DewPointStatus <br>►[WCOS<br>] <br>ChangeOverStatus <br>►[RTC,<br>CU] <br>ContrMode<br>**Feedback valve**<br>►[HVA] ActCurrPosHeatStageA<br>►[HVA] ActCurrPosHeatStageB<br>►[HVA] ActCurrPosCoolStageA<br>►[HVA] ActCurrPosCoolStageB<br>►[HVA] CombinedStatus_HVA_Heat<br>A <br>►[HVA] CombinedStatus_HVA_Heat<br>B <br>►[HVA] CombinedStatus_HVA_Cool<br>A <br>►[HVA] CombinedStatus_HVA_Cool<br>B|**Valve**<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>ActTargetPosHeatStage<br>B [HVA]►<br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►|**Valve**<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>ActTargetPosHeatStage<br>B [HVA]►<br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[CU]<br>HVACMode<br>HVACModeEff [UHRS,RTC<br>] <br>►<br>►[CU]<br>HVACModeNext<br>HVACModeUserEff<br>[UHRS] ►<br>►[UHRS<br>] <br>HVACModeUser<br>HVACModeEffNext<br>[RTC] ►<br>►[UHRS<br>] <br>ComfortProlongUser<br>ComfortProlongEff<br>[UHRS] ►<br>►[UHRS<br>] <br>ComfortPushbutton<br>**Setpoint Temperatures**<br>**Temperatures**<br>►[UHRS<br>, CU]<br>TempRoomSetpUserAbs<br>TempRoomSetpUserOffsetEf<br>f<br>[UHRS] ►<br>►[UHRS<br>] <br>TempRoomSetpUserOffset<br>TempRoomSetpSetHeatEff<br>[RTC] ►<br>►[UHRS<br>] <br>TempRoomSetpSetHeat<br>TempRoomSetpSetCoolEff<br>[RTC] ►<br>►[UHRS<br>] <br>TempRoomSetpSetCool<br>TempRoomSetpHeatEff<br>[RTC] ►<br>►[CU]<br>TempRoomSetpSetHeatShif<br>t <br>TempRoomSetpCoolEff<br>[RTC] ►<br>►[CU]<br>TempRoomSetpSetCoolShif<br>t <br>**Sensors**<br>**Status**<br>►[WOS] WindowStatus<br>WindowStatusEff<br>[UHRS] ►<br>►[PRD] PresenceStatus<br>CombinedStatus_RTSM<br>[UHRS] ►<br>►[OTS] TempOutside <br>**FanSpeed**<br>**FanSpeed**<br>►<br>FanSpeedUser<br>ActTargetFanSpeedEff<br>[RTC] ►<br>►<br>FanStepUser<br>FanManualEff<br>[RTC] ►<br>►<br>FanManual<br>**Feedback**|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]HVACModeEff<br>HVACModeAct [UHRS<br>]<br>►<br>►[RTSM] HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]TempRoomSetpSetHeatEff<br>TempRoomSetpAct [UHRS<br>]<br>►<br>►[RTSM]TempRoomSetpSetCoolEff<br>►[RTSM]TempRoomSetpHeatEff<br>►[RTSM] TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS] TempRoom<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>►[OTS] TempOutside <br>ActTargetPosHeatStage<br>B [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS] DewPointStatus <br>►[WCOS<br>] <br>ChangeOverStatus <br>►[RTC,<br>CU] <br>ContrMode<br>**Feedback valve**<br>►[HVA] ActCurrPosHeatStageA<br>►[HVA] ActCurrPosHeatStageB<br>►[HVA] ActCurrPosCoolStageA<br>►[HVA] ActCurrPosCoolStageB<br>►[HVA] CombinedStatus_HVA_Heat<br>A <br>►[HVA] CombinedStatus_HVA_Heat<br>B <br>►[HVA] CombinedStatus_HVA_Cool<br>A <br>►[HVA] CombinedStatus_HVA_Cool<br>B|**Valve**<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>ActTargetPosHeatStage<br>B [HVA]►<br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►|**Additional I/Os**<br>**Parameters**|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[CU]<br>HVACMode<br>HVACModeEff [UHRS,RTC<br>] <br>►<br>►[CU]<br>HVACModeNext<br>HVACModeUserEff<br>[UHRS] ►<br>►[UHRS<br>] <br>HVACModeUser<br>HVACModeEffNext<br>[RTC] ►<br>►[UHRS<br>] <br>ComfortProlongUser<br>ComfortProlongEff<br>[UHRS] ►<br>►[UHRS<br>] <br>ComfortPushbutton<br>**Setpoint Temperatures**<br>**Temperatures**<br>►[UHRS<br>, CU]<br>TempRoomSetpUserAbs<br>TempRoomSetpUserOffsetEf<br>f<br>[UHRS] ►<br>►[UHRS<br>] <br>TempRoomSetpUserOffset<br>TempRoomSetpSetHeatEff<br>[RTC] ►<br>►[UHRS<br>] <br>TempRoomSetpSetHeat<br>TempRoomSetpSetCoolEff<br>[RTC] ►<br>►[UHRS<br>] <br>TempRoomSetpSetCool<br>TempRoomSetpHeatEff<br>[RTC] ►<br>►[CU]<br>TempRoomSetpSetHeatShif<br>t <br>TempRoomSetpCoolEff<br>[RTC] ►<br>►[CU]<br>TempRoomSetpSetCoolShif<br>t <br>**Sensors**<br>**Status**<br>►[WOS] WindowStatus<br>WindowStatusEff<br>[UHRS] ►<br>►[PRD] PresenceStatus<br>CombinedStatus_RTSM<br>[UHRS] ►<br>►[OTS] TempOutside <br>**FanSpeed**<br>**FanSpeed**<br>►<br>FanSpeedUser<br>ActTargetFanSpeedEff<br>[RTC] ►<br>►<br>FanStepUser<br>FanManualEff<br>[RTC] ►<br>►<br>FanManual<br>**Feedback**|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]HVACModeEff<br>HVACModeAct [UHRS<br>]<br>►<br>►[RTSM] HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]TempRoomSetpSetHeatEff<br>TempRoomSetpAct [UHRS<br>]<br>►<br>►[RTSM]TempRoomSetpSetCoolEff<br>►[RTSM]TempRoomSetpHeatEff<br>►[RTSM] TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS] TempRoom<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>►[OTS] TempOutside <br>ActTargetPosHeatStage<br>B [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS] DewPointStatus <br>►[WCOS<br>] <br>ChangeOverStatus <br>►[RTC,<br>CU] <br>ContrMode<br>**Feedback valve**<br>►[HVA] ActCurrPosHeatStageA<br>►[HVA] ActCurrPosHeatStageB<br>►[HVA] ActCurrPosCoolStageA<br>►[HVA] ActCurrPosCoolStageB<br>►[HVA] CombinedStatus_HVA_Heat<br>A <br>►[HVA] CombinedStatus_HVA_Heat<br>B <br>►[HVA] CombinedStatus_HVA_Cool<br>A <br>►[HVA] CombinedStatus_HVA_Cool<br>B|**Valve**<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>ActTargetPosHeatStage<br>B [HVA]►<br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►||
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[CU]<br>HVACMode<br>HVACModeEff [UHRS,RTC<br>] <br>►<br>►[CU]<br>HVACModeNext<br>HVACModeUserEff<br>[UHRS] ►<br>►[UHRS<br>] <br>HVACModeUser<br>HVACModeEffNext<br>[RTC] ►<br>►[UHRS<br>] <br>ComfortProlongUser<br>ComfortProlongEff<br>[UHRS] ►<br>►[UHRS<br>] <br>ComfortPushbutton<br>**Setpoint Temperatures**<br>**Temperatures**<br>►[UHRS<br>, CU]<br>TempRoomSetpUserAbs<br>TempRoomSetpUserOffsetEf<br>f<br>[UHRS] ►<br>►[UHRS<br>] <br>TempRoomSetpUserOffset<br>TempRoomSetpSetHeatEff<br>[RTC] ►<br>►[UHRS<br>] <br>TempRoomSetpSetHeat<br>TempRoomSetpSetCoolEff<br>[RTC] ►<br>►[UHRS<br>] <br>TempRoomSetpSetCool<br>TempRoomSetpHeatEff<br>[RTC] ►<br>►[CU]<br>TempRoomSetpSetHeatShif<br>t <br>TempRoomSetpCoolEff<br>[RTC] ►<br>►[CU]<br>TempRoomSetpSetCoolShif<br>t <br>**Sensors**<br>**Status**<br>►[WOS] WindowStatus<br>WindowStatusEff<br>[UHRS] ►<br>►[PRD] PresenceStatus<br>CombinedStatus_RTSM<br>[UHRS] ►<br>►[OTS] TempOutside <br>**FanSpeed**<br>**FanSpeed**<br>►<br>FanSpeedUser<br>ActTargetFanSpeedEff<br>[RTC] ►<br>►<br>FanStepUser<br>FanManualEff<br>[RTC] ►<br>►<br>FanManual<br>**Feedback**|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]HVACModeEff<br>HVACModeAct [UHRS<br>]<br>►<br>►[RTSM] HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]TempRoomSetpSetHeatEff<br>TempRoomSetpAct [UHRS<br>]<br>►<br>►[RTSM]TempRoomSetpSetCoolEff<br>►[RTSM]TempRoomSetpHeatEff<br>►[RTSM] TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS] TempRoom<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>►[OTS] TempOutside <br>ActTargetPosHeatStage<br>B [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS] DewPointStatus <br>►[WCOS<br>] <br>ChangeOverStatus <br>►[RTC,<br>CU] <br>ContrMode<br>**Feedback valve**<br>►[HVA] ActCurrPosHeatStageA<br>►[HVA] ActCurrPosHeatStageB<br>►[HVA] ActCurrPosCoolStageA<br>►[HVA] ActCurrPosCoolStageB<br>►[HVA] CombinedStatus_HVA_Heat<br>A <br>►[HVA] CombinedStatus_HVA_Heat<br>B <br>►[HVA] CombinedStatus_HVA_Cool<br>A <br>►[HVA] CombinedStatus_HVA_Cool<br>B|**Valve**<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>ActTargetPosHeatStage<br>B [HVA]►<br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►|HV<br>A|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[CU]<br>HVACMode<br>HVACModeEff [UHRS,RTC<br>] <br>►<br>►[CU]<br>HVACModeNext<br>HVACModeUserEff<br>[UHRS] ►<br>►[UHRS<br>] <br>HVACModeUser<br>HVACModeEffNext<br>[RTC] ►<br>►[UHRS<br>] <br>ComfortProlongUser<br>ComfortProlongEff<br>[UHRS] ►<br>►[UHRS<br>] <br>ComfortPushbutton<br>**Setpoint Temperatures**<br>**Temperatures**<br>►[UHRS<br>, CU]<br>TempRoomSetpUserAbs<br>TempRoomSetpUserOffsetEf<br>f<br>[UHRS] ►<br>►[UHRS<br>] <br>TempRoomSetpUserOffset<br>TempRoomSetpSetHeatEff<br>[RTC] ►<br>►[UHRS<br>] <br>TempRoomSetpSetHeat<br>TempRoomSetpSetCoolEff<br>[RTC] ►<br>►[UHRS<br>] <br>TempRoomSetpSetCool<br>TempRoomSetpHeatEff<br>[RTC] ►<br>►[CU]<br>TempRoomSetpSetHeatShif<br>t <br>TempRoomSetpCoolEff<br>[RTC] ►<br>►[CU]<br>TempRoomSetpSetCoolShif<br>t <br>**Sensors**<br>**Status**<br>►[WOS] WindowStatus<br>WindowStatusEff<br>[UHRS] ►<br>►[PRD] PresenceStatus<br>CombinedStatus_RTSM<br>[UHRS] ►<br>►[OTS] TempOutside <br>**FanSpeed**<br>**FanSpeed**<br>►<br>FanSpeedUser<br>ActTargetFanSpeedEff<br>[RTC] ►<br>►<br>FanStepUser<br>FanManualEff<br>[RTC] ►<br>►<br>FanManual<br>**Feedback**|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]HVACModeEff<br>HVACModeAct [UHRS<br>]<br>►<br>►[RTSM] HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]TempRoomSetpSetHeatEff<br>TempRoomSetpAct [UHRS<br>]<br>►<br>►[RTSM]TempRoomSetpSetCoolEff<br>►[RTSM]TempRoomSetpHeatEff<br>►[RTSM] TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS] TempRoom<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>►[OTS] TempOutside <br>ActTargetPosHeatStage<br>B [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS] DewPointStatus <br>►[WCOS<br>] <br>ChangeOverStatus <br>►[RTC,<br>CU] <br>ContrMode<br>**Feedback valve**<br>►[HVA] ActCurrPosHeatStageA<br>►[HVA] ActCurrPosHeatStageB<br>►[HVA] ActCurrPosCoolStageA<br>►[HVA] ActCurrPosCoolStageB<br>►[HVA] CombinedStatus_HVA_Heat<br>A <br>►[HVA] CombinedStatus_HVA_Heat<br>B <br>►[HVA] CombinedStatus_HVA_Cool<br>A <br>►[HVA] CombinedStatus_HVA_Cool<br>B|**Valve**<br>ActTargetPosHeatStage<br>A<br>[HVA]►<br>ActTargetPosHeatStage<br>B [HVA]►<br>ActTargetPosCoolStage<br>A [HVA]►<br>ActTargetPosCoolStage<br>B [HVA]►|**Inputs**<br>**Outputs**<br>**Setpoints**<br>**Actual position**<br>►[RTC<br>] <br>ActTargetPos<br>ActCurrPos [RTC]►<br>**Status**<br>►[]<br>ForcedPositionEnabl<br>e <br>Fault [RTC,<br>UHRS<br>]<br>►<br>►[]<br>ForcedPosition<br>Overridden [RTC,<br>UHRS<br>]<br>►<br>CalibrationMode [RTC,<br>UHRS<br>]<br>►<br>ValveKick [RTC,<br>UHRS<br>]<br>►<br>CombinedStatus_HV<br>A<br>[RTC,<br>UHRS<br>]<br>►|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|Fan<br>FanSpeedUser [RTSM<br>]<br>►<br>FanStepUser [RTSM<br>]<br>►<br>FanManual [RTSM<br>]<br>►|Fan<br>FanSpeedUser [RTSM<br>]<br>►<br>FanStepUser [RTSM<br>]<br>►<br>FanManual [RTSM<br>]<br>►|Fan<br>FanSpeedUser [RTSM<br>]<br>►<br>FanStepUser [RTSM<br>]<br>►<br>FanManual [RTSM<br>]<br>►|Fan<br>FanSpeedUser [RTSM<br>]<br>►<br>FanStepUser [RTSM<br>]<br>►<br>FanManual [RTSM<br>]<br>►|Fan<br>FanSpeedUser [RTSM<br>]<br>►<br>FanStepUser [RTSM<br>]<br>►<br>FanManual [RTSM<br>]<br>►|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM<br>] <br>HVACModeEff<br>HVACModeUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>HVACModeUserEff<br>ComfortProlongUser [RTSM<br>]<br>►<br>►[RTC]HVACModeAct<br>ComfortPushbutton [RTSM<br>]<br>►<br>►[RTSM<br>] <br>ComfortProlongEff<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTC]TempRoomSetpAct<br>TempRoomSetpUserAbs [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpUserOffsetEf<br>f <br>TempRoomSetpUserOffse<br>t<br>[RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpHeatEff<br>TempRoomSetpSetHeat [RTSM<br>]<br>►<br>►[RTSM<br>] <br>TempRoomSetpCoolEff<br>TempRoomSetpSetCool [RTSM<br>]<br>►<br>**Sensors**<br>►[OTS]TempOutside<br>►[RTS] TempRoom<br>**Status**<br>►[RTC]WindowStatusEff<br>►[RTC]HeatCoolModeAct<br>►[RTSM<br>] <br>CombinedStatus_RTSM<br>►[RTC] CombinedStatus_RTC <br>Fan<br>Fan<br>►[RTSM<br>] <br>ActTargetFanSpeedEff<br>FanSpeedUser [RTSM<br>]<br>►<br>►[RTSM<br>] <br>FanManualEff<br>FanStepUser [RTSM<br>]<br>►<br>►[RTC]ActTargetFanSpeed<br>FanManual [RTSM<br>]<br>►|Fan<br>FanSpeedUser [RTSM<br>]<br>►<br>FanStepUser [RTSM<br>]<br>►<br>FanManual [RTSM<br>]<br>►|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|
|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|
|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Fan**<br>►[RTSM] ActTargetFanSpeedEff<br>►[RTSM] FanManualEff<br>►[FA]<br>ActCurrFanSpeed<br>►[FA]<br>CombinedStatusFA|**Fan**<br>ActTargetFanSpeed<br>[FA]►|**Fan**<br>ActTargetFanSpeed<br>[FA]►|
|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Fan**<br>►[RTSM] ActTargetFanSpeedEff<br>►[RTSM] FanManualEff<br>►[FA]<br>ActCurrFanSpeed<br>►[FA]<br>CombinedStatusFA|**Fan**<br>ActTargetFanSpeed<br>[FA]►|**Additional I/Os**<br>**Parameters**|
|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Additional I/Os**<br>**Parameters**|**Fan**<br>►[RTSM] ActTargetFanSpeedEff<br>►[RTSM] FanManualEff<br>►[FA]<br>ActCurrFanSpeed<br>►[FA]<br>CombinedStatusFA|**Status** <br>HeatCoolModeAct [UHRS<br>]<br>►<br>CombinedStatus_RTC [UHRS<br>]<br>►<br>EnableHeatEff [UHRS<br>]<br>►<br>EnableCoolEff [UHRS<br>]<br>►<br>ContrModeAct [UHRS<br>]<br>►|**Status** <br>HeatCoolModeAct [UHRS<br>]<br>►<br>CombinedStatus_RTC [UHRS<br>]<br>►<br>EnableHeatEff [UHRS<br>]<br>►<br>EnableCoolEff [UHRS<br>]<br>►<br>ContrModeAct [UHRS<br>]<br>►|


**Additional I/Os** **Parameters**


###### Internal Datapoints


-----

###### 2.1.2.4 Combined FB Profile B: UHRS+RTSM+RTC

EXAMPLE 8 Temperature controller with user interface.


UHRS
**Inputs** **Outputs**
**HVACModes** **HVACModes**

  - RTSM]HVACModeEff HVACModeUser[RTSM] ►

   - RTSM]HVACModeUserEff ComfortProlongUser[RTSM] ►

   - RTC] HVACModeAct ComfortPushbutton[RTSM] ►

   - RTSM]ComfortProlongEff

**Setpoint Temperatures** **Setpoint Temperatures**

   - RTC] TempRoomSetpAct TempRoomSetpUserAbs[RTSM] ►

   - RTSM]TempRoomSetpUserOffsetEff TempRoomSetpUserOffset[RTSM] ►

   - RTSM]TempRoomSetpHeatEff TempRoomSetpSetHeat[RTSM] ►

   - RTSM]TempRoomSetpCoolEff TempRoomSetpSetCool[RTSM] ►

**Sensors**

   - OTS] TempOutside

   - RTS] TempRoom

**Status**

   - RTC] WindowStatusEff

   - RTC] HeatCoolModeAct

   - RTSM]CombinedStatus_RTSM

   - RTC] CombinedStatus_RTC

Fan Fan

   - RTSM]ActTargetFanSpeedEff FanSpeedUser[RTSM] ►

   - RTSM]FanManualEff FanStepUser[RTSM] ►

   - RTC] ActTargetFanSpeed FanManual[RTSM] ►

**Additional I/Os** **Parameters**

###### Internal Datapoints


**RTSM**
**Inputs** **Outputs**

**HVACModes** **HVACModes**

- [CU] HVACMode HVACModeEff[UHRS,RTC]►

- [CU] HVACModeNext HVACModeUserEff [UHRS]►

- [UHRS] HVACModeUser HVACModeEffNext [RTC]►

- [UHRS] ComfortProlongUser ComfortProlongEff [UHRS]►

- [UHRS] ComfortPushbutton

**Setpoint Temperatures** **Temperatures**

- [UHRS, CU]TempRoomSetpUserAbs TempRoomSetpUserOffsetEff [UHRS]►

- [UHRS] TempRoomSetpUserOffset TempRoomSetpSetHeatEff [RTC]►

- [UHRS] TempRoomSetpSetHeat TempRoomSetpSetCoolEff [RTC]►

- [UHRS] TempRoomSetpSetCool TempRoomSetpHeatEff [RTC]►

- [CU] TempRoomSetpSetHeatShift TempRoomSetpCoolEff [RTC]►

- [CU] TempRoomSetpSetCoolShift

**Sensors** **Status**

- [WOS] WindowStatus WindowStatusEff [UHRS]►

- [PRD] PresenceStatus CombinedStatus_RTSM [UHRS]►

- [OTS] TempOutside

**FanSpeed** **FanSpeed**

- FanSpeedUser ActTargetFanSpeedEff [RTC]►

- FanStepUser FanManualEff [RTC]►

- FanManual

**Feedback**

**Additional I/Os** **Parameters**

|RTC|Col2|
|---|---|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>►[RTSM]TempRoomSetpSetCoolEff<br>►[RTSM]TempRoomSetpHeatEff<br>►[RTSM] TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS] TempOutside <br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB[HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[U]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS] DewPointStatus <br>►[WCOS]ChangeOverStatus <br>►[RTC,<br>CU] <br>ContrMode<br>**Feedback valve**<br>►[HVA] ActCurrPosHeatStageA<br>►[HVA] ActCurrPosHeatStageB<br>►[HVA] ActCurrPosCoolStageA<br>►[HVA] ActCurrPosCoolStageB<br>►[HVA] CombinedStatus_HVA_HeatA<br>►[HVA] CombinedStatus_HVA_HeatB<br>►[HVA] CombinedStatus_HVA_CoolA<br>►[HVA] CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]HVACModeEff<br>HVACModeAct[UHRS]►<br>►[RTSM] HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>►[RTSM]TempRoomSetpSetCoolEff<br>►[RTSM]TempRoomSetpHeatEff<br>►[RTSM] TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS] TempOutside <br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB[HVA]►<br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[U]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS] DewPointStatus <br>►[WCOS]ChangeOverStatus <br>►[RTC,<br>CU] <br>ContrMode<br>**Feedback valve**<br>►[HVA] ActCurrPosHeatStageA<br>►[HVA] ActCurrPosHeatStageB<br>►[HVA] ActCurrPosCoolStageA<br>►[HVA] ActCurrPosCoolStageB<br>►[HVA] CombinedStatus_HVA_HeatA<br>►[HVA] CombinedStatus_HVA_HeatB<br>►[HVA] CombinedStatus_HVA_CoolA<br>►[HVA] CombinedStatus_HVA_CoolB|
|**Fan**<br>►[RTSM] ActTargetFanSpeedEff<br>►[RTSM] FanManualEff<br>►[FA]<br>ActCurrFanSpeed<br>►[FA]<br>CombinedStatusFA|**Fan**<br>ActTargetFanSpeed<br>[FA]►|


**Status**
HeatCoolModeAct[UHRS]►
CombinedStatus_RTC[UHRS]►

EnableHeatEff[UHRS]►
EnableCoolEff[UHRS]►
ContrModeAct[UHRS]►

**Additional I/Os** **Parameters**


-----

###### 2.1.2.5 Combined FB Profile C: RTSM + RTC

EXAMPLE 9 Temperature controller


**RTSM**
**Inputs** **Outputs**
**HVACModes** **HVACModes**

   - CU] HVACMode HVACModeEff[UHRS,RTC]►

   - CU] HVACModeNext HVACModeUserEff [UHRS]►

   - UHRS] HVACModeUser HVACModeEffNext [RTC]►

   - UHRS] ComfortProlongUser ComfortProlongEff [UHRS]►

   - UHRS] ComfortPushbutton

**Setpoint Temperatures** **Temperatures**

   - UHRS, CU]TempRoomSetpUserAbs TempRoomSetpUserOffsetEff [UHRS]►

   - UHRS] TempRoomSetpUserOffset TempRoomSetpSetHeatEff [RTC]►

   - UHRS] TempRoomSetpSetHeat TempRoomSetpSetCoolEff [RTC]►

   - UHRS] TempRoomSetpSetCool TempRoomSetpHeatEff [RTC]►

   - CU] TempRoomSetpSetHeatShift TempRoomSetpCoolEff [RTC]►

   - CU] TempRoomSetpSetCoolShift

**Sensors** **Status**

  - WOS] WindowStatus WindowStatusEff [UHRS]►

   - PRD] PresenceStatus CombinedStatus_RTSM [UHRS]►

   - OTS] TempOutside

**FanSpeed** **FanSpeed**

  - FanSpeedUser ActTargetFanSpeedEff [RTC]►

  - FanStepUser FanManualEff [RTC]►

  - FanManual

**Feedback**

**Additional I/Os** **Parameters**

###### Internal Datapoints


RTC
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- RTSM] HVACModeEff HVACModeAct [UHRS]►

- RTSM] HVACModeEffNext

**Setpoint Temperatures** **Setpoint Temperatures**

- RTSM] TempRoomSetpSetHeatEff TempRoomSetpAct[UHRS]►

- RTSM] TempRoomSetpSetCoolEff

- RTSM] TempRoomSetpHeatEff

- RTSM] TempRoomSetpCoolEff

**Sensors** **Valve**

- RTS] TempRoom ActTargetPosHeatStageA [HVA]►

- OTS] TempOutside ActTargetPosHeatStageB [HVA]►

- FTS] TempFloor ActTargetPosCoolStageA [HVA]►
ActTargetPosCoolStageB [HVA]►

**Control** **Control**

- CU] SwitchHeat ContrModeSecondary [RTC]►

- CU] SwitchCool

- CU] EnableHeat

- CU] EnableCool

- DPS] DewPointStatus

- WCOS] ChangeOverStatus

- RTC, CU]ContrMode

**Feedback valve**

- HVA] ActCurrPosHeatStageA

- HVA] ActCurrPosHeatStageB

- HVA] ActCurrPosCoolStageA

- HVA] ActCurrPosCoolStageB

- HVA] CombinedStatus_HVA_HeatA

- HVA] CombinedStatus_HVA_HeatB

- HVA] CombinedStatus_HVA_CoolA

- HVA] CombinedStatus_HVA_CoolB

**Fan** **Fan**

- RTSM] ActTargetFanSpeedEff ActTargetFanSpeed [FA]►

- RTSM] FanManualEff

- FA] ActCurrFanSpeed

- FA] CombinedStatus_FA

**Status**
HeatCoolModeAct [UHRS]►
CombinedStatus_RTC [UHRS]►

EnableHeatEff [UHRS]►
EnableCoolEff [UHRS]►
ContrModeAct [UHRS]►

**Additional I/Os** **Parameters**

|RTC|Col2|
|---|---|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct [UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct [UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside <br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB[HVA]► <br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus <br>►[WCOS] ChangeOverStatus <br>►[RTC, CU]ContrMode<br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA<br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA<br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA<br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA<br>►[HVA] <br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>►[RTSM]<br>HVACModeEff<br>HVACModeAct [UHRS]►<br>►[RTSM] <br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>►[RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct [UHRS]►<br>►[RTSM]<br>TempRoomSetpSetCoolEff<br>►[RTSM]<br>TempRoomSetpHeatEff<br>►[RTSM] <br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>►[RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>►[OTS]<br>TempOutside <br>ActTargetPosHeatStageB [HVA]►<br>►[FTS]<br>TempFloor <br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB[HVA]► <br>**Control**<br>**Control**<br>►[CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>►[CU]<br>SwitchCool<br>►[CU]<br>EnableHeat<br>►[CU]<br>EnableCool<br>►[DPS]<br>DewPointStatus <br>►[WCOS] ChangeOverStatus <br>►[RTC, CU]ContrMode<br>**Feedback valve**<br>►[HVA]<br>ActCurrPosHeatStageA<br>►[HVA]<br>ActCurrPosHeatStageB<br>►[HVA]<br>ActCurrPosCoolStageA<br>►[HVA]<br>ActCurrPosCoolStageB<br>►[HVA]<br>CombinedStatus_HVA_HeatA<br>►[HVA]<br>CombinedStatus_HVA_HeatB<br>►[HVA]<br>CombinedStatus_HVA_CoolA<br>►[HVA] <br>CombinedStatus_HVA_CoolB|
|**Fan**<br>►[RTSM]<br>ActTargetFanSpeedEff<br>►[RTSM]<br>FanManualEff<br>►[FA]<br>ActCurrFanSpeed<br>►[FA]<br>CombinedStatusFA|**Fan**<br>ActTargetFanSpeed<br>[FA]►|


-----

###### 2.1.2.6 Combined FB Profile D: RTSM + RTC+HVA

EXAMPLE 10 Master temperature control valve


**RTSM**
**Inputs** **Outputs**
**HVACModes** **HVACModes**

   - CU] HVACMode HVACModeEff[UHRS,RTC]►

   - CU] HVACModeNext HVACModeUserEff [UHRS]►

   - UHRS] HVACModeUser HVACModeEffNext [RTC]►

   - UHRS] ComfortProlongUser ComfortProlongEff [UHRS]►

   - UHRS] ComfortPushbutton

**Setpoint Temperatures** **Temperatures**

   - UHRS, CU]TempRoomSetpUserAbs TempRoomSetpUserOffsetEff [UHRS]►

   - UHRS] TempRoomSetpUserOffset TempRoomSetpSetHeatEff [RTC]►

   - UHRS] TempRoomSetpSetHeat TempRoomSetpSetCoolEff [RTC]►

   - UHRS] TempRoomSetpSetCool TempRoomSetpHeatEff [RTC]►

   - CU] TempRoomSetpSetHeatShift TempRoomSetpCoolEff [RTC]►

   - CU] TempRoomSetpSetCoolShift

**Sensors** **Status**

  - WOS] WindowStatus WindowStatusEff [UHRS]►

   - PRD] PresenceStatus CombinedStatus_RTSM [UHRS]►

   - OTS] TempOutside

**FanSpeed** **FanSpeed**

  - FanSpeedUser ActTargetFanSpeedEff [RTC]►

  - FanStepUser FanManualEff [RTC]►

  - FanManual

**Feedback**

**Additional I/Os** **Parameters**

###### Internal Datapoints


RTC
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- RTSM] HVACModeEff HVACModeAct[UHRS] ►

- RTSM] HVACModeEffNext

**Setpoint Temperatures** **Setpoint Temperatures**

- RTSM] TempRoomSetpSetHeatEff TempRoomSetpAct[UHRS] ►

- RTSM] TempRoomSetpSetCoolEff

- RTSM] TempRoomSetpHeatEff

- RTSM] TempRoomSetpCoolEff

**Sensors** **Valve**

- RTS] TempRoom ActTargetPosHeatStageA [HVA] ►

- OTS] TempOutside ActTargetPosHeatStageB [HVA] ►

- FTS] TempFloor ActTargetPosCoolStageA [HVA] ►
ActTargetPosCoolStageB [HVA] ►

**Enable** **Control**

- CU] SwitchHeat ContrModeSecondary [RTC] ►

- CU] SwitchCool

- CU] EnableHeat

- CU] EnableCool

- DPS] DewPointStatus

- WCOS] ChangeOverStatus

- RTC, CU] ContrMode

**Feedback valve**

- HVA] ActCurrPosHeatStageA

- HVA] ActCurrPosHeatStageB

- HVA] ActCurrPosCoolStageA

- HVA] ActCurrPosCoolStageB

- HVA] CombinedStatus_HVA_HeatA

- HVA] CombinedStatus_HVA_HeatB

- HVA] CombinedStatus_HVA_CoolA

- HVA] CombinedStatus_HVA_CoolB

**Fan** **Fan**

- RTSM] ActTargetFanSpeedEff ActTargetFanSpeed [FA] ►

- RTSM] FanManualEff

- FA] ActCurrFanSpeed

- FA] CombinedStatus_FA

**Status**
HeatCoolModeAct[UHRS] ►
CombinedStatus_RTC[UHRS] ►

EnableHeatEff[UHRS] ►
EnableCoolEff[UHRS] ►
ContrModeAct[UHRS] ►

**Additional I/Os** **Parameters**


HVA
**Inputs** **Outputs**
**Setpoints** **Actual position**

- [RTC]ActTargetPos ActCurrPos [RTC]►

**Status**

- [] ForcedPositionEnable Fault [RTC, UHRS]►

- [] ForcedPosition Overridden [RTC, UHRS]►
CalibrationMode [RTC, UHRS]►
ValveKick [RTC, UHRS]►
CombinedStatus_HVA [RTC, UHRS]►

**Additional I/Os** **Parameters**

HVA
**Inputs** **Outputs**
**Setpoints** **Actual position**

- [RTC]ActTargetPos ActCurrPos [RTC]►

**Status**

- [] ForcedPositionEnable Fault [RTC, UHRS]►

- [] ForcedPosition Overridden [RTC, UHRS]►
CalibrationMode [RTC, UHRS]►
ValveKick [RTC, UHRS]►
CombinedStatus_HVA [RTC, UHRS]►

**Additional I/Os** **Parameters**

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatusHVA|[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►|
|---|---|

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatus_HVA|[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►|
|---|---|


-----

###### 2.1.2.7 Combined FB Profile E: UHRS

EXAMPLE 11 User display and operation interface

UHRS
**Inputs** **Outputs**
**HVACModes** **HVACModes**

   - RTSM]HVACModeEff HVACModeUser[RTSM]►

   - RTSM]HVACModeUserEff ComfortProlongUser[RTSM]►

   - RTC] HVACModeAct ComfortPushbutton[RTSM]►

    - RTSM]ComfortProlongEff

**Setpoint Temperatures** **Setpoint Temperatures**

   - RTC] TempRoomSetpAct TempRoomSetpUserAbs[RTSM]►

    - RTSM]TempRoomSetpUserOffsetEff TempRoomSetpUserOffset[RTSM]►

    - RTSM]TempRoomSetpHeatEff TempRoomSetpSetHeat[RTSM]►

    - RTSM]TempRoomSetpCoolEff TempRoomSetpSetCool[RTSM]►

**Sensors**

    - OTS] TempOutside

   - RTS] TempRoom

**Status**

    - RTC] WindowStatusEff

    - RTC] HeatCoolModeAct

   - RTSM]CombinedStatus_RTSM

    - RTC] CombinedStatus_RTC

Fan Fan

    - RTSM]ActTargetFanSpeedEff FanSpeedUser[RTSM]►

    - RTSM]FanManualEff FanStepUser[RTSM]►

    - RTC] ActTargetFanSpeed FanManual[RTSM]►

**Additional I/Os** **Parameters**

###### 2.1.2.8 Combined FB Profile F: HVA

EXAMPLE 12 Valve actuator

HVA
**Inputs** **Outputs**
**Setpoints** **Actual position**

   - RTC]ActTargetPos ActCurrPos [RTC]►

**Status**

   - ] ForcedPositionEnable Fault[RTC, UHRS]►

   - ] ForcedPosition Overridden[RTC, UHRS]►
CalibrationMode[RTC, UHRS]►

ValveKick[RTC, UHRS]►
CombinedStatus_HVA[RTC, UHRS]►

**Additional I/Os** **Parameters**

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatusHVA|[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►|
|---|---|


-----

### 3 Sensor Functional Blocks

#### 3.1 FB Room Temperature Sensor (RTS)

##### 3.1.1 Aims and objectives
###### The Functional Block ‘Room Temperature Sensor’ measures the room temperature and delivers the data to the bus / system.

 This Functional Block is used e.g., in a ‘Room Temperature Sensor Device’ or in a more complex device that has the room temperature sensor functionality.

##### 3.1.2 Existing FBs

###### • Room Temperature Sensor (RTS) (Chapter 7/10/1 [01] clause 3.3)

##### 3.1.3 Functional specification
###### The distribution of the room temperature in the system is event-driven (COV-condition, change of value) and in addition repeated periodically.

 Optional feature

 - The sensor value may be corrected by a parameter value.

##### 3.1.4 Contraints
###### None.

##### 3.1.5 Functional Block diagram

**RTS**
**Inputs** **Outputs**
TempRoom[RTC, UHRS]►

StatusGO                       
**Additional I/Os** **Parameters**
TempHeartbeat
TempMinRepTime
TempCOVCondition

###### Figure 1 – Functional Block Diagram for FB RTS


-----

##### 3.1.6 Datapoints

**Datapoint**

**Inputs**


**Outputs**

TempRoom

StatusGO

**Parameters**

TempHeartbeat

TempMinRepTime

###### FB Profiles

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|**Inputs**|
|-||||
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|TempRoom|This Output contains the value of<br>the room temperature.|DPT_Value_Temp<br>(9.001)|Chapter 7/10/1 ([01])<br>clause 3.3.6.1|
|StatusGO|This Output contains the Z8 status<br>information as a Group Object.|DPT_StatusGen<br>(21.001)|Chapter 7/10/1 ([01])<br>clause 3.3.6.2|
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|TempHeartbeat|The time duration for retransmission<br>of the sensor value if no COV<br>condition occurred before.|DPT_TimePeriodSec<br>(7.005)|Chapter 7/10/1 ([01])<br>clause 3.3.6.10|
|TempMinRepTime|Time duration for earliest<br>retransmission of the sensor value<br>even if the COV condition occurred<br>before|DPT_TimePeriodSec<br>(7.005)|Chapter 7/10/1 ([01])<br>clause 3.3.6.11|
|TempCOVCondition|Value over which the measured<br>temperature has to change before<br>an updated value shall be sent on<br>the bus.|DPT_Value_TempD<br>(9.002)|-|

|Features and options|RTS|
|---|---|
|// Inputs||
|-||
|// Outputs||
|TempRoom|M|
|StatusGO|O|
|// Parameter||
|TempHeartbeat|O|
|TempMinRepTime|O|
|TempCOVCondition|O|


-----

##### 3.1.7 Detailed specification of the Datapoints

###### 3.1.7.1 Output TempRoom

DP Name: TempRoom Abbr.: (none)
FB Name: RTS
**Description**
This Output contains the value of the room temperature.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
Full °C none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0,2 [a] MinRepTime: 10 s [a]
Cyclic Period: 15 min (recommended value) [a]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified
in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as
set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than
TempMinRepTime shall be done.

|DP Name:|Col2|TempRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||Full|Full|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,2a|0,2a|0,2a|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 sa|10 sa|10 sa|10 sa|10 sa|10 sa|10 sa|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.1.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.1.7.4, no faster transmission than<br>TempMinRepTime shall be done.|


-----

###### 3.1.7.2 Output StatusGO

DP Name: StatusGO Abbr.: (none)
FB Name: RTS
**Description**
This Output contains the Z8 status information as a Group Object.
**Datapoint Type**
DPT_Name: DPT_StatusGen
DPT Format: B8 DPT_ID: 21.001
Field Description Supp. Range Unit Default
Status Z8 Status information Bitset
OutOfService (sensor is out of service) O Bit 0 t/f false
Fault (sensor value is corrupted) O Bit 1 t/f false
Overridden (sensor value is overridden) O Bit 2 t/f false
InAlarm (sensor is in alarm) O Bit 3 t/f false
AlarmUnAcknowledged O Bit 4 t/f false
reserved NA Bit 5-7 false
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: none MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

###### 3.1.7.3 Parameter TempHeartbeat

**FB:** **RTS** **Property Name (Server):** **TempHeartbeat** Mandatory
Optional
**Description:**
The time duration for retransmission of the sensor value if no COV condition occurred before.
If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit Default
Time period Period for latest retransmission of [0, MinRepTime ... 65 535] s 900
sensor value

**Communication:**

**DP Address:** IO Type(ID): 321 (RTS) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
None.

|DP Name:|Col2|StatusGO|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|(none)|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|RTS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|DPTID:|DPTID:|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information||Bitset|Bitset||||||||
||||OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|O <br>O <br>O <br>O <br>O <br>NA|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|none|none|none|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|
||Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|

|FB: RTS|Col2|Property Name (Server): TempHeartbeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|DPT ID|DPT ID|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Time period|Time period|Time period|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value||[0, MinRepTime ... 65 535]|[0, MinRepTime ... 65 535]|[0, MinRepTime ... 65 535]|[0, MinRepTime ... 65 535]|[0, MinRepTime ... 65 535]|[0, MinRepTime ... 65 535]|[0, MinRepTime ... 65 535]|s|900|900|900|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 3.1.7.4 Parameter TempMinRepTime

**FB:** **RTS** **Property Name (Server):** **TempMinRepTime** Mandatory
Optional
**Description:**
Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.
If this Parameter is not implemented, then the default value of 10 s shall be used.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit
Time period Period for earliest retransmission of M [0 ... Heartbeat] [1)] s
sensor value

**Communication:**

**DP Address:** IO Type(ID): 321 (RTS) Property ID: 116
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum

repetition time greater than Heartbeat not applicable

###### 3.1.7.5 Parameter TempCOVCondition

**FB:** **RTS** **Property Name (Server):** **TempCOVCondition** Mandatory
Optional
**Description:**
Delta temperature value for COV condition.
**DPT:** Name DPT_Value_Tempd DPT ID 9.002 Datatype format F16
Field Description Sup. Range Unit
FloatValue Temperature COV value M Full Range K
**Communication:**

**DP Address:** IO Type(ID): 321 (RTS) Property ID: None.
**(in the server)** Start-Index: None. N° of elements None.

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
None.

|FB: RTS|Col2|Property Name (Server): TempMinRepTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Time period|Time period|Time period|Time period|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|M|M|M|M|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|s|10 s|10 s|10 s|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|

|FB: RTS|Col2|Property Name (Server): TempCOVCondition|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|
|**DPT:**|Name|Name|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPT ID|9.002|9.002|9.002|9.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|F16|F16|F16|F16|
|<br> <br>Field|<br> <br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|FloatValue|FloatValue|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|M|M|M|Full Range|Full Range|Full Range|Full Range|Full Range|K|0,2 K|0,2 K|0,2 K|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

#### 3.2 FB Floor Temperature Sensor (FTS)

##### 3.2.1 Aims and objectives
###### The Functional Block ‘Floor Temperature Sensor’ shall measure the floor temperature and deliver the data to the bus / system.

 This Functional Block is used e.g., in a ‘Floor Temperature Sensor Device’ or in a more complex device that has the floor temperature sensor functionality.

##### 3.2.2 Existing FBs

###### • Floor Temperature Sensor (FTS) (Chapter 7/10/1 [01] clause 3.26)

##### 3.2.3 Functional specification
###### The distribution of the floor temperature in the system is event-driven (COV-condition, change of value) and in addition repeated periodically.

 Optional feature

 - The sensor value may be corrected by a parameter value.

##### 3.2.4 Contraints
###### None.

##### 3.2.5 Functional Block diagram

**FTS**
**Inputs** **Outputs**

     - TempFloor[RTC, UHRS]►

     - StatusGO      
**Additional I/Os** **Parameters**
TempHeartbeat
TempMinRepTime
TempCOVCondition

###### Figure 2 – Functional Block Diagram for FB FTS

##### 3.2.6 Datapoints

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|**Inputs**|
|-||||
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|TempFloor|This Output contains the value of<br>the floor temperature|DPT_Value_Temp<br>(9.001)|Chapter 7/10/1 ([01])<br>clause 3.26.6.1|
|StatusGO|This Output contains the Z8 status<br>information as a Group Object|DPT_StatusGen<br>(21.001)|Chapter 7/10/1 ([01])<br>clause 3.3.6.2|
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|TempHeartbeat|The time duration for retransmission<br>of the sensor value if no COV<br>condition occurred before.|DPT_TimePeriodSec<br>(7.005)|Chapter 7/10/1 ([01])<br>clause 3.3.6.10|
|TempMinRepTime|Time duration for earliest<br>retransmission of the sensor value<br>even if the COV condition occurred<br>before|DPT_TimePeriodSec<br>(7.005)|Chapter 7/10/1 ([01])<br>clause 3.3.6.11|


-----

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|TempCOVCondition|Value over which the measured<br>temperature has to change before<br>an updated value shall be sent on<br>the bus.|DPT_Value_TempD<br>(9.002)|-|


###### FB Profiles

**Features and options**

// Inputs

 // Outputs
TempFloor M

StatusGO O

// Parameter
TempHeartbeat O
TempMinRepTime O
TempCOVCondition O

|Features and options|RTS|
|---|---|
|// Inputs||
|-||
|// Outputs||
|TempFloor|M|
|StatusGO|O|
|// Parameter||
|TempHeartbeat|O|
|TempMinRepTime|O|
|TempCOVCondition|O|


-----

##### 3.2.7 Detailed specification of the Datapoints

###### 3.2.7.1 Output TempFloor

DP Name: TempFloor Abbr.: (none)
FB Name: FTS
**Description**
This Output contains the value of the room temperature.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
Full °C none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0,2 [a] MinRepTime: 10 s [a]
Cyclic Period: 15 min (recommended value) [a]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified
in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as
set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than
TempMinRepTime shall be done.

|DP Name:|Col2|TempFloor|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|<br>This Output contains the value of the room temperature.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||Full|Full|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,2a|0,2a|0,2a|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 sa|10 sa|10 sa|10 sa|10 sa|10 sa|10 sa|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|<br> <br>  <br>15 min  (recommended value)a|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.2.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.2.7.4, no faster transmission than<br>TempMinRepTime shall be done.|


-----

###### 3.2.7.2 Output StatusGO

DP Name: StatusGO Abbr.: (none)
FB Name: FTS
**Description**
This Output contains the Z8 status information as a Group Object.
**Datapoint Type**
DPT_Name: DPT_StatusGen
DPT Format: B8 DPT_ID: 21.001
Field Description Supp. Range Unit Default
Status Z8 Status information Bitset
OutOfService (sensor is out of service) O Bit 0 t/f false
Fault (sensor value is corrupted) O Bit 1 t/f false
Overridden (sensor value is overridden) O Bit 2 t/f false
InAlarm (sensor is in alarm) O Bit 3 t/f false
AlarmUnAcknowledged O Bit 4 t/f false
reserved NA Bit 5-7 false
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: none MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

###### 3.2.7.3 Parameter TempHeartbeat

**FB:** **FTS** **Property Name (Server):** **TempHeartbeat** Mandatory
Optional
**Description:**
The time duration for retransmission of the sensor value if no COV condition occurred before.
If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit Defaul

t
Time period Period for latest retransmission of [0, MinRepTime ... 65535] s 900
sensor value

**Communication:**

**DP Address:** IO Type(ID): 329 (FTS) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
None.

|DP Name:|Col2|StatusGO|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|FTS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|DPTID:|DPTID:|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information||Bitset|Bitset||||||||
||||OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>(sensor is out of service)<br>Fault<br>(sensor value is corrupted)<br>Overridden<br>(sensor value is overridden)<br>InAlarm<br>(sensor is in alarm)<br>AlarmUnAcknowledged<br>reserved|O <br>O <br>O <br>O <br>O <br>NA|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|none|none|none|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|

|FB: FTS|Col2|Property Name (Server): TempHeartbeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**FTS**|**FB:**<br>**FTS**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|DPT ID|DPT ID|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Range|Range|Range|Unit|Defaul<br>t|Defaul<br>t|Defaul<br>t|
|Time period|Time period|Time period|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value||[0, MinRepTime ... 65535]|[0, MinRepTime ... 65535]|[0, MinRepTime ... 65535]|[0, MinRepTime ... 65535]|[0, MinRepTime ... 65535]|[0, MinRepTime ... 65535]|[0, MinRepTime ... 65535]|s|900|900|900|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 3.2.7.4 Parameter TempMinRepTime

**FB:** **FTS** **Property Name (Server):** **TempMinRepTime** Mandatory
Optional
**Description:**
Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.
If this Parameter is not implemented, then the default value of 10 s shall be used.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit
Time period Period for earliest retransmission of M [0 ... Heartbeat] [1)] s
sensor value

**Communication:**

**DP Address:** IO Type(ID): 329 (FTS) Property ID: 116
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum

repetition time greater than Heartbeat not applicable

###### 3.2.7.5 Parameter TempCOVCondition

**FB:** **FTS** **Property Name (Server):** **TempCOVCondition** Mandatory
Optional
**Description:**
Delta temperature value for COV condition.
**DPT:** Name DPT_Value_Tempd DPT ID 9.002 Datatype format F16
Field Description Sup. Range Unit
FloatValue Temperature COV value M Full Range K
**Communication:**

**DP Address:** IO Type(ID): 329 (FTS) Property ID: none
**(in the server)** Start-Index: none. N° of elements none.

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
None.

|FB: FTS|Col2|Property Name (Server): TempMinRepTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**FTS**|**FB:**<br>**FTS**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Time period|Time period|Time period|Time period|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|M|M|M|M|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|s|10 s|10 s|10 s|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|

|FB: FTS|Col2|Property Name (Server): TempCOVCondition|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**FTS**|**FB:**<br>**FTS**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|
|**DPT:**|Name|Name|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPT ID|9.002|9.002|9.002|9.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|F16|F16|F16|F16|
|<br> <br>Field|<br> <br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|FloatValue|FloatValue|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|M|M|M|Full Range|Full Range|Full Range|Full Range|Full Range|K|0,2 K|0,2 K|0,2 K|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|IO Type(ID):<br>329 (FTS)<br>Property ID:<br>none<br>Start-Index:<br>none.<br>N° of elements<br>none.|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

#### 3.3 FB Outside Temperature Sensor (OTS)

##### 3.3.1 Aims and objectives
###### The Functional Block ‘Outside Temperature Sensor’ shall measure the outside air temperature and deliver the data to the bus / system.

 This Functional Block is used e.g., in a ‘Outside Temperature Sensor Device’ or in a more complex device that has the outside temperature sensor functionality.

##### 3.3.2 Existing FBs

###### • Outside Temperature Sensor (OTS) (Chapter 7/10/1 ([01]) clause 3.2)

##### 3.3.3 Functional specification
###### The distribution of the outside temperature in the system is event driven. (COV-condition, change of value) and in addition repeated periodically.

 Optional feature

 - The sensor value may be corrected by a parameter value.

##### 3.3.4 Contraints
###### None.

##### 3.3.5 Functional Block diagram

**OTS**
**Inputs** **Outputs**
TempOutside[RTSM, RTC]►

StatusGO                       
**Additional I/Os** **Parameters**
TempHeartbeat
TempMinRepTime
TempCOVCondition

###### Figure 3 – Functional Block Diagram for FB OTS


-----

##### 3.3.6 Datapoints

**Datapoint** **Description/Remarks**

**Inputs**


**Outputs**

TempOutside This Output contains the value of
the outside temperature

StatusGO This Output contains the Z8 status
information as a Group Object

**Parameters**

TempHeartbeat The time duration for retransmission
of the sensor value if no COV
condition occurred before.

TempMinRepTime Time duration for earliest
retransmission of the sensor value
even if the COV condition occurred
before

TempCOVCondition Value over which the measured

temperature has to change before
an updated value shall be sent on
the bus.

###### FB Profiles

**Features and options**

// Inputs

 // Outputs
TempOutside M

StatusGO O

// Parameter
TempHeartbeat O
TempMinRepTime O
TempCOVCondition O

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|**Inputs**|
|-||||
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|TempOutside|This Output contains the value of<br>the outside temperature|DPT_Value_Temp<br>(9.001)|Chapter 7/10/1 ([01])<br>clause 3.2.6.1|
|StatusGO|This Output contains the Z8 status<br>information as a Group Object|DPT_StatusGen<br>(21.001)|Chapter 7/10/1 ([01])<br>clause 3.2.6.2|
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|TempHeartbeat|The time duration for retransmission<br>of the sensor value if no COV<br>condition occurred before.|DPT_TimePeriodSec<br>(7.005)|Chapter 7/10/1 ([01])<br>clause 3.3.6.10|
|TempMinRepTime|Time duration for earliest<br>retransmission of the sensor value<br>even if the COV condition occurred<br>before|DPT_TimePeriodSec<br>(7.005)|Chapter 7/10/1 ([01])<br>clause 3.3.6.11|
|TempCOVCondition|Value over which the measured<br>temperature has to change before<br>an updated value shall be sent on<br>the bus.|DPT_Value_TempD<br>(9.002)|-|

|Features and options|OTS|
|---|---|
|// Inputs||
|-||
|// Outputs||
|TempOutside|M|
|StatusGO|O|
|// Parameter||
|TempHeartbeat|O|
|TempMinRepTime|O|
|TempCOVCondition|O|


-----

##### 3.3.7 Detailed specification of the Datapoints

###### 3.3.7.1 Output TempOutside

DP Name: TempOutside Abbr.: (none)
FB Name: OTS
**Description**
This Output contains the value of the outside temperature.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
Full °C none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0,2 [a] MinRepTime: 10 s [a]
Cyclic Period: 15 min (recommended value) [a]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified
in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as
set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than
TempMinRepTime shall be done.

|DP Name:|Col2|TempOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|<br>This Output contains the value of the outside temperature.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||Full|Full|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,2a|0,2a|0,2a|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 sa|10 sa|10 sa|10 sa|10 sa|10 sa|10 sa|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|<br> <br>  <br>15 min (recommended value)a|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter TempHeartbeat as specified<br>in 3.3.7.3. Even if the value of the Parameter TempHeartbeat is set lower than the MinRepTime as<br>set in the Parameter TempMinRepTime as specified in 3.3.7.4, no faster transmission than<br>TempMinRepTime shall be done.|


-----

###### 3.3.7.2 Output StatusGO

DP Name: StatusGO Abbr.: (none)
FB Name: OTS
**Description**
This Output contains the Z8 status information as a Group Object.
**Datapoint Type**
DPT_Name: DPT_StatusGen
DPT Format: B8 DPT_ID: 21.001
Field Description Supp. Range Unit Default
Status Z8 Status information Bitset none
Bit 0 OutOfService O t/f
Bit 1 Fault O t/f
Bit 2 Overridden O t/f
Bit 3 InAlarm O t/f
Bit 4 AlarmUnAcknowledged O t/f
Bits 5...7 reserved NA
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: none MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

###### 3.3.7.3 Parameter TempHeartbeat

**FB:** **OTS** **Property Name (Server):** **TempHeartbeat** Mandatory
Optional
**Description:**
The time duration for retransmission of the sensor value if no COV condition occurred before.
If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit Default
Time period Period for latest retransmission of [0, MinRepTime ... 65535] s 900
sensor value

**Communication:**

**DP Address:** IO Type(ID): 320 (OTS) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
None.

|DP Name:|Col2|StatusGO|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|(none)|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|OTS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|<br>This Output contains the Z8 status information as a Group Object.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|DPTID:|DPTID:|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information||Bitset|Bitset||||none|none|none|none|
|Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5...7|Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5...7|Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5...7|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|O <br>O <br>O <br>O <br>O <br>NA|||t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f|||||
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|none|none|none|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|<br> <br> <br>15 min  (recommended value)|
||Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|

|FB: OTS|Col2|Property Name (Server): TempHeartbeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**OTS**|**FB:**<br>**OTS**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|**Property Name (Server): **<br>**TempHeartbeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.<br>If this Parameter TempHeartbeat is not implemented, then the default value of 900 s shall be used.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|DPT ID|DPT ID|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Time period|Time period|Time period|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value||[0, MinRepTime ... 65535]|[0, MinRepTime ... 65535]|[0, MinRepTime ... 65535]|[0, MinRepTime ... 65535]|[0, MinRepTime ... 65535]|[0, MinRepTime ... 65535]|[0, MinRepTime ... 65535]|s|900|900|900|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 3.3.7.4 Parameter TempMinRepTime

**FB:** **RTS** **Property Name (Server):** **TempMinRepTime** Mandatory
Optional
**Description:**
Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.
If this Parameter is not implemented, then the default value of 10 s shall be used.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit
Time period Period for earliest retransmission of M [0 ... Heartbeat] [1)] s
sensor value

**Communication:**

**DP Address:** IO Type(ID): 321 (RTS) Property ID: 116
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum

repetition time greater than Heartbeat not applicable

###### 3.3.7.5 Parameter TempCOVCondition

**FB:** **OTS** **Property Name (Server):** **TempCOVCondition** Mandatory
Optional
**Description:**
Delta temperature value for COV condition.
**DPT:** Name DPT_Value_Tempd DPT ID 9.002 Datatype format F16
Field Description Sup. Range Unit
FloatValue Temperature COV value M Full Range K
**Communication:**

**DP Address:** IO Type(ID): 320 (OTS) Property ID: None.
**(in the server)** Start-Index: None. N° of elements None.

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
None.

|FB: RTS|Col2|Property Name (Server): TempMinRepTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**RTS**|**FB:**<br>**RTS**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|**Property Name (Server): **<br>**TempMinRepTime**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
