|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.<br>If this Parameter is not implemented, then the default value of 10 s shall be used.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Time period|Time period|Time period|Time period|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|M|M|M|M|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|s|10 s|10 s|10 s|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>321 (RTS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|<br>1) 0 = no minimum repetition time (not recommended when using small COV condition); minimum<br>repetition time greater than Heartbeat not applicable|

|FB: OTS|Col2|Property Name (Server): TempCOVCondition|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**OTS**|**FB:**<br>**OTS**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|**Property Name (Server): **<br>**TempCOVCondition**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|<br>Delta temperature value for COV condition.|
|**DPT:**|Name|Name|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPT ID|9.002|9.002|9.002|9.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|F16|F16|F16|F16|
|<br> <br>Field|<br> <br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|FloatValue|FloatValue|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|Temperature COV value|M|M|M|Full Range|Full Range|Full Range|Full Range|Full Range|K|0,2 K|0,2 K|0,2 K|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|IO Type(ID):<br>320 (OTS)<br>Property ID:<br>None.<br>Start-Index:<br>None.<br>N° of elements<br>None.|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

#### 3.4 FB Dew Point Status Sensor (DPS)

##### 3.4.1 Aims and objectives
###### The Functional Block ‘Dew Point Status Sensor’ shall acquire the dew point status and provide it to the system.

##### 3.4.2 Existing FBs

###### • Dew Point Status Sensor (DPS) (Chapter 7/10/1 ([01]) clause 3.24)

##### 3.4.3 Functional specification
###### The distribution of the DewPointStatus in the system is event driven (COV-condition, change of value) and in addition repeated periodically.

 The information is transmitted spontaneously at each change.

##### 3.4.4 Contraints
###### None.

##### 3.4.5 Functional Block diagram

**DPS**
**Inputs** **Outputs**
DewPointStatus[RTC, UHRS]►

**Additional I/Os** **Parameters**

Heartbeat

###### Figure 4 – Functional Block Diagram for FB DPS

##### 3.4.6 Datapoints

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|**Inputs**|
|-||||
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|DewPointStatus|Dew point status|DPT_Alarm<br>(1.005)|Chapter 7/10/1 ([01])<br>clause 3.24.6.1|
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|Heartbeat|Time duration for retransmission of the<br>sensor value if no COV condition<br>occurred before|DPT_TimePeriodSec<br>(7.005)|Chapter 7/10/1 ([01])<br>clause 3.24.6.6|


-----

###### FB Profiles

**Features and options**

// Inputs

 // Outputs
DewPointStatus M
// Parameter
Heartbeat O

##### 3.4.7 Detailed specification of the Datapoints

###### 3.4.7.1 Output DewPointStatus

DP Name: DewPointStatus Abbr.: (none)
FB Name: DPS
**Description**
This Output is delivered to chilled ceiling controllers.
**Datapoint Type**
DPT_Name: DPT_Alarm
DPT Format: B1 DPT_ID: 1.005
Field Description Supp. Range Unit Default
bool none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: none MinRepTime: 10 s[ a]
Cyclic Period: 15 min (recommended value)[ a]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in
3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no
faster transmission than 10 s shall be done.

|Features and options|DPS|
|---|---|
|// Inputs||
|-||
|// Outputs||
|DewPointStatus|M|
|// Parameter||
|Heartbeat|O|

|DP Name:|Col2|DewPointStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|DPS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|<br>This Output is delivered to chilled ceiling controllers.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||bool|bool|||||none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|none|none|none|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s a|10 s a|10 s a|10 s a|10 s a|10 s a|10 s a|10 s a|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.4.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|


-----

###### 3.4.7.2 Parameter Heartbeat

**FB:** **DPS** **Property Name (Server):** **Heartbeat** Mandatory
Optional
**Description:**

The time duration for retransmission of the sensor value if no COV condition occurred before.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range
Time period Period for latest retransmission of [0, MinRepTime ... 65535] [a] s
sensor value

**Communication:**

**DP Address:** IO Type(ID): 344 (DPS) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
None.

|FB: DPS|Col2|Property Name (Server): Heartbeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**DPS**|**FB:**<br>**DPS**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|DPT ID|DPT ID|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Time period|Time period|Time period|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value||[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|s|900|900|900|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>344 (DPS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

#### 3.5 FB Window Switch (WOS)

##### 3.5.1 Aims and objectives
###### The Functional Block “Window Switch” shall acquire the status of one or several windows in a room and provide the result to the bus.

 This Functional Block is used e.g., in a ‘Window Switch Device’ or in a more complex device that has the window switch functionality.

 No cascading of window switches is defined in WOS. If multiple WOS are combined, multiple inputs in the RTSM should be implemented.

##### 3.5.2 Existing FBs

###### • Window Switch (WS) (Chapter 7/10/1 ([01]) clause 3.11)

##### 3.5.3 Functional specification
###### The distribution of the WindowStatus in the system is event driven (COV-condition, change of value).

 The Output ‘WindowStatus’ is delayed (e.g., 10 s) in order to prevent from toggling. (See description below.) This information is used in the ‘Room Temperature Setpoint Manager’.

##### 3.5.4 Contraints
###### None.

##### 3.5.5 Functional Block diagram

**WOS**
**Inputs** **Outputs**
WindowStatus[RTSM, UHRS] ►

**Additional I/Os** **Parameters**
Heartbeat

###### Figure 5 – Functional Block Diagram for FB WOS

##### 3.5.6 Datapoints

**Datapoint** **Description/Remarks** **Datapoint Type** **Reference**

**Inputs**


**Outputs**

WindowStatus This Output is provided to the Room DPT_Window_Door Chapter 7/10/1

Temperature Setpoint Manager. (1.019) ([01]) clause

3.11.6.1

**Parameters**

Heartbeat This parameter defines the time duration for DPT_TimePeriodSec Chapter 7/10/1
periodical retransmission of the WindowStatus (7.005) ([01]) clause
if no COV condition occurred before. 3.11.6.9

|Datapoint|Description/Remarks|Datapoint Type|Reference|
|---|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|**Inputs**|
|-||||
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|WindowStatus|This Output is provided to the Room<br>Temperature Setpoint Manager.|DPT_Window_Door<br>(1.019)|Chapter 7/10/1<br>([01]) clause<br>3.11.6.1|
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|Heartbeat|This parameter defines the time duration for<br>periodical retransmission of the WindowStatus<br>if no COV condition occurred before.|DPT_TimePeriodSec<br>(7.005)|Chapter 7/10/1<br>([01]) clause<br>3.11.6.9|


-----

###### FB Profiles

**Features and options**

// Inputs

 // Outputs
WindowStatus M
// Parameter
Heartbeat O

##### 3.5.7 Detailed specification of the Datapoints

###### 3.5.7.1 Output WindowStatus

DP Name: WindowStatus Abbr.: (none)
FB Name: WOS
**Description**
This Output is delivered to the FB “Room Temparature Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_Window_Door
DPT Format: B1 DPT_ID: 1.019
Field Description Supp. Range Unit Default
bool none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: none MinRepTime: 10 s [a]
Cyclic Period: 15 min (recommended value)[ a]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in
3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no
faster transmission than 10 s shall be done.

|Features and options|WOS|
|---|---|
|// Inputs||
|-||
|// Outputs||
|WindowStatus|M|
|// Parameter||
|Heartbeat|O|

|DP Name:|Col2|WindowStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|WOS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temparature Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|DPTID:|DPTID:|1.019|1.019|1.019|1.019|1.019|1.019|1.019|1.019|1.019|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||bool|bool|||||none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|none|none|none|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 sa|10 sa|10 sa|10 sa|10 sa|10 sa|10 sa|10 sa|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.5.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|


-----

###### 3.5.7.2 Parameter Heartbeat

**FB:** **WOS** **Property Name (Server):** **Heartbeat** Mandatory
Optional
**Description:**
The time duration for retransmission of the window status if no COV condition occurred before.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range
Time period Period for latest retransmission of [0, MinRepTime ... 65535] [a] s
sensor value

**Communication:**

**DP Address:** IO Type(ID): 343 (WOS) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
None.

|FB: WOS|Col2|Property Name (Server): Heartbeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**WOS**|**FB:**<br>**WOS**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|<br>The time duration for retransmission of the window status if no COV condition occurred before.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|DPT ID|DPT ID|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Time period|Time period|Time period|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value||[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|s|900|900|900|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>343 (WOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

#### 3.6 FB Presence Detector (PRD)

##### 3.6.1 Aims and objectives
###### The Functional Block ‘Presence Detector’ shall acquire the presence status and provide it to the system.

 This Functional Block is used e.g., in a ‘Presence Detector Device’, in a ‘Presence Detector Switch Device’ or in a more complex device that has the presence detector functionality.

##### 3.6.2 Existing FBs

###### • Presence Detector (PRD) (Chapter 7/10/1 ([01]) clause 3.12)

##### 3.6.3 Functional specification
###### The distribution of the PresenceStatus in the system is event driven (COV-condition, change of value) and in addition repeated periodically.

 The presence status e.g., can be acquired by means of a sensor (automatic), described here or by means of a switch (manual).

 The information is transmitted spontaneously at each change.

##### 3.6.4 Contraints
###### None.

##### 3.6.5 Functional Block diagram

**PRD**
**Inputs** **Outputs**
PresenceStatus[RTSM, UHRS] ►

**Additional I/Os** **Parameters**
Heartbeat

###### Figure 6 – Functional Block Diagram for FB PRD

##### 3.6.6 Datapoints

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|**Inputs**|
|-||||
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|PresenceStatus|This Output provides the status of a<br>presence sensor to the system.|DPT_Occupancy<br>(1.018)|Chapter 7/10/1 ([01])<br>clause 3.12.6.1|
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|Heartbeat|This parameter defines the time duration<br>for periodical retransmission of the<br>sensor value if no COV condition<br>(change of Presence Status) occurred<br>before.|DPT_TimePeriodSec<br>(7.005)|Chapter 7/10/1 ([01])<br>clause 3.12.6.8|


-----

###### FB Profiles

**Features and options**

// Inputs

 // Outputs
PresenceStatus M
// Parameter
Heartbeat O

##### 3.6.7 Detailed specification of the Datapoints

###### 3.6.7.1 Output PresenceStatus

DP Name: PresenceStatus Abbr.: (none)
FB Name: PRD
**Description**
This Output is delivered to the FB “Room Temperature Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_Occupancy
DPT Format: B1 DPT_ID: 1.018
Field Description Supp. Range Unit Default
bool none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: none MinRepTime: 10 s[ a]
Cyclic Period: 15 min (recommended value)[ a]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in
3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no
faster transmission than 10 s shall be done.

|Features and options|PRD|
|---|---|
|// Inputs||
|-||
|// Outputs||
|PresenceStatus|M|
|// Parameter||
|Heartbeat|O|

|DP Name:|Col2|PresenceStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|PRD|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|<br>This Output is delivered to the FB“Room Temperature Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.018|1.018|1.018|1.018|1.018|1.018|1.018|1.018|1.018|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||bool|bool|||||none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|none|none|none|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s a|10 s a|10 s a|10 s a|10 s a|10 s a|10 s a|10 s a|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|<br> <br>  <br>15 min (recommended value) a|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.6.7.2. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime of 10 s, no<br>faster transmission than 10 s shallbe done.|


-----

###### 3.6.7.2 Parameter Heartbeat

**FB:** **PRD** **Property Name (Server):** **Heartbeat** Mandatory
Optional
**Description:**
The time duration for retransmission of the sensor value if no COV condition occurred before.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range
Time period Period for latest retransmission of [0, MinRepTime ... 65535] [a] s
sensor value

**Communication:**

**DP Address:** IO Type(ID): 345 (PRD) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
None.

|FB: PRD|Col2|Property Name (Server): Heartbeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**PRD**|**FB:**<br>**PRD**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|**Property Name (Server): **<br>**Heartbeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|<br>The time duration for retransmission of the sensor value if no COV condition occurred before.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|DPT ID|DPT ID|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Time period|Time period|Time period|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value||[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|[0, MinRepTime ... 65535]a|s|900|900|900|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>345 (PRD)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

#### 3.7 Water Change Over Status Sensor (WCOS)

##### 3.7.1 Aims and objectives
###### This Functional Block is not part of the room heating and cooling application as specified in this document; it is part of the heat and cold production and distribution. It is only documented for completeness. For the the full understanding of the DPs in this FB that link to those functions, please refer to Volume 7.

 The Functional Block ‘Water Change Over Status Sensor’ acquires the temperature/status of the water, supplied e.g., to the fancoil and provides the information ‘Heating’ or ‘Cooling’ to the system.

 This Functional Block is used e.g., in a 'Water Change Over Status Sensor Device' or in a more complex device that contains this functionality.

 The temperature/status may be acquired internal (hardwired sensor) or via BUS. In case of status acquisition via BUS, the Functional Block transforms an ‘ON/OFF’ information to the ‘Heating’ / ‘Cooling’ information. An additional Input offers a manual change of the change over mode. This Input is used for manual override of the detected status.

##### 3.7.2 Functional Specification
###### The distribution of the ChangeOverStatus in the system is event driven (COV-condition, change of value) and in addition repeated periodically.

 The Output information is ‘Heating’ or ‘Cooling’. In case of a temperature measurement, the level values may be set with parameters, in case of a switch the switch interpretation (normally open or normally closed) can be set.

 Optional functions:

 - Faults in the sensor may be detected and reported.
 - The status value may temporary be overridden by means of a tool for service purpose.
 - The ‘Overridden’ condition must be reported.

 Inputs

 • TempFlowWater This Input takes the temperature from a sensor. By means of the parameters the Functional Block defines the change over status.

 This Input is used alternatively with the switch.

 • ChangeOverSwitch This Input takes the information from a normal switch.

 The relation on/off to heating/cooling may be defined by means of a parametrer. Binding only is possible in the Standard Mode.

 This Input is used alternatively with the temperature.

 • ChangeOverMode This Input receives the information from a HMI (e.g., switch) which is operated by e.g., a person who is responsible for the heating/cooling. This Input has higher priority than the others. In the position AUTO the Input of the other Inputs is valid.

 Outputs This Output delivers the information heating or cooling to the controllers, in order to change the controller sequence.

 ChangeOverStatus


-----

###### Parameters

 TempHeatingLevel If the temperature of the sensor is higher than this value, then the Functional Block delivers heating to the system.

 TempCoolingLevel If the temperature of the sensor is lower than this value, then the Functional Block delivers cooling to the system.

 SwitchDefinitionHeat/Cool Company specific definition of the relation between the hardware switch position and the bus information.

 Heartbeat This parameter defines the time duration for periodical retransimission of the sensor value if no COV condition change of the Change Over Status) occurred before.

 MinRepTime This parameter defines the time duration for earliest retransmission of the sensor value even if the COV condition occurred before.

##### 3.7.3 Constraints
###### The Input ‘ChangeOverSwitch’ can only be used in the S-Mode as a corresponding switch is not defined.

##### 3.7.4 Functional Block diagram

Water Change Over Status Sensor (WCOS)
**Inputs** **Outputs**

           - TempFlowWater ChangeOverStatus [RTC]►

           - ChangeOverSwitch

           - UserChangeOverMode

**Additional I/Os** **Parameters**
(Temperature sensor)
(Switch (Thermostat))

###### Figure 7 – Functional Block diagram of the Water Change Over Status Sensor

##### 3.7.5 Datapoints
###### Overview

|Datapoints|Description / Remarks|Datapoint Type|Additional Info|
|---|---|---|---|
|**Inputs**||||
|TempFlowWater|Flow water temperature actual<br>value with, COV and RepPer<br>from FB 'Flow Water<br>Temperature Sensor'|DPT_Value_Temp<br>(9.001)|none|
|ChangeOver-<br>Switch|Status of an external switch,<br>indicating heating or cooling.|DPT_Switch (1.001)|see parameter|
|UserChangeOver<br>Mode|Change over mode with:<br>- COV and RepPer<br>from FB 'User Change Over<br>Mode'|DPT_ChangeoverMode<br>(20.107)|0:<br>AUTO<br>1:<br>Cooling<br>2:<br>Heating|
|**Outputs**||||
|ChangeOver-<br>Status|Change over status to FB<br>'various controller'|DPT_Heat/Cool (1.100)|0:<br>Cooling<br>1:<br>Heating|


-----

|Datapoints|Description / Remarks|Datapoint Type|Additional Info|
|---|---|---|---|
|**Parameters**||||
|TempHeating-<br>Level|Medium temperature level for<br>heating.|205.100<br>1)<br>DPT_TempHVACAbs_<br>Z <br>V16Z8|O <br>27°C|
|TempCooling-<br>Level|Medium temperature level for<br>cooling.|205.100<br>1)<br>DPT_TempHVACAbs_<br>Z <br>V16Z8|O <br>17°C|
|SwitchDefinition<br>Heat/Cool|Definition of the relation<br>between the switch and the<br>bus information.|DPT_Invert (1.012)|none|
|Heartbeat|Time duration for<br>retransimission of the sensor<br>value if no COV condition<br>occurred before|DPT_TimePeriodSec<br>(7.005)|O <br>900 s|
|MinReptTime|Time duration for earliest<br>retransmission of the sensor<br>value even if the COV<br>condition occurred before|DPT_TimePeriodSec<br>(7.005)|O <br>10 s|


###### FB Profiles

|FB Profiles|Col2|Col3|
|---|---|---|
|||**WCOS**|
|**Inputs**|TempFlowWater|(GO)|
||ChangeOverSwitch|(GO)|
||UserChangeOverMode|(GO)|
|**Outputs**|ChangeOverStatus|GO|


-----

##### 3.7.6 Detailed specification of the Datapoints

###### 3.7.6.1 Input TempFlowWater

DP Name: TempFlowWater Abbr.: --- Mandatory
FB Name: WCOS Can be internal
**Description**
This information is provided by the flow water temperature sensor.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C cs
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
|DP Name:|Col2|TempFlowWater|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|<br>This information is provided by the flow water temperature sensor.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full|full|°C|°C|°C|°C|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

**3.7.6.2** **Input ChangeOverSwitch**

DP Name: ChangeOverSwitch Abbr.: --- Mandatory
FB Name: WCOS Can be internal
**Description**
Switch information provided by a switch in Standard Mode.
**Datapoint Type**
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit Default
bool cs

♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: NO [*]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**

 - NO timeout due to compatibility with existing EIB products
**Special Features**
--
|DP Name:|Col2|ChangeOverSwitch|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|<br>Switch information provided by a switch in Standard Mode.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|<br>DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||bool|bool|||||cs|cs|cs|cs|cs|
||||||||||||||||||||||||||||||||||||||||
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|NO *|NO *|NO *|NO *|NO *|NO *|NO *|NO *|NO *|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|<br>* NO timeout due to compatibility with existing EIB products|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.7.6.3 Input UserChangeOverMode

DP Name: UserChangeOverMode Abbr.: --- Mandatory
FB Name: WCOS Can be internal
**Description**
Information provided by a HMI.
**Datapoint Type**
DPT_Name: DPT_ChangeoverMode
DPT Format: N8 DPT_ID: 20.107
Field Description Supp. Range Unit Default
Mode ChangeOverMode 0 ... 2 enum cs
0 = Auto M
1 = Cooling only M
2 = Heating only M
all other enumerations NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
|DP Name:|Col2|UserChangeOverMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|---|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|<br>Information provided by a HMI.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|<br>DPTChangeoverMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.107|20.107|20.107|20.107|20.107|20.107|20.107|20.107|20.107|20.107|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Mode|Mode|Mode|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|ChangeOverMode<br> 0 = Auto<br> 1 = Cooling only<br> 2 = Heating only<br>all other enumerations|M <br>M <br>M <br>NA|M <br>M <br>M <br>NA|0 ... 2|0 ... 2|enum|enum|enum|enum|cs|cs|cs|cs|cs|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||||
|||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.7.6.4 Output ChangeOverStatus

DP Name: ChangeOverStatus Abbr.: --- Mandatory
FB Name: WCOS Can be internal
**Description**
This information is delivered to the controller Functional Block.
**Datapoint Type**
DPT_Name: DPT_Heat/Cool
DPT Format: B1 DPT_ID: 1.100
###### Field Description Supp. Range Unit Default Bit 0 = cooling Bit cs 1 = heating

♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: --- MinRepTime: 10 s [1)]
Cyclic Period: 15 min (recommended value) [1)]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
--**Special Features**

[1)] MinRepTime, Period (= Heartbeat): see parameter
a The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in
3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in
the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime
shall be done.

|DP Name:|Col2|ChangeOverStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|WCOS|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|<br>This information is delivered to the controller Functional Block.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|<br>Bit|<br>Bit|<br>Bit|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating|<br>0 = cooling<br>1 = heating||||<br>Bit|<br>Bit|<br>Bit|<br>Bit|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|||||||||||||||||||||||||||||||||||||||||||
|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|---|---|---|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|10 s1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|<br> <br>  <br>15 min (recommended value)1)|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|<br> 1) MinRepTime, Period (= Heartbeat): see parameter|
|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|a <br>The period for the cyclic transmission can be set over the Parameter Heartbeat as specified in<br>3.7.6.8. Even if the value of the Parameter Heartbeat is set lower than the MinRepTime as set in<br>the Parameter TempMinRepTime as specified in 3.7.6.9, no faster transmission than MinRepTime<br>shall be done.|


-----

###### 3.7.6.5 Parameter TempHeatingLevel

**FB:** **WCOS** **Property Name** **TempHeatingLevel** Mandatory
**(Server):** Optional

**Description:**
Temperature level for heating.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit
Temperature Temperature level value Full Range °C
STATUS Bitset

 - OutofService limit active / inactive O true/false Bit 0

 - all other bits not supported, fixed to '0' NA
COMMAND enum

 - NormalWrite M 0

 - SetOSV & ResetOSV Set limit inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 342 (WCOS) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
###### 3.7.6.6 Parameter TempCoolingLevel

**FB:** **WCOS** **Property Name** **TempCoolingLevel** Mandatory
**(Server):** Optional

**Description:**
Temperature level for cooling.
**DPT:** Name DPT_TempHVACAbs_Z DPT ID 205.100 Datatype format V16Z8
Field Description Sup. Range Unit
Temperature Temperature level value Full Range °C
STATUS Bitset

 - OutofService limit active / inactive O true/false Bit 0

 - all other bits not supported, fixed to '0' NA
COMMAND enum

 - NormalWrite M 0

 - SetOSV & ResetOSV Set limit inactive / active O 3 / 4

 - all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 342 (WCOS) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
|FB: WCOS|Col2|Property Name TempHeatingLevel<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**WCOS**|**FB:**<br>**WCOS**|**Property Name**<br>**(Server):**<br>**TempHeatingLevel**|**Property Name**<br>**(Server):**<br>**TempHeatingLevel**|**Property Name**<br>**(Server):**<br>**TempHeatingLevel**|**Property Name**<br>**(Server):**<br>**TempHeatingLevel**|**Property Name**<br>**(Server):**<br>**TempHeatingLevel**|**Property Name**<br>**(Server):**<br>**TempHeatingLevel**|**Property Name**<br>**(Server):**<br>**TempHeatingLevel**|**Property Name**<br>**(Server):**<br>**TempHeatingLevel**|**Property Name**<br>**(Server):**<br>**TempHeatingLevel**|**Property Name**<br>**(Server):**<br>**TempHeatingLevel**|**Property Name**<br>**(Server):**<br>**TempHeatingLevel**|**Property Name**<br>**(Server):**<br>**TempHeatingLevel**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|<br>Temperature level for heating.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Temperature|Temperature|Temperature|Temperature level value|Temperature level value|Temperature level value|Temperature level value|Temperature level value|Temperature level value|Temperature level value||||Full Range|Full Range|Full Range|Full Range|Full Range|°C|27|27|27|
|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|false<br>false<br>cs|false<br>false<br>cs|false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|

|FB: WCOS|Col2|Property Name TempCoolingLevel<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**WCOS**|**FB:**<br>**WCOS**|**Property Name**<br>**(Server):**<br>**TempCoolingLevel**|**Property Name**<br>**(Server):**<br>**TempCoolingLevel**|**Property Name**<br>**(Server):**<br>**TempCoolingLevel**|**Property Name**<br>**(Server):**<br>**TempCoolingLevel**|**Property Name**<br>**(Server):**<br>**TempCoolingLevel**|**Property Name**<br>**(Server):**<br>**TempCoolingLevel**|**Property Name**<br>**(Server):**<br>**TempCoolingLevel**|**Property Name**<br>**(Server):**<br>**TempCoolingLevel**|**Property Name**<br>**(Server):**<br>**TempCoolingLevel**|**Property Name**<br>**(Server):**<br>**TempCoolingLevel**|**Property Name**<br>**(Server):**<br>**TempCoolingLevel**|**Property Name**<br>**(Server):**<br>**TempCoolingLevel**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|<br>Temperature level for cooling.|
|**DPT:**|Name|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPTTempHVACAbsZ|DPT ID|205.100|205.100|205.100|205.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16Z8|V16Z8|V16Z8|V16Z8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Temperature|Temperature|Temperature|Temperature level value|Temperature level value|Temperature level value|Temperature level value|Temperature level value|Temperature level value|Temperature level value||||Full Range|Full Range|Full Range|Full Range|Full Range|°C|17|17|17|
|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|STATUS<br>- OutofService<br>- all other bits<br>COMMAND<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|limit active / inactive<br>not supported, fixed to '0'<br>    Set limit inactive / active<br>not supported|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|O <br>NA<br>M <br>O <br>NA|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|true/false<br>enum<br>0 <br>3 / 4|Bitset<br>Bit 0|false<br>false<br>cs|false<br>false<br>cs|false<br>false<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

###### 3.7.6.7 Parameter SwitchDefinitionHeat/Cool

**FB:** **WCOS** **Property Name** **SwitchDefinitionHeat/Cool** Mandatory
**(Server):** Optional

**Description:**
Defines the operation logic of the heat/cool switch.
**DPT:** Name DPT_Invert DPT ID 1.012 Datatype format B1
Field Description Sup. Range Unit

**Communication:**

**DP Address:** IO Type(ID): 342 (WCOS) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
--
###### 3.7.6.8 Parameter Heartbeat

**FB:** **WCOS Property Name (Server):** **Heartbeat** Mandatory
Optional
**Description:**

The time duration for retransimission of the sensor value if no COV condition occurred before.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range
Time period Period for latest retransmission of [0, MinRepTime ... 65535] [1)] s
sensor value

**Communication:**

**DP Address:** IO Type(ID): 342 (WCOS) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
1) 0 = no heartbeat; heartbeats smaller than MinRepTime not applicable

|FB: WCOS|Col2|Property Name SwitchDefinitionHeat/Cool<br>(Server):|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**WCOS**|**FB:**<br>**WCOS**|**Property Name**<br>**(Server):**<br>**SwitchDefinitionHeat/Cool**|**Property Name**<br>**(Server):**<br>**SwitchDefinitionHeat/Cool**|**Property Name**<br>**(Server):**<br>**SwitchDefinitionHeat/Cool**|**Property Name**<br>**(Server):**<br>**SwitchDefinitionHeat/Cool**|**Property Name**<br>**(Server):**<br>**SwitchDefinitionHeat/Cool**|**Property Name**<br>**(Server):**<br>**SwitchDefinitionHeat/Cool**|**Property Name**<br>**(Server):**<br>**SwitchDefinitionHeat/Cool**|**Property Name**<br>**(Server):**<br>**SwitchDefinitionHeat/Cool**|**Property Name**<br>**(Server):**<br>**SwitchDefinitionHeat/Cool**|**Property Name**<br>**(Server):**<br>**SwitchDefinitionHeat/Cool**|**Property Name**<br>**(Server):**<br>**SwitchDefinitionHeat/Cool**|**Property Name**<br>**(Server):**<br>**SwitchDefinitionHeat/Cool**|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|<br>Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|<br>Defines the operation logic of the heat/cool switch.|
|**DPT:**|Name|DPTInvert|DPTInvert|DPTInvert|DPTInvert|DPTInvert|DPT ID|1.012|1.012|1.012|1.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|||||||||||||||||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|

|FB: WCOS|Col2|Property Name (Server): Heartbeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**WCOS**|**FB:**<br>**WCOS**|** Property Name (Server): **<br>**Heartbeat**|** Property Name (Server): **<br>**Heartbeat**|** Property Name (Server): **<br>**Heartbeat**|** Property Name (Server): **<br>**Heartbeat**|** Property Name (Server): **<br>**Heartbeat**|** Property Name (Server): **<br>**Heartbeat**|** Property Name (Server): **<br>**Heartbeat**|** Property Name (Server): **<br>**Heartbeat**|** Property Name (Server): **<br>**Heartbeat**|** Property Name (Server): **<br>**Heartbeat**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|<br>The time duration for retransimission of the sensor value if no COV condition occurred before.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|DPT ID|DPT ID|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Time period|Time period|Time period|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value|Period for latest retransmission of<br>sensor value||[0, MinRepTime ... 65535]1)|[0, MinRepTime ... 65535]1)|[0, MinRepTime ... 65535]1)|[0, MinRepTime ... 65535]1)|[0, MinRepTime ... 65535]1)|[0, MinRepTime ... 65535]1)|[0, MinRepTime ... 65535]1)|s|900|900|900|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|<br>1) 0= no heartbeat; heartbeats smaller than MinRepTime not applicable|


-----

###### 3.7.6.9 Parameter MinRepTime

**FB:** **WCOS Property Name (Server):** **MinRepTime** Mandatory
Optional
**Description:**

Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit
Time period Period for earliest retransmission of [0 ... Heartbeat] [1)] s
sensor value

**Communication:**

**DP Address:** IO Type(ID): 342 (WCOS) Property ID: 116
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
--**Special Features:**
1) 0 = no minimum repetition time; minimum repetition time greater than Heartbeat not applicable

|FB: WCOS|Col2|Property Name (Server): MinRepTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**WCOS**|**FB:**<br>**WCOS**|** Property Name (Server): **<br>**MinRepTime**|** Property Name (Server): **<br>**MinRepTime**|** Property Name (Server): **<br>**MinRepTime**|** Property Name (Server): **<br>**MinRepTime**|** Property Name (Server): **<br>**MinRepTime**|** Property Name (Server): **<br>**MinRepTime**|** Property Name (Server): **<br>**MinRepTime**|** Property Name (Server): **<br>**MinRepTime**|** Property Name (Server): **<br>**MinRepTime**|** Property Name (Server): **<br>**MinRepTime**|** Property Name (Server): **<br>**MinRepTime**|** Property Name (Server): **<br>**MinRepTime**|** Property Name (Server): **<br>**MinRepTime**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|<br>Time duration for earliest retransmission of the sensor value even if the COV condition occurred before.|
|**DPT:**|Name|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|
|Time period|Time period|Time period|Time period|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|Period for earliest retransmission of<br>sensor value|||||[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|[0 ... Heartbeat]1)|s|10|10|10|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>342 (WCOS)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|<br> <br>Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value|**Exception Handling:** <br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|<br>  <br> <br> <br>---|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|<br>1) 0= no minimum repetition time; minimum repetition time greater than Heartbeat not applicable|


-----

### 4 HMI Functional Blocks

#### 4.1 FB User HVAC Room Settings (UHRS)

##### 4.1.1 Aims and objectives
###### The Functional Block ‘User HVAC Room Settings’ shall provide the system with the following settings and show the current information:

 - absolute user temperature setpoint (°C)
 - relative user temperature setpoint (K)
 - comfort prolongation
 - comfort pushbutton
 - HVAC mode
 - Fan speed settings and current fan speed

 The selection out of these functions is implementation specific.

 This Functional Block is used e.g., in a ‘Room Device’ or in a more complex device that has one or some of these functions.

##### 4.1.2 Existing FBs

###### • User HVAC Room Settings (UHRS) (Chapter 7/10/2 ([02]) clause 3.2)
 • User HVAC Display (UHD) (Chapter 7/10/2 ([02]) clause 3.3)
 • Room Temperature Setpoint Absolute Setting (RTSA) (Chapter 7/10/2 ([02]) clause 3.9)
 • User Fan Speed Setting (UFS) (Chapter 7/10/2 ([02]) clause 3.5)

##### 4.1.3 Functional specification
###### The distribution of the setpoint information in the system is event driven. (COV-condition, change of value) and in addition repeated periodically.

##### 4.1.4 Contraints
###### None.


-----

##### 4.1.5 Functional Block diagram

UHRS
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- RTSM] HVACModeEff HVACModeUser [RTSM]►

- RTSM] HVACModeUserEff ComfortProlongUser [RTSM]►

- RTC] HVACModeAct ComfortPushbutton [RTSM]►

- RTSM] ComfortProlongEff

**Setpoint Temperatures** **Setpoint Temperatures**

- RTC] TempRoomSetpAct

- RTSM] TempRoomSetpUserAbsEff TempRoomSetpUserAbs [RTSM]►

- RTSM] TempRoomSetpUserOffsetEff TempRoomSetpUserOffset [RTSM]►

- RTSM] TempRoomSetpHeatEff TempRoomSetpSetHeat [RTSM]►

- RTSM] TempRoomSetpCoolEff TempRoomSetpSetCool [RTSM]►

**Sensors**

- OTS] TempOutside

- RTS] TempRoom

**Status**

- RTC] WindowStatusEff

- RTC] HeatCoolModeAct

- RTSM] CombinedStatus_RTSM

- RTC] CombinedStatus_RTC

Fan Fan

- RTC] ActTargetFanSpeedEff FanSpeedUser [RTC]►

- RTC] FanManualEff FanStepUser [RTC]►

- FA] ActCurrFanSpeed FanManual [RTC]►

**Additional I/Os** **Parameters**

###### Figure 8 – Functional Block Diagram for FB UHRS

##### 4.1.6 Datapoints

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|**Inputs**|
|HVACModes||||
|HVACModeEff|Effective HVAC Mode|DPT_HVACMode<br>(20.102)|Chapter 7/10/2 ([02])<br>clause 3.3.6.6|
|HVACModeUser<br>Eff|Effective user HVAC Mode|DPT_HVACMode<br>(20.102)|Chapter 7/10/2 ([02])<br>clause 3.3.6.7|
|HVACModeAct|Active HVAC Mode|DPT_HVACMode<br>(20.102)|Chapter 7/10/2 ([02])<br>clause 3.3.6.8|
|ComfortProlongE<br>ff|Effective comfort prolongation|DPT_State<br>(1.011)|-|
|Setpoint<br>Temperatures||||
|TempRoomSetp<br>Act|Active room temperature setpoint|DPT_Value_Temp<br>(9.001)|Chapter 7/10/2 ([02])<br>clause 3.3.6.5|
|TempRoomSetp<br>UserAbsEff|Effective absolute temperature<br>setpoint.|DPT_Value_Temp<br>(9.001)|-|


-----

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|TempRoomSetp<br>UserOffsetEff|Effective user temperature setpoint<br>shift|DPT_Value_Tempd<br>(9.002)||
|TempRoomSetp<br>HeatEff|Effective room temperature setpoint<br>for heating|DPT_Value_Temp<br>(9.001)|Chapter 7/10/2 ([02])<br>clause 3.3.6.3|
|TempRoomSetp<br>CoolEff|Effective room temperature setpoint<br>for cooling|DPT_Value_Temp<br>(9.001)|Chapter 7/10/2 ([02])<br>clause 3.3.6.4|
|Sensors||||
|TempOutside|Outside temperature value|DPT_Value_Temp<br>(9.001)|Chapter 7/10/2 ([02])<br>clause 3.3.6.1|
|TempRoom|Room temperature value|DPT_Value_Temp<br>(9.001)|Chapter 7/10/2 ([02])<br>clause 3.3.6.2|
|Status||||
|<br>WindowStatusEff|Effective status of the window|DPT_Window_Door<br>(1.019)|-|
|HeatCoolModeA<br>ct|Active Heat / Cool mode|<br>DPT_Heat/Cool<br>(1.100)|Chapter 7/10/2 ([02])<br>clause 3.3.6.9|
|CombinedStatus<br>_RTSM|Contains status information from the<br>Room Temperature Setpoint<br>Manager.|DPT_CombinedStatu<br>s_RTSM<br>(21.107)|-|
|CombinedStatus<br>_RTC|Contains status information from the<br>room temperature controller.|DPT_CombinedStatu<br>s_RTC<br>(22.103)|-|
|Fan||||
|ActTargetFanSp<br>eedEff|Effective fan speed setpoint|DPT_Scaling<br>(5.001)||
|FanManualEff|Flag if manual fan speed is active|DPT_Enable<br>(1.003)||
|ActCurrFanSpee<br>d|Curret fan speed from the actuator.|DPT_Scaling<br>(5.001)||
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|HVACModes||||
|HVACModeUser|User HVAC Mode|DPT_HVACMode<br>(20.102)|Chapter 7/10/2 ([02])<br>clause 3.2.6.5|
|ComfortProlong-<br>User|Comfort prolongation trigger|DPT_Start<br>(1.010)|Chapter 7/10/2 ([02])<br>clause 3.2.6.3|
|ComfortPushbutt<br>on|Comfort pushbutton trigger|DPT_Start<br>(1.010)|Chapter 7/10/2 ([02])<br>clause 3.2.6.4|
|Setpoint<br>Temperatures||||
|TempRoomSetp<br>UserAbs|Single temperature setpoint,<br>normally for comfort (base setpoint).|DPT_Value_Temp<br>(9.001)|Chapter 7/10/2 ([02])<br>clause 3.2.6.1|
|TempRoomSetp<br>UserOffset|Temperature shift value|DPT_Value_Tempd<br>(9.002)|Chapter 7/10/2 ([02])<br>clause 3.2.6.2|
|TempRoomSetp<br>SetHeat|Absolute temperature setpoints for<br>heating|DPT_TempRoomSetp<br>SetF16[4]<br>(275.100)||
|TempRoomSetp<br>SetCool|Absolute temperature setpoints for<br>cooling|DPT_TempRoomSetp<br>SetF16[4]<br>(275.100)||


-----

 
###### FB Profiles

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|Fan||||
|FanSpeedUser|Fan speed selected by the user|DPT_Scaling<br>(5.001)|Chapter 7/10/2 ([02])<br>clause 3.9.2.15|
|FanStepUser|Fan speed selected by the user as<br>count|DPT_FanStage<br>(5.100)||
|FanManual|Flag is manual fan speed is selected|DPT_Enable<br>(1.003)||
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|-||||

|Features and options|UHRS|Option: Fan|Existing FBs in<br>Vol. 7<br>(informative)<br>UHRS<br>UHD UFS|Col5|Col6|
|---|---|---|---|---|---|
|**// Inputs**||||||
|HVACModes||||||
|HVACModeEff|OC2||O|||
|HVACModeUserEff|OC2||O|||
|HVACModeAct|OC1||O|||
|ComfortProlongEff|OC2||O|||
|Setpoint Temperatures||||||
|TempRoomSetpAct|OC1||O|||
|TempRoomSetpUserAbsEff|OC1||O|||
|TempRoomSetpUserOffsetEff|OC2|||||
|TempRoomSetpHeatEff|OC2||O|||
|TempRoomSetpCoolEff|OC2||O|||
|Sensors||||||
|TempOutside|OC2||O|||
|TempRoom|OC1||O|||
|Status||||||
|WindowStatusEff|OC2|||||
|HeatCoolModeAct|OC1||O|||
|CombinedStatus_RTSM|OC2|||||
|CombinedStatus_RTC|OC1|||||
|Fan||||||
|ActTargetFanSpeedEff||O|||O|
|FanManualEff||O|||-|
|ActTargetFanSpeed||O|||O|
|**// Outputs**||||||
|HVACModes||||||
|HVACModeUser|OC2|||O||
|ComfortProlongUser|OC2|||O||
|ComfortPushbutton|OC2|||O||


-----

Setpoint Temperatures
TempRoomSetpUserAbs O[C2] O
TempRoomSetpUserOffset O[C2] O
TempRoomSetpSetHeat O[C2]
TempRoomSetpSetCool O[C2]
Fan
FanSpeedUser O[C2] O M
FanStepUser O[C2] O FanManual O[C2] O O
C1 Internal Datapoint if combined with RTC.

C2 Internal Datapoint if combined with RTSM.

|Features and options|UHRS|Option: Fan|Existing FBs in<br>Vol. 7<br>(informative)<br>UHRS<br>UHD UFS|Col5|Col6|
|---|---|---|---|---|---|
|Setpoint Temperatures||||||
|TempRoomSetpUserAbs|OC2|||O||
|TempRoomSetpUserOffset|OC2|||O||
|TempRoomSetpSetHeat|OC2|||||
|TempRoomSetpSetCool|OC2|||||
|Fan||||||
|FanSpeedUser|OC2|O|||M|
|FanStepUser|OC2|O|||-|
|FanManual|OC2|O|||O|


-----

##### 4.1.7 Detailed specification of the Datapoints

###### 4.1.7.1 Inputs - HVACmode

4.1.7.1.1 Input HVACModeEff

DP Name: HVACModeEff Abbr.: (none)
FB Name: UHRS
**Description**
This information is provided by the FB “Room Temperature Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
HVAC Mode 1...4 enum. none
0 = Auto NA
1 = Comfort M
2 = Standby M
3 = Economy M
4 = Building Protection M
all other enumerations NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|HVACModeEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|HVAC Mode|HVAC Mode|HVAC Mode|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|NA<br>M <br>M <br>M <br>M <br>NA|NA<br>M <br>M <br>M <br>M <br>NA|1...4|1...4|enum.|enum.|enum.|enum.|enum.|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

4.1.7.1.2 Input HVACModeUserEff

DP Name: HVACModeUserEff Abbr.: (none)
FB Name: UHRS
**Description**
This information is provided by the FB “Room Temperaure Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
HVAC Mode 1...4 enum. none
0 = Auto M
1 = Comfort M
2 = Standby M
3 = Economy M
4 = Building Protection M
all other enumerations NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|HVACModeUserEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|HVAC Mode|HVAC Mode|HVAC Mode|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|M <br>M <br>M <br>M <br>M <br>NA|M <br>M <br>M <br>M <br>M <br>NA|1...4|1...4|enum.|enum.|enum.|enum.|enum.|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

4.1.7.1.3 Input HVACModeAct

DP Name: HVACModeAct Abbr.: (none)
FB Name: UHRS
**Description**
This information is provided by various controller Functional Blocks.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
HVAC Mode 1...4 enum. none
0 = Auto NA
1 = Comfort M
2 = Standby M
3 = Economy M
4 = Building Protection M
all other enumerations NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|HVACModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|HVAC Mode|HVAC Mode|HVAC Mode|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|NA<br>M <br>M <br>M <br>M <br>NA|NA<br>M <br>M <br>M <br>M <br>NA|1...4|1...4|enum.|enum.|enum.|enum.|enum.|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

4.1.7.1.4 Input ComfortProlongEff

DP Name: ComfortProlongEff Abbr.: (none)
FB Name: UHRS
Description
Contains the current state of the comfort prolongation
Datapoint Type
DPT_Name: DPT_State
DPT Format: B1 DPT_ID: 1.011
Field Supp. Range Unit Default
0 = not active, 1 = active true/false bool. none
Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|DP Name:|Col2|ComfortProlongEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|Col21|(none)|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|Contains the current state of the comfort prolongation|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|DPTState|
|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.011|1.011|1.011|1.011|1.011|1.011|1.011|1.011|1.011|
|Field|Field||||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active||||true/false|true/false|true/false|bool.|bool.|bool.|bool.|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
|||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 4.1.7.2 Inputs - Setpoint Temperatures

4.1.7.2.1 Input TempRoomSetpAct

DP Name: TempRoomSetpAct Abbr.: (none)
FB Name: UHRS
**Description**
This information is provided by various controller Functional Blocks.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempRoomSetpAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

4.1.7.2.2 Input TempRoomSetpUserAbsEff

DP Name: TempRoomSetpUserAbsEff Abbr.: (none)
FB Name: UHRS
**Description**
Effective absolute temperature setpoint from the RTSM.
This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b
different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various
reasons, but also if there is more than one UHRS in the control zone.
Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with
UHRS in a control zone, that the displays of these devices show the same user setpoint.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
FloatValue This field shall contain the absolute temperature M full °C none
setpoint from the RTSM.

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempRoomSetpUserAbsEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
