|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|<br>Effective absolute temperature setpoint from the RTSM.<br>This is the value that the RTSM will use as effective value for the user temperature setpoint. It may b<br>different from the value that the UHRS requested via the Output TempRoomSetpUserAbs, for various<br>reasons, but also if there is more than one UHRS in the control zone.<br>Additionally, this Input TempRoomSetpUserAbsEff allows that, in case there are multiple devices with<br>UHRS in a control zone, that the displays of these devices show the same user setpoint.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|FloatValue|FloatValue|FloatValue|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|This field shall contain the absolute temperature<br>setpoint from the RTSM.|M|M|full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

4.1.7.2.3 Input TempRoomSetpUserOffsetEff

DP Name: TempRoomSetpUserOffsetEff Abbr.: (none)
FB Name: UHRS
Description
This Datapoint shall contain the effectively used setpoint shift.
Datapoint Type
DPT_Name: DPT_Value_Tempd
DPT Format: F16 DPT_ID: 9.002
Field Supp. Range Unit Default
none
Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

4.1.7.2.4 Input TempRoomSetpHeatEff

DP Name: TempRoomSetpHeatEff Abbr.: (none)
FB Name: UHRS
**Description**
This information is provided by the FB “Room Temperaure Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|4.1.7.2.3 Input|Col2|TempRoomSetpUserOffsetEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|TempRoomSetpUserOffsetEff|TempRoomSetpUserOffsetEff|TempRoomSetpUserOffsetEff|TempRoomSetpUserOffsetEff|TempRoomSetpUserOffsetEff|TempRoomSetpUserOffsetEff|TempRoomSetpUserOffsetEff|TempRoomSetpUserOffsetEff|TempRoomSetpUserOffsetEff|TempRoomSetpUserOffsetEff|TempRoomSetpUserOffsetEff|Abbr.:|Abbr.:|Abbr.:|Abbr.:|(none)|(none)|(none)|(none)|(none)|(none)|(none)|(none)|(none)|(none)|(none)|(none)|(none)|(none)|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|This Datapoint shall contain the effectively used setpoint shift.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|DPTValueTempd|
|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|DPTID:|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|
|Field|Field||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
||||||||||||||||||||||||||||none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|||||||Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|Period:|Period:||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
|||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|DP Name:|Col2|TempRoomSetpHeatEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|(none)|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||full|full|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||Period:|Period:|Period:||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:<br>|Power down:<br>|Power down:<br>|Save:|Save:|Save:|||||||||||||||||||||||||
||Power up:<br>|Power up:<br>|Power up:<br>|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

4.1.7.2.5 Input TempRoomSetpCoolEff

DP Name: TempRoomSetpCoolEff Abbr.: (none)
FB Name: UHRS
**Description**
This information is provided by the FB “Room Temperaure Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempRoomSetpCoolEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|<br>This information is provided by the FB“Room Temperaure Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 4.1.7.3 Inputs - Sensors

4.1.7.3.1 Input TempOutside

DP Name: TempOutside Abbr.: (none)
FB Name: UHRS
**Description**
This information is provided by the Functional Block 'Outside Temperature Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

4.1.7.3.2 Input TempRoom

DP Name: TempRoom Abbr.: (none)
FB Name: UHRS
**Description**
This information is provided by the Functional Block 'Room Temperature Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

4.1.7.3.3 Input HeatCoolModeAct

DP Name: HeatCoolModeAct[ 1)] Abbr.: (none)
FB Name: UHRS
**Description**
This information is provided by various controller Functional Blocks.
**Datapoint Type**
DPT_Name: DPT_Heat/Cool
DPT Format: B1 DPT_ID: 1.100
Field Description Supp. Range Unit Default
Heat/Cool Mode 0 / 1 Bit none
0 = cooling M
1 = heating M
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

1) In the LTE-Mode FBs elsewhere in Volume 7, this DPT is named HeatCoolMode.

|DP Name:|Col2|HeatCoolModeAct 1)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|(none)|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|<br>This information is provided by various controller Functional Blocks.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTName:|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|DPTHeat/Cool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|
|Field|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|Heat/Cool Mode|Heat/Cool Mode|Heat/Cool Mode|Heat/Cool Mode|Heat/Cool Mode|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|M <br>M|M <br>M|0 / 1|0 / 1|Bit|Bit|Bit|Bit|Bit|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 4.1.7.4 Inputs - Status

4.1.7.4.1 Input - WindowStatusEff

DP Name: WindowStatusEff Abbr.: (none)
FB Name: RTSM
**Description**
This data point contains the effective window status
**Datapoint Type**
DPT_Name: DPT_Window_Door
DPT Format: B1 DPT_ID: 1.019
Field Description Supp. Range Unit Default
0 = closed, 1 = open Bit 0
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None[ a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.

a No timeout because of compatibility with existing products.

|DP Name:|Col2|WindowStatusEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|<br>This data point contains the effective window status|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|DPTID:|DPTID:|DPTID:|1.019|1.019|1.019|1.019|1.019|1.019|1.019|1.019|1.019|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
||||0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|||||Bit|Bit|Bit|Bit|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|None a|None a|None a|None a|None a|None a|None a|None a|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|||||||||||||||||||||||||||||||||||||||
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

4.1.7.4.2 Input CombinedStatus_RTSM

DP Name: CombinedStatus_RTSM Abbr.: (none)
FB Name: UHRS
**Description**
This Output contains the combined status information of the RTSM
**Datapoint Type**
DPT_Name: DPT_CombinedStatus_RTSM
DPT Format: r3B5 DPT_ID: 21.107
Field Description Supp. Range Unit Default
Status Combined Status information Bitset
Window Status Effective M Bit 0 t/f false
Presence Status Effective M Bit 1 t/f false
Comfort Push Button Effective M Bit 2 t/f false
Comfort Prolongation User Status M Bit 3 t/f false
HVAC Mode User Mode Status M Bit 4 t/f false
Reserved (=0)         - Bit 5-7 t/f False
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None[ a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|CombinedStatus RTSM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|Col26|(none)|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|DPTID:|DPTID:|DPTID:|21.107|21.107|21.107|21.107|21.107|21.107|21.107|21.107|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|||Bitset|Bitset||||||||
||||Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|M <br>M <br>M <br>M <br>M <br>-|M <br>M <br>M <br>M <br>M <br>-|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false<br>False|false<br>false<br>false<br>false<br>false<br>False|false<br>false<br>false<br>false<br>false<br>False|false<br>false<br>false<br>false<br>false<br>False|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|None a|None a|None a|None a|None a|None a|None a|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

4.1.7.4.3 Input CombinedStatus_RTC

DP Name: CombinedStatus_RTC Abbr.: (none)
FB Name: UHRS
**Description**
This Output contains the combined status information of the RTC
**Datapoint Type**
DPT_Name: DPT_CombinedStatus_RTC
DPT Format: r7B9 DPT_ID: 22.103
Field Description Supp. Range Unit
Status Combined Status Information Bitset
General failure information M Bit 0 t/f
Active Mode M Bit 1 t/f
Dew Point Status M Bit 2 t/f
Frost Alarm M Bit 3 t/f
Overheat-Alarm M Bit 4 t/f
Controller inactive O Bit 5 t/f
Additional heating/cooling state O Bit 6 t/f
Heating Mode Enabled O Bit 7 t/f
Cooling Mode Enabled O Bit 8 t/f
reserved         - Bit 9-15         **Access Type**
♦ Input

N → this 1 → this
Spontaneous Cyclically: Time-out: None
Request Polling: Period:   **Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for
input):

Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|CombinedStatus RTC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|_<br>UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|DPTID:|DPTID:|DPTID:|22.103|22.103|22.103|22.103|22.103|22.103|22.103|22.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|||Bitset|Bitset||||||||
||||General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|M <br>M <br>M <br>M <br>M <br>O <br>O <br>O <br>O <br>-|M <br>M <br>M <br>M <br>M <br>O <br>O <br>O <br>O <br>-|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5<br>Bit 6<br>Bit 7<br>Bit 8<br>Bit 9-15|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5<br>Bit 6<br>Bit 7<br>Bit 8<br>Bit 9-15|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>-|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>-|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>-|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>-|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>-|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>-|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>-|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this|N → this||||||||1 → this|1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||Time-out:|Time-out:|Time-out:|None|None|None|None|None|None|None|
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|-|-|-|-|-|-|-|
|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||<br>Current value (not for<br>input):|<br>Current value (not for<br>input):|<br>Current value (not for<br>input):|<br>Current value (not for<br>input):|<br>Current value (not for<br>input):|<br>Current value (not for<br>input):|<br>Current value (not for<br>input):|||||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 4.1.7.5 Inputs - Fan

4.1.7.5.1 Input ActTargetFanSpeedEff

DP Name: ActTargetFanSpeedEff Abbr.: (none)
FB Name: UHRS
**Description**
This data point contains the effective setpoint for the fan speed
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
O full % none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None [a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a No timeout because of compatibility with existing products.

|DP Name:|Col2|ActTargetFanSpeedEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|<br>This data point contains the effective setpoint for the fan speed|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||O|O|full|full|%|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

4.1.7.5.2 Input FanManualEff

DP Name: FanManualEff Abbr.: (none)
FB Name: UHRS
**Description**
This data point contains the state if manual fan speed is active
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit
Bit 0 = disabled  AUTOMATIC O 0 / 1 Bit
1 = enabled  manual = HMI Value is valid

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None[ a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a No timeout because of compatibility with existing products.

|DP Name:|Col2|FanManualEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|<br>This data point contains the state if manual fan speed is active|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|Bit|Bit|Bit|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|O|O|0 / 1|0 / 1|Bit|Bit|Bit|Bit|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|None a|None a|None a|None a|None a|None a|None a|None a|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

4.1.7.5.3 Input ActCurrFanSpeed

DP Name: ActCurrFanSpeed Abbr.: (none)
FB Name: UHRS
**Description**
This data point contains the current fan speed from the actuator.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
O full % none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None [a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a No timeout because of compatibility with existing products.

|DP Name:|Col2|ActCurrFanSpeed|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|<br>This data point contains the current fan speed from the actuator.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||O|O|full|full|%|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

###### 4.1.7.6 Outputs - HVACmode

4.1.7.6.1 Output HVACModeUser

DP Name: HVACModeUser Abbr.: (none)
FB Name: UHRS
**Description**
This Output contains value of the user defined HVAC mode.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
0 ... 4 enum none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 0 s [a]
Cyclic Period: none [b]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The signal may be sent immediately if the COV is the result of a user interaction enabling fast
feedback.
b Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to
the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at
the consumer).

|DP Name:|Col2|HVACModeUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|<br>This Output contains value of the user defined HVAC mode.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||0 ... 4|0 ... 4|enum|enum|enum|enum|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 sa|0 sa|0 sa|0 sa|0 sa|0 sa|0 sa|0 sa|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended since a heartbeat causes problems if more than 1 UHRS is linked to<br>the same consumer and if these UHRS are not synchronized ( toggling of the HVACModeUser at<br>the consumer).|


-----

4.1.7.6.2 Output ComfortProlongUser

DP Name: ComfortProlongUser Abbr.: (none)
FB Name: UHRS
**Description**
This output contains the trigger for comfort prolongation.
**Datapoint Type**
DPT_Name: DPT_Start[ 2)]
DPT Format: B1 DPT_ID: 1.010
Field Description Supp. Range Unit Default
Bit none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 0 s[ a]
Cyclic Period: none
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
This output has NO heartbeat.
**Special Features**
None.
a The signal may be sent immediately if the COV is the result of a user interaction enabling fast
feedback.

2) In the LTE-Mode FBs elsewhere in Volume 7, this DPT is named DPT_Trigger.

|DP Name:|Col2|ComfortProlongUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|<br>This output contains the trigger for comfort prolongation.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPT_Name:|<br>DPT_Name:|<br>DPT_Name:|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|<br>DPTStart 2)|
|DPT Format:|DPT Format:|DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||||Bit|Bit|Bit|Bit|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this → M|this → M|this → M|||||||this → 1|this → 1|this → 1|this → 1|this → 1|this → 1|this → 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 s a|0 s a|0 s a|0 s a|0 s a|0 s a|0 s a|0 s a|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

4.1.7.6.3 Output ComfortPushbutton

DP Name: ComfortPushbutton Abbr.: (none)
FB Name: UHRS
**Description**
This output contains the trigger for comfort demand.
**Datapoint Type**
DPT_Name: DPT_Start[ 3)]
DPT Format: B1 DPT_ID: 1.010
Field Description Supp. Range Unit Default
bool none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 0 s[ a]
Cyclic Period: none
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
This output has NO heartbeat.
**Special Features**
None.
a The signal may be sent immediately if the COV is the result of a user interaction enabling fast
feedback.

3) In the LTE Mode FBs elsewhere in Volume 7, this DPT is named DPT_Trigger.

|DP Name:|Col2|ComfortPushbutton|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|<br>This output contains the trigger for comfort demand.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPT_Name:|<br>DPT_Name:|<br>DPT_Name:|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|<br>DPTStart 3)|
|<br>DPT Format:|<br>DPT Format:|<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||||bool|bool|bool|bool|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 s a|0 s a|0 s a|0 s a|0 s a|0 s a|0 s a|0 s a|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|<br> <br>  <br>none|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|<br>This output has NO heartbeat.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

###### 4.1.7.7 Outputs - Setpoint Temperatures

4.1.7.7.1 Output TempRoomSetpUserAbs

DP Name: TempRoomSetpUserAbs Abbr.: (none)
FB Name: UHRS
**Description**
This information is sent to the FB “Room Temperaure Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
Full °C none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0,2 MinRepTime: 0 s [a]
Cyclic [b] Period: none [b]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The signal may be sent immediately if the COV is the result of a user interaction enabling fast
feedback.

|DP Name:|Col2|TempRoomSetpUserAbs|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|Col28|(none)|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||Full|Full|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:||||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,2|0,2|0,2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 sa|0 sa|0 sa|0 sa|0 sa|0 sa|0 sa|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||b|b|b|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

4.1.7.7.2 Output TempRoomSetpUserOffset

DP Name: TempRoomSetpUserOffset Abbr.: (none)
FB Name: UHRS
**Description**
This information is sent to the FB “Room Temperaure Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_Value_Tempd
DPT Format: F16 DPT_ID: 9.002
Field Description Supp. Range Unit
Full K
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0,2 MinRepTime: 0 s [a]
Cyclic [b] Period: none [b]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

a The signal may be sent immediately if the COV is the result of a user interaction enabling fast
feedback.
b Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a
heartbeat causes problems if these UHRS are not synchronized ( toggling of the
TempRoomSetpUserOffset at the consumer).

|DP Name:|Col2|TempRoomSetpUserOffset|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|(none)|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|<br>This information is sent to the FB“Room Temperaure Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
||||||||||||||||||||||||||||||Full|Full|K|K|K|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,2|0,2|0,2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 sa|0 sa|0 sa|0 sa|0 sa|0 sa|0 sa|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||b|b|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|<br> <br>  <br>noneb|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.<br>b <br>Heartbeat not recommended, if more than 1 UHRS is linked to the same consumer, since a<br>heartbeat causes problems if these UHRS are not synchronized ( toggling of the<br>TempRoomSetpUserOffset at the consumer).|


-----

4.1.7.7.3 Output TempRoomSetpSetHeat

DP Name: TempRoomSetpSetHeat Abbr.: (none)
FB Name: UHRS
Description
This output contains the four heating setpoints. The heating values and the cooling values are in
separate data points.
Datapoint Type
DPT_Name: DPT_TempRoomSetpSetF16[4]
DPT Format: F16F16F16F16 DPT_ID: 275.100
Field Description Supp. Range Unit Default
Temperature Comfort setpoint heating M full °C none
Temperature Standby setpoint heating M full °C none
Temperature Economy setpoint heating M full °C none
Temperature Building protection setpoint heating M full °C none
Access Type
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period: none
Request
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|DP Name:|Col2|TempRoomSetpSetHeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Abbr.:|Col16|Col17|Col18|Col19|(none)|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate data points.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|
|_<br>DPT Format:|_<br>DPT Format:|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|DPTID:|DPTID:|DPTID:|DPTID:|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|
|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|<br>Supp.|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Temperature|Temperature|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|M|M|M|full|full|full|°C|°C|°C|none|none|none|none|
|Temperature|Temperature|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|M|M|M|full|full|full|°C|°C|°C|none|none|none|none|
|Temperature|Temperature|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|M|M|M|full|full|full|°C|°C|°C|none|none|none|none|
|Temperature|Temperature|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|M|M|M|full|full|full|°C|°C|°C|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|
||this→ M|this→ M||||this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:||||Δ-Value:||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:||||||
|||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||<br>|<br> Period:|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|
||Request|Request||||||||||||||||||||||||||||||
|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||
||Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
|||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

4.1.7.7.4 Output TempRoomSetpSetCool

DP Name: TempRoomSetpSetCool Abbr.: (none)
FB Name: UHRS
Description
This output contains the four cooling setpoints. The heating values and the cooling values are in
separate data points.
Datapoint Type
DPT_Name: DPT_TempRoomSetpSetF16[4]
DPT Format: F16F16F16F16 DPT_ID: 275.100
Field Description Supp. Range Unit
Temperature Comfort setpoint cooling M full °C
Temperature Standby setpoint cooling M full °C
Temperature Economy setpoint cooling M full °C
Temperature Building protection setpoint cooling M full °C
Access Type
♦ Output
this → M this → 1
Spontaneou COV: Δ-Value Min repetition time:
s :

Cyclic Period:
Request
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|DP Name:|Col2|TempRoomSetpSetCool|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|(none)|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|This output contains the four cooling setpoints. The heating values and the cooling values are in<br>separate data points.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|DPTTempRoomSetpSetF16[4]|
|_<br>DPT Format:|_<br>DPT Format:|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|DPTID:|DPTID:|DPTID:|DPTID:|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|
|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|<br>Supp.|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Temperature|Temperature|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|M|M|M|full|full|full|°C|°C|°C|none|none|none|none|
|Temperature|Temperature|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|M|M|M|full|full|full|°C|°C|°C|none|none|none|none|
|Temperature|Temperature|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|M|M|M|full|full|full|°C|°C|°C|none|none|none|none|
|Temperature|Temperature|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|M|M|M|full|full|full|°C|°C|°C|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|
||this→ M|this→ M||||this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneou<br>s|<br>Spontaneou<br>s||||<br> COV:|<br> COV:|<br> COV:|<br> COV:||||Δ-Value<br>:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:||||||
|||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||
||Request|Request|||||||||||||||||||||||||||||||
|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
