|||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 4.1.7.8 Outputs - Fan

4.1.7.8.1 Output FanSpeedUser

DP Name: FanSpeedUser Abbr.: (none)
FB Name: UHRS
**Description**
This Datapoint shall contain the percent setpoint value for the fan position.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0..100 % none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 5 % MinRepTime: 0 s[ a]
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The signal may be sent immediately if the COV is the result of a user interaction enabling fast
feedback.

|DP Name:|Col2|FanSpeedUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|<br>This Datapoint shall contain the percent setpoint value for the fan position.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||0..100|0..100|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|5 %|5 %|MinRepTime:|MinRepTime:|MinRepTime:|0 s a|0 s a|0 s a|0 s a|0 s a|0 s a|0 s a|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

4.1.7.8.2 Output FanStepUser

DP Name: FanStepUser Abbr.: (none)
FB Name: UHRS
**Description**
Fan speed selected by the user as count
**Datapoint Type**
DPT_Name: DPT_FanStage
DPT Format: U8 DPT_ID: 5.100
Field Description Supp. Range Unit Default

**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 0 s[ a]
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The signal may be sent immediately if the COV is the result of a user interaction enabling fast
feedback.

|DP Name:|Col2|FanStepUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|<br>Fan speed selected by the user as count|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.100|5.100|5.100|5.100|5.100|5.100|5.100|5.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
||||||||||||||||||||||||||||||||||||||
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|1|1|MinRepTime:|MinRepTime:|MinRepTime:|0 s a|0 s a|0 s a|0 s a|0 s a|0 s a|0 s a|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

4.1.7.8.3 Output FanManual

DP Name: FanManual Abbr.: (none)
FB Name: UHRS
**Description**
Flag is manual fan speed is selected
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit
Bit 0 = disabled  AUTOMATIC O 0 / 1 Bit
1 = enabled  manual = HMI Value is valid

**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 0 s[ a]
Cyclic Period:
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The signal may be sent immediately if the COV is the result of a user interaction enabling fast
feedback.

|DP Name:|Col2|FanManual|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|UHRS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|<br>Flag is manual fan speed is selected|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Bit|Bit|Bit|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|0 = disabled AUTOMATIC<br>1 = enabled manual= HMI Value is valid|O|0 / 1|0 / 1|Bit|Bit|Bit|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|||MinRepTime:|MinRepTime:|MinRepTime:|0 s a|0 s a|0 s a|0 s a|0 s a|0 s a|0 s a|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

#### 4.2 FB User Presence Switch (UPS)

##### 4.2.1 Aims and objectives
###### The Functional Block ‘User Presence Switch’ shall provide the system with the presence information manually entered at a HMI device.

 This Functional Block is used e.g., in a ‘HMI Device’ or in a more complex device that has the corresponding setting functionality.

##### 4.2.2 Existing FBs

###### • User Presence Switch (UPS) (Chapter 7/10/2 ([02]) clause 3.4)

##### 4.2.3 Functional specification
###### The information is transmitted spontaneously at each change.

##### 4.2.4 Contraints
###### None.

##### 4.2.5 Functional Block diagram

**UPS**
**Inputs** **Outputs**
PresenceStatus[RTSM]►

**Additional I/Os** **Parameters**

###### Figure 9 – Functional Block Diagram for FB UPS

##### 4.2.6 Datapoints

**Datapoint** **Description/Remarks** **Datapoint Type** **Reference to**
**existing DPs**

**Inputs**

None.

**Outputs**

PresenceStatus This output provides a manually set DPT_Occupancy Chapter 7/10/2 ([02])

presence status to the system (DPT 1.018) clause 3.4.6.1

**Parameters**

None.

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|**Inputs**|
|None.||||
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|PresenceStatus|This output provides a manually set<br>presence status to the system|DPT_Occupancy<br>(DPT 1.018)|Chapter 7/10/2 ([02])<br>clause 3.4.6.1|
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|None.||||


-----

###### FB Profiles

**Features and options**

// Inputs
None.
// Outputs
PresenceStatus M
// Parameter
None.

##### 4.2.7 Detailed specification of the Datapoints

###### 4.2.7.1 Output PresenceStatus

DP Name: PresenceStatus Abbr.: (none)
FB Name: UPS
**Description**
This output is delivered to the FB “Room Temperaure Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_Occupancy
DPT Format: B1 DPT_ID: 1.018
Field Description Supp. Range Unit Default
bool none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: none MinRepTime: 0 s [a]
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The signal may be sent immediately if the COV is the result of a user interaction enabling fast
feedback.

|Features and options|UPS|
|---|---|
|// Inputs||
|None.||
|// Outputs||
|PresenceStatus|M|
|// Parameter||
|None.||

|DP Name:|Col2|PresenceStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|UPS|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|<br>This output is delivered to the FB“Room Temperaure Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.018|1.018|1.018|1.018|1.018|1.018|1.018|1.018|1.018|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||bool|bool|||||none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|none|none|none|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|0 sa|0 sa|0 sa|0 sa|0 sa|0 sa|0 sa|0 sa|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|a <br>The signal may be sent immediately if the COV is the result of a user interaction enabling fast<br>feedback.|


-----

### 5 FB Room Temperature Setpoint Manager (RTSM)

#### 5.1 Aims and objectives
###### The FB “Room Temperaure Setpoint Manager” shall provide the HVAC facilities with the necessary temperature setpoints as well as the information about the present and the next operating mode with its delay.

 This information is built from the present and the next HVAC mode, delivered from a supervisor and the local influences given by HMI.

 According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy and Building Protection.

#### 5.2 Existing FBs

###### • Room Setpoint Manager HVAC-Mode Driven (RSMHD) (Chapter 7/10/4 ([04]) clause 3.4)
 • Room Setpoint Manager Temperature Driven (RSMTD) (Chapter 7/10/4 ([04]) clause 3.5)
 • CH_Room_Regulator_Type_A (Chapter 7/10/11 ([05]) clause 2.7)

#### 5.3 Functional specification

##### 5.3.1 Setpoint temperatures
###### The Inputs TempRoomSetpUserAbs (DPT_Value_Temp, 9.001) and TempRoomSetpUserOffset (DPT_Value_Tempd, 9.002) guarantee compatibility with existing implementations and are therefore mandatory.

 The Inputs TempRoomSetpSetHeat (DPT_TempRoomSetpSetF16[4], 275.100) and TempRoomSetpSetCool (DPT_TempRoomSetpSetF16[4], 275.100) allow a supervisory system to set the current consistent set of setpoint temperatures conveniently in a single Telegram and are therefore mandatory as well.

 The temperature shifts in the Datapoints TempRoomSetpSetHeatShift and TempRoomSetpSetCoolShift shall be added to these setpoint temperatures as given in TempRoomSetpSetHeat respectively TempRoomSetpSetCool; these shall not be added to the common setpoint in TempRoomSetpUserAbs.

##### 5.3.2 Input from more than one Window Switch (WOS)
###### If it is wanted to connection to more than one Window Switch (WOS) sensor, then the Input WOS has to be implemented as many times.

#### 5.4 Contraints
###### None.


-----

#### 5.5 Functional Block diagram

**RTSM**
**Inputs** **Outputs**
**HVACModes** **HVACModes**

 - CU] HVACMode HVACModeEff [UHRS,RTC] ►

 - CU] HVACModeNext HVACModeUserEff [UHRS] ►

 - UHRS] HVACModeUser HVACModeEffNext [RTC] ►

 - UHRS] ComfortProlongUser ComfortProlongEff [UHRS] ►

 - UHRS] ComfortPushbutton

**Setpoint Temperatures** **Temperatures**

 - UHRS, CU] TempRoomSetpUserAbs TempRoomSetpUserAbsEff [UHRS] ►

 - UHRS] TempRoomSetpUserOffset TempRoomSetpUserOffsetEff [UHRS] ►

 - UHRS] TempRoomSetpSetHeat TempRoomSetpSetHeatEff [RTC] ►

 - UHRS] TempRoomSetpSetCool TempRoomSetpSetCoolEff [RTC] ►

 - CU] TempRoomSetpSetHeatShift TempRoomSetpHeatEff [RTC] ►

 - CU] TempRoomSetpSetCoolShift TempRoomSetpCoolEff [RTC] ►

**Sensors** **Status**

 - WOS] WindowStatus[ a] WindowStatusEff [UHRS] ►

 - PRD, UPS] PresenceStatus CombinedStatus_RTSM [UHRS] ►

 - OTS] TempOutside

**Feedback**

 - RTC] CombinedStatus_RTC

**Additional I/Os** **Parameters**

###### a To connect more than one windows sensor, multiple inputs of this Datapoint WOS can be implemented.

 Figure 10 – Functional Block Diagram for FB Room Temperature Setpoint Manager

#### 5.6 Datapoints

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|**Inputs**|
|HVACModes||||
|HVACMode|This input is used to<br>set the HVAC<br>operation mode.|DPT_HVACMode<br>(20.102)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.1|
|HVACModeNext|Next mode (comfort,<br>standby, economy,<br>building protection)<br>and the delay to it for<br>the Room<br>Temperature Setpoint<br>Manager.|DPT_HVACModeNext<br>(206.100)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.2 (no Smode)|
|HVACModeUser|This input is used to<br>force the HVAC<br>operation mode.|DPT_HVACMode<br>(20.102)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.6|
|ComfortProlongUser|This input is used to<br>activate the comfort<br>mode prolongation.|DPT_Start<br>(1.010)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.10|
|ComfortPushbutton|This input is used to<br>switch to comfort<br>mode|DPT_Start<br>(1.010)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.9|


-----

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|Setpoint Temperatures||||
|TempRoomSetpUserAbs|This is the basic<br>setpoint value for the<br>comfort operation<br>mode.|DPT_Value_Temp<br>(9.001)|Chapter 7/10/4<br>([04]) clause<br>3.5.6.1|
|TempRoomSetpUserOffs<br>et|The setpoint shift<br>value allows the user<br>of the room to modify<br>the setpoint<br>temperature to a<br>higher or lower value.|DPT_Value_Tempd<br>(9.002)|Chapter 7/10/4<br>([04]) clause<br>3.5.6.10|
|TempRoomSetpSetHeat|This input contains the<br>four heating setpoints.|DPT_TempRoomSetpSetF16[<br>4]<br>(275.100)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.13<br>(3* float)|
|TempRoomSetpSetCool|This input contains the<br>four cooling setpoints.|DPT_TempRoomSetpSetF16[<br>4]<br>(275.100)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.14<br>(3* float)|
|TempRoomSetpSetHeat<br>Shift|This input contains the<br>four setpoint shift<br>values for heating.|DPT_TempRoomSetpSetShift<br>F16[4]<br>(275.101)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.15<br>(3* float)|
|TempRoomSetpSetCool<br>Shift|This input contains the<br>four setpoint shift<br>values for cooling.|DPT_TempRoomSetpSetShift<br>F16[4]<br>(275.101)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.16<br>(3 * float)|
|Sensors||||
|WindowStatus|This input is used to<br>indicate if a window is<br>open or closed|DPT_Window_Door<br>(1.019)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.7|
|PresenceStatus|This input can be used<br>if a presence detector<br>or a presence<br>pushbutton is installed<br>inthe room.|DPT_Occupancy<br>(1.018)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.8|
|TempOutside|This input contains the<br>current outside<br>temperature.|DPT_Value_Temp<br>(9.001)||
|Feedback||||
|CombinedStatus_RTC|Combined status<br>information from the<br>RTC.|DPT_CombinedStatus_RTC<br>(22.103)|None.|
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|HVACModes||||
|HVACModeEff|This Group Object<br>contains the effective<br>HVAC operation<br>mode.|DPT_HVACMode<br>(20.102)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.17|
|HVACModeUserEff|This output provides<br>the result of<br>HVACModeUser and<br>RTSM internal settings|DPT_HVACMode<br>(20.102)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.19|


-----

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|HVACModeEffNext|Contains the effective<br>next ‘HVACMode’ and<br>the delay to it (result<br>out of all inputs) for the<br>controller.|DPT_HVACModeNext<br>(206.100)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.18<br>(no S-mode)|
|ComfortProlongEff|This output provides<br>the information if<br>comfort prolongation is<br>active or not|DPT_State<br>(1.011)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.24|
|Temperatures||||
|TempRoomSetpUserAbs<br>Eff|The effective absolute<br>temperature setpoint,<br>as RTSM’s result of all<br>TempRoomSetpUser-<br>Abs inputs to RTSM.|DPT_Value_Temp<br>(9.001)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.25|
|TempRoomSetpUserOffs<br>etEff|The effective relative<br>temperature setpoint,<br>as RTSM’s result of all<br>TempRoomSetpUserO<br>ffset inputs to RTSM.|DPT_Value_Tempd<br>(9.002)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.26|
|TempRoomSetpSetHeat<br>Eff|The effective<br>temperature setpoints<br>(4) for heating for<br>‘Comfort’, ‘Standby’,<br>‘Economy’ and<br>‘BuildingProtection’.|DPT_TempRoomSetpSetF16[<br>4]<br>(275.100)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.20<br>(no S-mode)|
|TempRoomSetpSetCool<br>Eff|The effective<br>temperature setpoints<br>(4) for cooling for<br>‘Comfort’, ‘Standby’,<br>‘Economy’ and<br>‘BuildingProtection’|DPT_TempRoomSetpSetF16[<br>4]<br>(275.100)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.21<br>(no S-mode)|
|TempRoomSetpHeatEff|The effective actual<br>temperature setpoint<br>for heating.|DPT_Value_Temp<br>(9.001)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.22|
|TempRoomSetpCoolEff|The effective actual<br>temperature setpoint<br>for cooling.|DPT_Value_Temp<br>(9.001)|Chapter 7/10/4<br>([04]) clause<br>3.4.6.23|
|Status||||
|WindowStatusEff|Contains the effective<br>state of the window as<br>a result of<br>WindowStatus and<br>internal calculation<br>(e.g., delays)|DPT_Window_Door<br>(1.019)||
|CombinedStatus_RTSM|Contains status<br>information from the<br>RTSM|DPT_CombinedStatus_RTSM<br>(21.107)||
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|-||||


-----

##### 5.6.1 Additional Datapoints
###### These Datapoint are not part of the model but are used in implementaions.

 • SceneNumber If scenes are implemented, then this shall be an implementation of the FB Scene Controller. No DPs will be foreseen for this.

#### 5.7 FB Profiles

|Features and options|RTSM Heating only|RTSM Cooling only|RTSM Heating / Cooling|Existing FBs in Vol. 7<br>(informative)<br>CH_Room_Regulat<br>or_Type_A RTS<br>RSMHD RSMTD<br>OBIS:|Col6|Col7|Col8|
|---|---|---|---|---|---|---|---|
|**// Inputs**||||||||
|// HVAC Mode||||||||
|HVACMode|M|M|M|O||HM|OMN|
|HVACModeNext|O|O|O|O||||
|HVACModeUser|M|M|M|O|||OMO|
|ComfortProlongUser|O|O|O|O|O|||
|ComfortPushbutton|O|O|O|O||||
|// Temperatures||||||||
|TempRoomSetpUserAbs|M|M|M||M||BSV|
|TempRoomSetpUserOffset|M|M|M|O|O||SCV|
|TempRoomSetpSetHeat|M||M|O||||
|TempRoomSetpSetCool||M|M|O||||
|TempRoomSetpSetHeatShift|O||O|O||||
|TempRoomSetpSetCoolShift||O|O|O||||
|// Sensors||||||||
|WindowStatus|O|O|O|O|O|WS|WS|
|PresenceStatus|O|O|O|O|O||RPS|
|TempOutside||OC1|OC1|||||
|// Status||||||||
|CombinedStatus_RTC|O|O|O|||||
|**// Outputs**||||||||
|// HVAC Mode||||||||
|HVACModeEff|M|M|M|C||HME|OMS|
|HVACModeUserEff|O|O|O|O||||
|HVACModeEffNext|O|O|O|O||||
|ComfortProlongEff|O|O|O|O||||
|// Temperatures||||||||
|TempRoomSetpUserAbsEff|O|O|O|O||||
|TempRoomSetpUserOffsetEff|O|O|O|O||||
|TempRoomSetpSetHeatEff|OC1||OC1|C||||
|TempRoomSetpSetCoolEff||OC1|OC1|C||||
|TempRoomSetpHeatEff|(M)C1||(M)C1|M|M||ATSVH|
|TempRoomSetpCoolEff||(M)C1|(M)C1|M|M||ATSVC|


-----

// Status
WindowStatusEff O O O
CombinedStatus_RTSM O O O
C1 can be internal, when combined with RTC

|Features and options|RTSM Heating only|RTSM Cooling only|RTSM Heating / Cooling|Existing FBs in Vol. 7<br>(informative)<br>CH_Room_Regulat<br>or_Type_A RTS<br>RSMHD RSMTD<br>OBIS:|Col6|Col7|Col8|
|---|---|---|---|---|---|---|---|
|// Status||||||||
|WindowStatusEff|O|O|O|||||
|CombinedStatus_RTSM|O|O|O|||||


-----

#### 5.8 Detailed specification of the Datapoints

##### 5.8.1 Inputs - HVACModes

###### 5.8.1.1 Input HVACMode

DP Name: HVACMode Abbr.: (none)
FB Name: RTSM
**Description**
This information is provided by a scheduler or a supervisor and defines the actual HVAC operating
mode.
According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building
Protection.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
HVAC Mode 1...4 enum. none
0 = Auto NA
1 = Comfort M
2 = Standby M
3 =Economy M
4 = BuildingProtection M
all other enumeration NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|HVACMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the actual HVAC operating<br>mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|HVAC Mode|HVAC Mode|HVAC Mode|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 =Economy<br> 4 = BuildingProtection<br>all other enumeration|NA<br>M <br>M <br>M <br>M <br>NA|NA<br>M <br>M <br>M <br>M <br>NA|1...4|1...4|enum.|enum.|enum.|enum.|enum.|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 5.8.1.2 Input HVACModeNext

DP Name: HVACModeNext Abbr.: (none)
FB Name: RTSM
**Description:**
This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode
and the time to it. If the next mode is not available the time is set to zero.
According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building
Protection.
**DPT:** Name DPT_HVACModeNext DPT ID 206.100 Datatype format U16N8
Field Description Sup. Unit Default
Time Time to next HVAC Mode in minutes min 0
0 = no next mode [a]

HVACModeNext enum none
0: No Next Mode [a] M
1: Comfort M
2: Standby M
3: Economy M
4: Building protection M
all other enumeration NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling:** Save at Powerdown
None.
**Special Features:**
None.
a encoding of special conditions, see table below

###### Interpretation of Time and HVACMode fields

**Time** **HVACMode**

= 0 (Undefined) = 0 (Undefined) [the content of the Datapoint is void / undefined ]

⇒ no next HVAC Mode available for an undefined time period

defined and valid next HVACMode but the delay time is undefined

= 0 (Undefined) = {1..4} (unknown)

⇒ next HVACMode is deactivated

undefined (unknown) HVACMode during a defined delay time

 - 0 = 0 (Undefined) ⇒ in practice this combination is useless and is interpreted like

Time=0 / HVACMode=0 (default value)

 - 0 = {1..4} defined and valid HVACMode and delay time

|DP Name:|Col2|Col3|HVACModeNext|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|(none)|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|Col43|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a scheduler or a supervisor and defines the next HVAC operating mode<br>and the time to it. If the next mode is not available the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|
|**DPT:**|**DPT:**|Name|Name|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPTHVACModeNext|DPT ID|DPT ID|DPT ID|DPT ID|DPT ID|DPT ID|DPT ID|206.100|206.100|206.100|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|U16N8|
|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br> _<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|Time|Time|Time|Time|Time|Time|Time|Time|Time|Time|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea|Time to next HVAC Mode in minutes<br>0 = no next modea||min|min|min|min|min|0|0|0|0|
|HVACModeNext|HVACModeNext|HVACModeNext|HVACModeNext|HVACModeNext|HVACModeNext|HVACModeNext|HVACModeNext|HVACModeNext|HVACModeNext|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|0: No Next Modea <br>1: Comfort<br>2: Standby<br>3: Economy<br>4: Building protection<br>all other enumeration|M <br>M <br>M <br>M <br>M <br>NA|enum|enum|enum|enum|enum|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|||||||||
||Request|Request|Request|Request|Request|Request|||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|a encoding of special conditions, see table below|

|Time|HVACMode|Col3|
|---|---|---|
|= 0 (Undefined)|= 0 (Undefined)|the content of the Datapoint is void / undefined<br>⇒ no next HVAC Mode available for an undefined time period|
|= 0 (Undefined)|= {1..4}|defined and valid next HVACMode but the delay time is undefined<br>(unknown)<br>⇒ next HVACMode is deactivated|
|> 0|= 0 (Undefined)|undefined (unknown) HVACMode during a defined delay time<br>⇒ in practice this combination is useless and is interpreted like<br>   Time=0 / HVACMode=0 (default value)|
|> 0|= {1..4}|defined and valid HVACMode and delay time|


-----

###### 5.8.1.3 Input HVACModeUser

DP Name: HVACModeUser Abbr.: (none)
FB Name: RTSM
**Description**
This information is provided by a local HMI and defines the local user operating mode.
According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building
Protection.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
User HVAC 0...4 enum. none
mode 0 = Auto (no manual input) M
1 = Comfort M
2 = Standby M
3 = Economy M
4 = BuildingProtection M
all other enumeration NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None[ a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a No timeout because of compatibility with existing products.
###### s

|DP Name:|Col2|HVACModeUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This information is provided by a local HMI and defines the local user operating mode.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|User HVAC<br>mode|User HVAC<br>mode|User HVAC<br>mode|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto (no manual input)<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|M <br>M <br>M <br>M <br>M <br>NA|M <br>M <br>M <br>M <br>M <br>NA|0...4|0...4|enum.|enum.|enum.|enum.|enum.|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|None a|None a|None a|None a|None a|None a|None a|None a|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

##### 5.8.2 Input ComfortProlongUser

DP Name: ComfortProlongUser Abbr.: (none)
FB Name: RTSM
**Description**
This information is provided by the Functional Block user comfort prolongation.
**Datapoint Type**
DPT_Name: DPT_Start
DPT Format: B1 DPT_ID: 1.010
Field Description Supp. Range Unit
0: Stop: The comfort prolongation shall M {0, 1} Bit
become inactive
1: Start: The comfort prolongation shall
become active.

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None[ a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a This Datapoint has not heartbeat (trigger).

|DP Name:|Col2|ComfortProlongUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|<br>This information is provided by the Functional Block user comfort prolongation.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|<br>DPTStart|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
||||0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|0:<br>Stop:<br>The comfort prolongation shall<br>become inactive<br>1:<br>Start:<br>The comfort prolongation shall<br>become active.|M|M|{0, 1}|{0, 1}|Bit|Bit|Bit|Bit|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|None a|None a|None a|None a|None a|None a|None a|None a|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|a <br>This Datapoint has not heartbeat (trigger).|


-----

##### 5.8.3 Input ComfortPushbutton

DP Name: ComfortPushbutton Abbr.: (none)
FB Name: RTSM
**Description**
This information is provided by the Functional Block user comfort pushbutton.
**Datapoint Type**
DPT_Name: DPT_Trigger
DPT Format: B1 DPT_ID: 1.010
Field Description Supp. Range Unit Default
1 = Trigger Bit none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None[ a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a This Datapoint has no heartbeat (trigger).

|DP Name:|Col2|ComfortPushbutton|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|<br>This information is provided by the Functional Block user comfort pushbutton.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
||||1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|1 = Trigger|||||Bit|Bit|Bit|Bit|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|None a|None a|None a|None a|None a|None a|None a|None a|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|a <br>This Datapoint has no heartbeat (trigger).|


-----

##### 5.8.4 Inputs - Setpoint temperatures

###### 5.8.4.1 Input TempRoomSetpUserAbs

DP Name: TempRoomSetpUserAbs Abbr.: (none)
FB Name: RTSM
**Description**
This information is provided by a supervisor. It contains the actual room temperature setpoint.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempRoomSetpUserAbs|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|<br>This information is provided by a supervisor. It contains the actual room temperature setpoint.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 5.8.4.2 Input TempRoomSetpUserOffset

DP Name: TempRoomSetpUserOffset Abbr.: (none)
FB Name: RTSM
**Description**
This information is provided by the Functional Block user room temperature setpoint relative setting.
This value is added to internal setpoint values (company specific).
**Datapoint Type**
DPT_Name: DPT_Value_Tempd
DPT Format: F16 DPT_ID: 9.002
Field Description Supp. Range Unit Default
full K 0
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None [a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a No timeout because of compatibility with existing products.

|DP Name:|Col2|TempRoomSetpUserOffset|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|<br>This information is provided by the Functional Block user room temperature setpoint relative setting.<br>This value is added to internal setpoint values (company specific).|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full|full|K|K|K|K|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

###### 5.8.4.3 Input TempRoomSetpSetHeat

DP Name: TempRoomSetpSetHeat
FB Name: RTSM
**Description:**

separate Datapoints.
**Datapoint Type**
DPT_Name: DPT_TempRoomSetpSetF16[4]
DPT Format: F16F16F16F16
Field Description
Temperature Comfort setpoint heating
Temperature Standby setpoint heating
Temperature Economy setpoint heating
Temperature Building protection setpoint heating
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically:
Request Polling:
**Communication Type**
♦ Group Object Datapoint
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
**Exception Handling:**
None.
**Special Features:**

 
protection setpoint

|DP Name:|Col2|TempRoomSetpSetHeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|Col26|(none)|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|<br>This output contains the four heating setpoints. The heating values and the cooling values are in<br>separate Datapoints.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|DPTID:|DPTID:|DPTID:|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Temperature|Temperature|Temperature|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|M|M|full<br>full<br>full<br>full|full<br>full<br>full<br>full|°C<br>°C<br>°C<br>°C|°C<br>°C<br>°C<br>°C|°C<br>°C<br>°C<br>°C|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|
|Temperature|Temperature|Temperature|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|M|M|M|M|M|M|M|M|M|M|M|M|M|
|Temperature|Temperature|Temperature|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|M|M|M|M|M|M|M|M|M|M|M|M|M|
|Temperature|Temperature|Temperature|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|M|M|M|M|M|M|M|M|M|M|M|M|M|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec)|31 min (rec)|31 min (rec)|31 min (rec)|31 min (rec)|31 min (rec)|31 min (rec)|31 min (rec)|31 min (rec)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|


-----

###### 5.8.4.4 Input TempRoomSetpSetCool

DP Name: TempRoomSetpSetCool
FB Name: RTSM
**Description:**

the cooling values are in separate Datapoints.
**Datapoint Type**
DPT_Name: DPT_TempRoomSetpSetF16[4]
DPT Format: F16F16F16F16
Field Description
Temperature Comfort setpoint cooling
Temperature Standby setpoint cooling
Temperature Economy setpoint cooling
Temperature Building protection setpoint cooling
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV:
Cyclic
Request
**Communication Type**
♦ Group Object Datapoint
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
**Exception Handling:**
None.
**Special Features:**

 
protection setpoint

|DP Name:|Col2|TempRoomSetpSetCool|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|<br>This output contains the four cooling setpoints that are valid for the controller. The heating values and<br>the cooling values are in separate Datapoints.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|DPTID:|DPTID:|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Temperature|Temperature|Temperature|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|M|full<br>full<br>full<br>full|full<br>full<br>full<br>full|°C<br>°C<br>°C<br>°C|°C<br>°C<br>°C<br>°C|°C<br>°C<br>°C<br>°C|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|
|Temperature|Temperature|Temperature|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|M|M|M|M|M|M|M|M|M|M|M|M|
|Temperature|Temperature|Temperature|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|M|M|M|M|M|M|M|M|M|M|M|M|
|Temperature|Temperature|Temperature|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|M|M|M|M|M|M|M|M|M|M|M|M|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,2|0,2|0,2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint|


-----

###### 5.8.4.5 Input TempRoomSetpSetHeatShift

DP Name: TempRoomSetpSetHeatShift
FB Name: RTSM
**Description**

(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.
**Datapoint Type**
DPT_Name: DPT_TempRoomSetpSetShiftF16[4]
DPT Format: F16F16F16F16
Field Description
Temperature TempShiftComfort (heating)
Temperature TempShiftStandby (heating)
Temperature TempShiftEconomy (heating)
Temperature TempSetpShiftBProt (heating)
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically:
Request Polling:
**Communication Type**
♦ Group Object Datapoint
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
**Exception Handling**
None.
**Special Features**

 - The RTSM can ignore certain values, if they cannot be modified from external (e.g., building

protection setpoint.

|DP Name:|Col2|TempRoomSetpSetHeatShift|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|<br>This information is provided by a supervisor with e.g., optimising functionality. The heating values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.3; see also 5.3.1). The heating values and the cooling values are in separate Datapoints.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|DPTID:|DPTID:|DPTID:|275.101|275.101|275.101|275.101|275.101|275.101|275.101|275.101|275.101|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|Temperature<br>Temperature<br>Temperature<br>Temperature|Temperature<br>Temperature<br>Temperature<br>Temperature|Temperature<br>Temperature<br>Temperature<br>Temperature|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|TempShiftComfort (heating)<br>TempShiftStandby (heating)<br>TempShiftEconomy (heating)<br>TempSetpShiftBProt (heating)|M <br>M <br>M <br>M|M <br>M <br>M <br>M|full<br>full<br>full<br>full|full<br>full<br>full<br>full|K <br>K <br>K <br>K|K <br>K <br>K <br>K|K <br>K <br>K <br>K|K <br>K <br>K <br>K|0 <br>0 <br>0 <br>0|0 <br>0 <br>0 <br>0|0 <br>0 <br>0 <br>0|0 <br>0 <br>0 <br>0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|


-----

###### 5.8.4.6 Input TempRoomSetpSetCoolShift

DP Name: TempRoomSetpSetCoolShift
FB Name: RTSM
**Description**

(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.
**Datapoint Type**
DPT_Name: DPT_TempRoomSetpSetShiftF16[4]
DPT Format: F16F16F16F16
Field Description
Temperature TempShiftComfort (cooling)
Temperature TempShiftStandby (cooling)
Temperature TempShiftEconomy (cooling)
Temperature TempSetpShiftBProt (cooling)
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically:
Request Polling:
**Communication Type**
♦ Group Object Datapoint
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
**Exception Handling**
None.
**Special Features**

 - The RTSM can ignore certain values, if they cannot be modified from external (e.g., building

protection setpoint.

|DP Name:|Col2|TempRoomSetpSetCoolShift|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|<br>This information is provided by a supervisor with e.g., optimising functionality. The cooling values are<br>added to the comfort, the standby and the economy setpoint value of the Input TempRoomSetpSetHeat<br>(5.8.4.4; see also 5.3.1). The heating values and the cooling values are in separate data points.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|<br>DPTTempRoomSetpSetShiftF16[4]|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|DPTID:|DPTID:|DPTID:|275.101|275.101|275.101|275.101|275.101|275.101|275.101|275.101|275.101|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|Temperature<br>Temperature<br>Temperature<br>Temperature|Temperature<br>Temperature<br>Temperature<br>Temperature|Temperature<br>Temperature<br>Temperature<br>Temperature|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|TempShiftComfort (cooling)<br>TempShiftStandby (cooling)<br>TempShiftEconomy (cooling)<br>TempSetpShiftBProt (cooling)|M <br>M <br>M <br>M|M <br>M <br>M <br>M|full<br>full<br>full<br>full|full<br>full<br>full<br>full|K <br>K <br>K <br>K|K <br>K <br>K <br>K|K <br>K <br>K <br>K|K <br>K <br>K <br>K|0 <br>0 <br>0 <br>0|0 <br>0 <br>0 <br>0|0 <br>0 <br>0 <br>0|0 <br>0 <br>0 <br>0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|<br>• The RTSM can ignore certain values, if they cannot be modified from external (e.g., building<br>protection setpoint.|


-----

##### 5.8.5 Inputs - Sensors

###### 5.8.5.1 Input - WindowStatus

DP Name: WindowStatus Abbr.: (none)
FB Name: RTSM
**Description**
This information is provided by the Functional Block window switch.
**Datapoint Type**
DPT_Name: DPT_Window_Door
DPT Format: B1 DPT_ID: 1.019
Field Description Supp. Range Unit Default
0 = closed, 1 = open Bit 0
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None [a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**

 - To connect more than one windows sensor, multiple inputs of this data point can be implemented.
a No timeout because of compatibility with existing products.

|DP Name:|Col2|WindowStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|<br>This information is provided by the Functional Block window switch.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|DPTID:|DPTID:|DPTID:|1.019|1.019|1.019|1.019|1.019|1.019|1.019|1.019|1.019|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
||||0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|0 = closed, 1= open|||||Bit|Bit|Bit|Bit|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
