||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|<br>• To connect more than one windows sensor, multiple inputs of this data point can be implemented.|
|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|<br>a <br>No timeout because of compatibility with existing products.|


-----

###### 5.8.5.2 Input PresenceStatus

DP Name: PresenceStatus Abbr.: (none)
FB Name: RTSM
**Description**
This information is provided by the Functional Blocks presence detector or user presence switch.
**Datapoint Type**
DPT_Name: DPT_Occupancy
DPT Format: B1 DPT_ID: 1.018
Field Description Supp. Range Unit Default
0 = not occupied, 1 = occupied Bit none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None [a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a No timeout because of compatibility with existing products.

|DP Name:|Col2|PresenceStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|<br>This information is provided by the Functional Blocks presence detector or user presence switch.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|<br>DPTOccupancy|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.018|1.018|1.018|1.018|1.018|1.018|1.018|1.018|1.018|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
||||0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|0 = not occupied, 1= occupied|||||Bit|Bit|Bit|Bit|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

###### 5.8.5.3 Input TempOutside

DP Name: TempOutside Abbr.: (none)
FB Name: RTSM
**Description**
This information is provided by the Functional Block 'Outside Temperature Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|31 min(rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 5.8.6 Inputs – status

###### 5.8.6.1 Input CombinedStatus_RTC

DP Name: CombinedStatus_RTC Abbr.: (none)
FB Name: RTSM
**Description**
This Output contains the combined status information of the RTC.
**Datapoint Type**
DPT_Name: DPT_CombinedStatus_RTC
DPT Format: r7B9 DPT_ID: 22.103
Field Description Supp. Range Unit
Status Combined Status Information Bitset
General failure information M Bit 0 t/f
Active Mode M Bit 1 t/f
Dew Point Status M Bit 2 t/f
Frost Alarm M Bit 3 t/f
Overheat-Alarm M Bit 4 t/f
Controller inactive O Bit 5 t/f
Additional heating/cooling state O Bit 6 t/f
Heating Mode Enabled O Bit 7 t/f
Cooling Mode Enabled O Bit 8 t/f
reserved         - Bit 9-15         **Access Type**
♦ Input

N → this 1 → this
Spontaneous Cyclically: Time-out: None
Request Polling: Period:   **Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for
input):

Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|CombinedStatus RTC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|<br>This Output contains the combined status information of the RTC.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|DPTID:|DPTID:|DPTID:|22.103|22.103|22.103|22.103|22.103|22.103|22.103|22.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|||Bitset|Bitset||||||||
||||General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|M <br>M <br>M <br>M <br>M <br>O <br>O <br>O <br>O <br>-|M <br>M <br>M <br>M <br>M <br>O <br>O <br>O <br>O <br>-|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5<br>Bit 6<br>Bit 7<br>Bit 8<br>Bit 9-15|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5<br>Bit 6<br>Bit 7<br>Bit 8<br>Bit 9-15|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>-|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>-|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>-|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>-|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>-|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>-|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>-|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this|N → this||||||||1 → this|1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||Time-out:|Time-out:|Time-out:|None|None|None|None|None|None|None|
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|-|-|-|-|-|-|-|
|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|<br> <br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||<br>Current value (not for<br>input):|<br>Current value (not for<br>input):|<br>Current value (not for<br>input):|<br>Current value (not for<br>input):|<br>Current value (not for<br>input):|<br>Current value (not for<br>input):|<br>Current value (not for<br>input):|||||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 5.8.7 Outputs - HVACModes

###### 5.8.7.1 Output HVACModeEff

DP Name: HVACModeEff Abbr.: (none)
FB Name: RTSM
**Description**
This output contains the effective demanded HVAC mode, manual inputs included.
According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,
BuildingProtection.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
HVAC Mode 1...4 enum. none
0 = Auto NA
1 = Comfort M
2 = Standby M
3 = Economy M
4 = BuildingProtection M
all other enumeration NA
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 2 s [a]
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
Support of Datapoint see Functional Block diagram.
**Special Features**
None.
a The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.

However, the signal may be sent immediately if the COV is the result of a user interaction (locally or
by input signal).

|DP Name:|Col2|HVACModeEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|<br>This output contains the effective demanded HVAC mode, manual inputs included.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy,<br>BuildingProtection.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|HVAC Mode|HVAC Mode|HVAC Mode|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|NA<br>M <br>M <br>M <br>M <br>NA|1...4|1...4|enum.|enum.|enum.|enum.|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|2 sa|2 sa|2 sa|2 sa|2 sa|2 sa|2 sa|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|


-----

###### 5.8.7.2 Output HVACModeUserEff

DP Name: HVACModeUserEff Abbr.: (none)
FB Name: RTSM
**Description**
This output contains the effective user HVAC mode, internal and Bus.
According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building
Protection.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
HVAC Mode 0...4 enum. none
0 = Auto M
1 = Comfort M
2 = Standby M
3 = Economy M
4 = BuildingProtection M
all other enumeration NA
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 2 s [a]
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
Support of Datapoint see Functional Block diagram.
**Special Features**
None.
a The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.

However, the signal may be sent immediately if the COV is the result of a user interaction (locally or
by input signal).

|DP Name:|Col2|HVACModeUserEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the effective user HVAC mode, internal and Bus.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|HVAC Mode|HVAC Mode|HVAC Mode|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Auto<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|M <br>M <br>M <br>M <br>M <br>NA|0...4|0...4|enum.|enum.|enum.|enum.|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|2 sa|2 sa|2 sa|2 sa|2 sa|2 sa|2 sa|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|a  The MinRepTime of 2 s shall be respected it the COV of the signal is the result of a calculation.<br>However, the signal may be sent immediately if the COV is the result of a user interaction (locally or<br>by input signal).|


-----

###### 5.8.7.3 Output HVACModeEffNext

DP Name: HVACModeEffNext Abbr.: (none)
FB Name: RTSM
**Description**
This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not
available (manual influence etc.) the time is set to zero.
According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building
Protection.
**Datapoint Type**
DPT_Name: DPT_HVACModeNext
DPT Format: U16N8 DPT_ID: 206.100
Field Description Supp. Range Unit Default
Time Time to next HVAC mode in minutes, 0 = no next full min. 0
mode

HVAC Mode 0...4 enum. none
0 = Mode undefined M
1 = Comfort M
2 = Standby M
3 = Economy M
4 = BuildingProtection M
all other enumeration NA
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
Support of Datapoint see Functional Block diagram.
**Special Features**
None.

###### Interpretation of Time and HVACMode fields

**Time** **HVACMode**

= 0 (Undefined) = 0 (Undefined) [the content of the Datapoint is void / undefined ]

⇒ no next HVAC Mode available for an undefined time period

defined and valid next HVACMode but the delay time is undefined

= 0 (Undefined) = {1..4} (unknown)

⇒ next HVACMode deactivated

undefined (unknown) HVACMode during a defined delay time

 - 0 = 0 (Undefined) ⇒ in practice this combination is useless and is interpreted like

Time=0 / HVACMode=0 (default value)

 - 0 = {1..4} defined and valid HVACMode and delay time

|DP Name:|Col2|HVACModeEffNext|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|<br>This output contains the next effective demanded HVAC mode and the time to it. If the next mode is not<br>available (manual influence etc.) the time is set to zero.<br>According to TC247 the following HVAC-Modes are used: Comfort, Standby, Economy, Building<br>Protection.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|DPTID:|DPTID:|206.100|206.100|206.100|206.100|206.100|206.100|206.100|206.100|206.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|Time|Time|Time|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode|Time to next HVAC mode in minutes, 0 = no next<br>mode||full|full|min.|min.|min.|min.|0|0|0|0|
|HVAC Mode|HVAC Mode|HVAC Mode|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|0 = Mode undefined<br> 1 = Comfort<br> 2 = Standby<br> 3 = Economy<br> 4 = BuildingProtection<br>all other enumeration|M <br>M <br>M <br>M <br>M <br>NA|0...4|0...4|enum.|enum.|enum.|enum.|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|<br>Support of Datapoint see Functional Block diagram.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|

|Time|HVACMode|Col3|
|---|---|---|
|= 0 (Undefined)|= 0 (Undefined)|the content of the Datapoint is void / undefined<br>⇒ no next HVAC Mode available for an undefined time period|
|= 0 (Undefined)|= {1..4}|defined and valid next HVACMode but the delay time is undefined<br>(unknown)<br>⇒ next HVACMode deactivated|
|> 0|= 0 (Undefined)|undefined (unknown) HVACMode during a defined delay time<br>⇒ in practice this combination is useless and is interpreted like<br>   Time=0 / HVACMode=0 (default value)|
|> 0|= {1..4}|defined and valid HVACMode and delay time|


-----

###### 5.8.7.4 Output ComfortProlongEff

DP Name: ComfortProlongEff Abbr.:
FB Name: RTSM
**Description**
This output provides the information if comfort prolongation is active or not.
**Datapoint Type**
DPT_Name: DPT_State
DPT Format: B1
Field Description
0 = not active, 1 = active
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value:
Cyclic Period:
Request
**Communication Type**
♦ Group Object Datapoint
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
**Exception Handling**
None.
**Special Features**
None.
a No minimum repetition time recommended since change of the value may be caused by user

interaction on an HMI. HMI users expect immediate feedback.

|DP Name:|Col2|ComfortProlongEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|<br>This output provides the information if comfort prolongation is active or not.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|<br>DPTState|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.011|1.011|1.011|1.011|1.011|1.011|1.011|1.011|1.011|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
||||0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active|0 = not active, 1= active||true/false|true/false|true/false|bool.|bool.|bool.|bool.|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|none a|none a|none a|none a|none a|none a|none a|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|a No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|


-----

##### 5.8.8 Outputs - Setpoint temperatures

###### 5.8.8.1 Output TempRoomSetpUserAbsEff

DP Name: TempRoomSetpUserAbsEff Abbr.:
FB Name: RTSM
**Description**
This output provides the effective absolute temperature setpoint, as RTSM’s result of all
TempRoomSetpUserAbs inputs to RTSM.
This allows that the display of multiple UHRS instances synhronise and show the same user
temperature setpoint.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16
###### Field Description FloatValue This field shall contain the absolute temperature setpoint.

**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value:
Cyclic Period:
Request
**Communication Type**
♦ Group Object Datapoint
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus:
**Exception Handling**
None.
**Special Features**
1) No minimum repetition time recommended since change of the value may be caused by user

interaction on an HMI. HMI users expect immediate feedback.

|DP Name:|Col2|TempRoomSetpUserAbsEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|---|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|<br> <br> <br>**Description**|
|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|<br>This output provides the effective absolute temperature setpoint, as RTSM’s result of all<br>TempRoomSetpUserAbs inputs to RTSM.<br>This allows that the display of multiple UHRS instances synhronise and show the same user<br>temperature setpoint.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|<br>FloatValue|<br>FloatValue|<br>FloatValue|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>This field shall contain the absolute<br>temperature setpoint.|<br>M|<br>full|<br>full|<br>full|<br>°C.|<br>°C.|<br>°C.|<br>°C.|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|<br>**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|--- 1)|--- 1)|--- 1)|--- 1)|--- 1)|--- 1)|--- 1)|--- 1)|--- 1)|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|<br> <br>  <br>15 min (recommended value)|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:||||||||||||||||||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|<br>1)  No minimum repetition time recommended since change of the value may be caused by user<br>interaction on an HMI. HMI users expect immediate feedback.|


-----

###### 5.8.8.2 Output TempRoomSetpHeatEff

DP Name: TempRoomSetpHeatEff Abbr.: (none)
FB Name: RTSM
**Description**
This output contains the effective (after corrections) heating setpoint which is valid for the controller.
This information is used for simple applications (heating only).
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0,2 MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempRoomSetpHeatEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|<br>This output contains the effective (after corrections) heating setpoint which is valid for the controller.<br>This information is used for simple applications (heating only).|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full|full|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,2|0,2|0,2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 5.8.8.3 Output TempRoomSetpUserOffsetEff

DP Name: TempRoomSetpCoolEff Abbr.: (none)
FB Name: RTSM
**Description**
This output contains the effective setpoint shift.
**Datapoint Type**
DPT_Name: DPT_Value_Tempd
DPT Format: F16 DPT_ID: 9.002
Field Description Supp. Range Unit Default
full °C none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0,2 MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempRoomSetpCoolEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|<br>This output contains the effective setpoint shift.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|<br>DPTValueTempd|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.002|9.002|9.002|9.002|9.002|9.002|9.002|9.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full|full|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,2|0,2|0,2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 5.8.8.4 Output TempRoomSetpCoolEff

DP Name: TempRoomSetpCoolEff Abbr.: (none)
FB Name: RTSM
**Description**
This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This
information is used for simple applications (cooling only).
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
full °C none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0,2 MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempRoomSetpCoolEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|<br>This output contains the effective (after corrections) cooling setpoint which is valid for the controller. This<br>information is used for simple applications (cooling only).|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||full|full|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,2|0,2|0,2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 5.8.8.5 Output TempRoomSetpSetHeatEff

DP Name: TempRoomSetpSetHeatEff Abbr.: (none)
FB Name: RTSM
**Description:**
This output contains the four effective (after corrections) heating setpoints that are valid for the
controller. The heating values and the cooling values are in separate Datapoints.
**Datapoint Type**
DPT_Name: DPT_TempRoomSetpSetF16[4]
DPT Format: F16F16F16F16 DPT_ID: 275.100
Field Description Supp. Range Unit Default
Temperature Comfort setpoint heating M full °C none
Temperature Standby setpoint heating M full °C none
Temperature Economy setpoint heating M full °C none
Temperature Building protection setpoint heating M full °C none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0,2 MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling:** Save at Powerdown
None.
**Special Features:**
None.

|DP Name:|Col2|TempRoomSetpSetHeatEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) heating setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|DPTID:|DPTID:|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Temperature|Temperature|Temperature|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|M|full<br>full<br>full<br>full|full<br>full<br>full<br>full|°C<br>°C<br>°C<br>°C|°C<br>°C<br>°C<br>°C|°C<br>°C<br>°C<br>°C|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|
|Temperature|Temperature|Temperature|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|M|M|M|M|M|M|M|M|M|M|M|M|
|Temperature|Temperature|Temperature|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|M|M|M|M|M|M|M|M|M|M|M|M|
|Temperature|Temperature|Temperature|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|M|M|M|M|M|M|M|M|M|M|M|M|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,2|0,2|0,2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 5.8.8.6 Output TempRoomSetpSetCoolEff

DP Name: TempRoomSetpSetCoolEff Abbr.: (none)
FB Name: RTSM
**Description:**
This output contains the four effective (after corrections) cooling setpoints that are valid for the
controller. The heating values and the cooling values are in separate Datapoints.
**Datapoint Type**
DPT_Name: DPT_TempRoomSetpSetF16[4]
DPT Format: F16F16F16F16 DPT_ID: 275.100
Field Description Supp. Range Unit Default
Temperature Comfort setpoint cooling M full °C none
Temperature Standby setpoint cooling M full °C none
Temperature Economy setpoint cooling M full °C none
Temperature Building protection setpoint cooling M full °C none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 0,2 MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling:** Save at Powerdown
None.
**Special Features**
None.

|DP Name:|Col2|TempRoomSetpSetCoolEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|<br>This output contains the four effective (after corrections) cooling setpoints that are valid for the<br>controller. The heating values and the cooling values are in separate Datapoints.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|DPTID:|DPTID:|DPTID:|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|Temperature|Temperature|Temperature|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|M|M|full<br>full<br>full<br>full|full<br>full<br>full<br>full|°C<br>°C<br>°C<br>°C|°C<br>°C<br>°C<br>°C|°C<br>°C<br>°C<br>°C|°C<br>°C<br>°C<br>°C|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|none<br>none<br>none<br>none|
|Temperature|Temperature|Temperature|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|M|M|M|M|M|M|M|M|M|M|M|M|
|Temperature|Temperature|Temperature|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|M|M|M|M|M|M|M|M|M|M|M|M|
|Temperature|Temperature|Temperature|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|M|M|M|M|M|M|M|M|M|M|M|M|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|0,2|0,2|0,2|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||||
|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 5.8.9 Outputs - Status

###### 5.8.9.1 Output WindowStatus

DP Name: WindowStatusEff Abbr.: (none)
FB Name: RTSM
**Description**
This Output shows the effective value of the window status
**Datapoint Type**
DPT_Name: DPT_Window_Door
DPT Format: B1 DPT_ID: 1.019
Field Description Supp. Range Unit Default
bool none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: none MinRepTime: 10 s [a]
Cyclic Period: 15 min (recommended vaslue) [a]
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a MinRepTime, Period (= Heartbeat): see parameter

|DP Name:|Col2|WindowStatusEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|<br>This Output shows the effective value of the window status|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|<br>DPTWindowDoor|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|DPTID:|DPTID:|1.019|1.019|1.019|1.019|1.019|1.019|1.019|1.019|1.019|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||bool|bool|||||none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|none|none|none|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 sa|10 sa|10 sa|10 sa|10 sa|10 sa|10 sa|10 sa|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|<br> <br>  <br>15 min (recommended vaslue)a|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|a <br>MinRepTime, Period (= Heartbeat): see parameter|


-----

###### 5.8.9.2 Output CombinedStatus_RTSM

DP Name: CombinedStatus_RTSM Abbr.: (none)
FB Name: RTSM
**Description**
This Output contains the combined status information of the RTSM
**Datapoint Type**
DPT_Name: DPT_CombinedStatus_RTSM
DPT Format: r3B5 DPT_ID: 21.107
Field Description Supp. Range Unit Default
Status Combined Status information Bitset
Window Status Effective M Bit 0 t/f false
Presence Status Effective M Bit 1 t/f false
Comfort Push Button Effective M Bit 2 t/f false
Comfort Prolongation User Status M Bit 3 t/f false
HVAC Mode User Mode Status M Bit 4 t/f false
Reserved (=0)        - Bit 5-7 t/f False
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: none MinRepTime: none
Cyclic Period: none
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|CombinedStatus RTSM|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|_<br>RTSM|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|<br>This Output contains the combined status information of the RTSM|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|<br>DPTCombinedStatusRTSM|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|__<br>r3B5|DPTID:|DPTID:|21.107|21.107|21.107|21.107|21.107|21.107|21.107|21.107|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information|Combined Status information||Bitset|Bitset||||||||
||||Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|Window Status Effective<br>Presence Status Effective<br>Comfort Push Button Effective<br>Comfort Prolongation User Status<br>HVAC Mode User Mode Status<br>Reserved (=0)|M <br>M <br>M <br>M <br>M <br>-|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5-7|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false<br>False|false<br>false<br>false<br>false<br>false<br>False|false<br>false<br>false<br>false<br>false<br>False|false<br>false<br>false<br>false<br>false<br>False|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|none|none|none|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|none|none|none|none|none|none|none|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

### 6 FB Room Temperature Controller (RTC)

#### 6.1 Aims and objectives
###### The Room Temperature Controller (RTC) calculates and controls the position of the valve(s) in order to control the room temperature according to the requested room temperature setpoint.

 The method of calculation of the valve position (setpoint) in the RTC is implementation specific

 For RTC control loop mechanism the current room temperature value, the effective HVAC Mode and a set of room temperature setpoints (for the different HVAC Modes) or the effective Room Temperature Setpoint are mandatory inputs. Additionally, the outside temperature may also be taken into account.

NOTE 1 This FB specification only models the DPs required for Interworking. Advanced control mechanisms
may also take into account information as wind speed, sun intensity or other. These are not modelled in this
document.
###### Optionally the RTC may incorporate local functions like morning boost, start/stop optimization, ECO- function etc. These optimisation functions are implementation specific and not part of the RTC specification.

#### 6.2 Existing FBs

###### • CH_Room_Regulator_Type_A (Chapter 7/10/11 ([05]) clause 2.7
 • HVAC Optimiser (Chapter 7/10/4 () clause 3.3)
 • Heating Individual Room Controller (HIRC) (Chapter 7/11/4 ([06]) clause 2.3)
 • Fan Coil Control (FCC) (Chapter 7/13/1 ([07]) clause 3.2)
 • Water Heat Pump Control for Ringwater (WHPC) (Chapter 7/13/1 ([07]) clause 3.3)
 • Split Unit Control (Basic Part) (Chapter 7/13/1 ([07]) clause 3.4)
 • Radiator and Chilled Ceiling Room Control (Basic Part) (Chapter 7/13/1 ([07]) clause 3.5)
 • Radiator Room Control TU (RRCTU) (Basic Part) (Chapter 7/13/1 ([07]) clause 3.6)
 • VAV Control Discharge Air (VAVCDA) (Chapter 7/13/1 ([07]) clause 3.7)
 • VAV Control Extract Air (VAVCEA) (Chapter 7/13/1 ([07]) clause 3.8)
 • CH_MASTER_FANCOIL_CONTROLLER (Chapter 7/14/11 ([08]) clause 4)

#### 6.3 Functional specification

##### 6.3.1 Room temperature control

NOTE 2 The below is the functional description of one single stand-alone RTC in a room. For the possibility of
having more than one RTC device in a room, please refer to 6.3.4.2 “More than one RTC in a room”.
###### All valves connected to the RTC are controlled together by the RTC. Usually there is only RTC control group per room, i.e. within one room; all valves HVA are usually controlled in parallel. A control group is the combination of an RTC with its linked HVA(s) and FA(s).

##### 6.3.2 Sensors and actuators
###### The RTC uses the current room temperature and optionally the outside temperature for the room temperature control loop mechanism. These sensors may be hard-wired to the device containing the RTC or may be received as external Inputs from the bus.

 If one of these sensors is connected locally to the device containing the RTC, the corresponding Functional Block is activated.

NOTE 3 This FB specification only models the DPs required for Interworking. Advanced control mechanisms
may also take into account information as wind speed, sun intensity or other. These are not modelled in this
document.


-----

###### The RTC controls one or multiple valves HVA. The valves are either hard wired or connected via bus. Within one room, all valves HVA are usually controlled together by the RTC.

 The RTC also controls one or multiple fan actuators FA. These may be hard wired or connected via the bus. Within one room, all fan actuators FA are usually controlled together by the RTC.

 As indicated in convention 2, the FB RTC only foresees one set of DPs for each stage. If in an installation multiple actuators contribute to the same stage, then the integrator shall link these in parallel to the same 

##### 6.3.3 Heat and Cool Stages
###### This document specifies only one single FB for a valve actuator: the FB “HVAC Valve Actuator” as specified in clause 7 “FB HVAC ValveActuator (HVA)”. That valve model is used for heating and for cooling, for stage A and for stage B.

 In function of the heating – and/or cooling stages that the implementer of the FB “Room Temperature Controller” intends to control, the following DPs shall be implemented.

 • To control a valve for a heat stage A

**FB RTC** **FB HVA**
**For Heat Stage A**

**Outputs** **Inputs**
ActTargetPosHeatStageA       -       - ActTargetPos
**Inputs** **Outputs**

     - ActCurrPosHeatStageA ActCurrPos     
    - CombinedStatus_HVA_HeatA CombinedStatus_HVA     
###### • To control a valve for a heat stage B

**FB RTC** **FB HVA**
**For Heat Stage B**

**Outputs** **Inputs**
ActTargetPosHeatStageB       -       - ActTargetPos
**Inputs** **Outputs**

     - ActCurrPosHeatStageB ActCurrPos     
    - CombinedStatus_HVA_HeatB CombinedStatus_HVA     
###### • To control a valve for a cool stage A

**FB RTC** **FB HVA**
**For Cool Stage A**

**Outputs** **Inputs**
ActTargetPosCoolStageA       -       - ActTargetPos
**Inputs** **Outputs**

     - ActCurrPosCoolStageA ActCurrPos     
    - CombinedStatus_HVA_CoolA CombinedStatus_HVA     
###### • To control a valve for a cool stage B

**FB RTC** **FB HVA**
**For Cool Stage B**

**Outputs** **Inputs**
###### ActTargetPosCoolStageB ►  ► ActTargetPos
**Inputs** **Outputs**

    - ActCurrPosCoolStageB ActCurrPos    
    - CombinedStatus_HVA_CoolB CombinedStatus_HVA    
###### Please refer to the use cases with the RTC and the HVA in clause 1.5.3 “Room Temperatur Controller - Actuators”.

|Col1|FB RTC|Col3|
|---|---|---|
||**Outputs**||
||<br>ActTargetPosHeatStageA|►|
||**Inputs**||
|►|<br> ActCurrPosHeatStageA||
|►|CombinedStatusHVAHeatA||

|Col1|FB HVA<br>For Heat Stage A|Col3|
|---|---|---|
||<br>**Inputs**||
|►|<br> ActTargetPos||
||**Outputs**||
||<br>ActCurrPos|►|
||CombinedStatusHVA|►|

|Col1|FB RTC|Col3|
|---|---|---|
||**Outputs**||
||<br>ActTargetPosHeatStageB|►|
||**Inputs**||
|►|<br> ActCurrPosHeatStageB||
|►|CombinedStatusHVAHeatB||

|Col1|FB HVA<br>For Heat Stage B|Col3|
|---|---|---|
||<br>**Inputs**||
|►|<br> ActTargetPos||
||**Outputs**||
||<br>ActCurrPos|►|
||CombinedStatusHVA|►|

|Col1|FB RTC|Col3|
|---|---|---|
||**Outputs**||
||<br>ActTargetPosCoolStageA|►|
||**Inputs**||
|►|<br> ActCurrPosCoolStageA||
|►|CombinedStatusHVACoolA||

|Col1|FB HVA<br>For Cool Stage A|Col3|
|---|---|---|
||<br>**Inputs**||
|►|<br> ActTargetPos||
||**Outputs**||
||<br>ActCurrPos|►|
||CombinedStatusHVA|►|

|Col1|FB RTC|Col3|
|---|---|---|
||**Outputs**||
||<br>ActTargetPosCoolStageB|►|
||**Inputs**||
|►|<br>ActCurrPosCoolStageB||
|►|CombinedStatusHVACoolB||

|Col1|FB HVA<br>For Cool Stage B|Col3|
|---|---|---|
||<br>**Inputs**||
|►|<br> ActTargetPos||
||**Outputs**||
||<br>ActCurrPos|►|
||CombinedStatus_HVA|►|


-----

##### 6.3.4 Control signals

###### 6.3.4.1 Introduction and overview The RTC may have the control signals, Datapoints, as listed in Table 2 below. All these can be used to switch off or disable the RTC in some way. But they are designed for different purposes and shall be used in the correct way.

 Table 2 – Overview and comparison of the RTC control signals

**Signal**

 - **ContrMode and ContrModeSecondary**

DPT: DPT_HVACContrMode (20.105), N8

Use: To set up a relationship between a Main RTC and one or more Secondary RTCs in
the same control group and make sure that they are working together with a common
goal.

 - **ChangeOverStatus**

DPT: DPT_Heat/Cool (1.100), B1

Use: This indicates whether hot or cold water is provided in a 2-pipe system. It would of
course disable an RTC that can only heat, but that shall be done over its Input
SwitchHeat.

 - **Dewpoint status**

DPT: DPT_Alarm (1.005), B1

Use: To warn the RTC that there is a dewpoint alert and make it adapt its operation.

 - **EnableHeat and EnableCool**

DPT: DPT_EnableHCStage (20.116), N8

Use: This allows an optimizer or a control unit to control the heat stages or cool stages that
an RTC will use. This can be done for performance, time, energy control, costs and
other. It allows disabling all actuators of an RTC, but for that, the ContrMode or the
Switch Inputs should be used.

 - **SwitchHeat and SwitchCool**

DPT: DPT_Enable (1.003), B1

Use: This is the signal that can be used by any control unit, or switch or other, to
completely switch on or off the heating respectively the cooling in an RTC.

###### 6.3.4.2 More than one RTC in a room – ContrMode and ContrModeSecondary In some cases, it is necessary to have more than one control group of valves in the same room (e.g., combined floor heating and radiator heating). In this case two or more room temperature controllers (RTC) are controlling each one control group.

 It is necessary to prevent that one RTC is heating whilst another RTC is cooling. Therefore, there has to be one RTC that decides on whether the room shall be heated to shall be cooled and that passes this information to the other RTC(s). This is called the single “Main RTC” and the other RTC(s) are called “Secondary RTC”.

NOTE 4 The role as “Main RTC” or as “Secondary RTC” is not set via a (standard) Parameter; this follows
from the way how the Inputs and Outputs described below are used.

|Signal|Col2|
|---|---|
|• **ContrMode and ContrModeSecondary**|• **ContrMode and ContrModeSecondary**|
|DPT:|DPT_HVACContrMode (20.105), N8|
|Use:|<br>To set up a relationship between a Main RTC and one or more Secondary RTCs in<br>the same control group and make sure that they are working together with a common<br>goal.|
|• **ChangeOverStatus**|• **ChangeOverStatus**|
|DPT:|DPT_Heat/Cool (1.100), B1|
|Use:|<br>This indicates whether hot or cold water is provided in a 2-pipe system. It would of<br>course disable an RTC that can only heat, but that shall be done over its Input<br>SwitchHeat.|
|• **Dewpoint status**|• **Dewpoint status**|
|DPT:|DPT_Alarm (1.005), B1|
|Use:|<br>To warn the RTC that there is a dewpoint alert and make it adapt its operation.|
|• **EnableHeat and EnableCool**|• **EnableHeat and EnableCool**|
|DPT:|DPT_EnableHCStage (20.116), N8|
|Use:|<br>This allows an optimizer or a control unit to control the heat stages or cool stages that<br>an RTC will use. This can be done for performance, time, energy control, costs and<br>other. It allows disabling all actuators of an RTC, but for that, the ContrMode or the<br>Switch Inputs should be used.|
|• **SwitchHeat and SwitchCool**|• **SwitchHeat and SwitchCool**|
|DPT:|DPT_Enable (1.003), B1|
|Use:|<br>This is the signal that can be used by any control unit, or switch or other, to<br>completely switch on or off the heating respectively the cooling in an RTC.|


-----

**FB RTC** **FB RTC**

**Main** **Secondary**

**Inputs** **Outputs** **Inputs** **Outputs**
ContrModeSecondary ►             - ContrMode             
**FB RTC**
**Secondary**
**Inputs** **Outputs**

                       - ContrMode                       
###### Figure 11 – Multiple RTCs in a single room

 The installer chooses one RTC as Main RTC and links its Output ContrModeSecondary to the Input ContrMode of all Secondary RTCs. For multiple Secondary RTCs the Output ContrModeSecondary has to be implemented multiple times.

 A Secondary RTC shall only heat, respectively cool, if its Input EnableHeat, respectively EnableCool, is set to “Enable”.

 A Secondary RTC has to react properly on not supported value.

 Deadband between heating and cooling

 The control of the Secondary RTCs is done completely by the Main RTCs. Also, the deadband and switching between heating and cooling is contolled by the Main RTC.

